<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Studer Innotec BSP Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Studer Innotec BSP Modbus register map: 60 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/studer-innotec/bsp">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Studer Innotec BSP Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Studer Innotec BSP Modbus register map: 60 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/studer-innotec/bsp">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Studer Innotec BSP Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Studer Innotec BSP Modbus register map: 60 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/studer-innotec/bsp",
   "url": "https://easymodbus.com/modbus-register-maps/studer-innotec/bsp",
   "name": "Studer Innotec BSP Modbus Register List & Map | Easy Modbus",
   "description": "Studer Innotec BSP Modbus register map: 60 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/studer-innotec/bsp#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/studer-innotec/bsp#dataset",
   "name": "Studer Innotec BSP battery status processor (via Xcom-485i) Modbus register map",
   "description": "The BSP is Studer's shunt-based battery monitor for Xtender systems. An Xcom-485i on the Studer bus answers Modbus RTU for it. This map lists the BSP user infos (voltage, current, state of charge, power, Ah counters, temperature) as input registers and the BSP parameters as holding registers. Studer Innotec BSP Modbus register map: 60 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/studer-innotec/bsp",
   "keywords": [
    "Studer Innotec BSP battery status processor (via Xcom-485i) Modbus register map",
    "Studer Innotec BSP battery status processor (via Xcom-485i) Modbus registers",
    "Studer Innotec Modbus map",
    "BSP-500 Modbus register map",
    "BSP-1200 Modbus register map",
    "BSP500 Modbus register map",
    "BSP1200 Modbus register map",
    "Xcom-485i Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Technical specification Studer Modbus RTU Appendix V1.6.44 (with Technical specification Studer Modbus RTU Protocol V1.1.3)",
    "url": "https://studer-innotec.com/wp-content/uploads/2025/09/Manuel-xcom-485i-technical-specification.zip",
    "author": {
     "@type": "Organization",
     "name": "Studer Innotec"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Studer Innotec BSP battery status processor (via Xcom-485i)",
    "brand": {
     "@type": "Brand",
     "name": "Studer Innotec"
    },
    "category": "Sensor (battery monitor for Studer systems)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/studer-innotec/bsp.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/studer-innotec/bsp.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Studer Innotec BSP battery status processor (via Xcom-485i) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 60 registers: 35 input registers, 25 holding registers. 25 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Studer Innotec BSP battery status processor (via Xcom-485i) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The appendix lists the register exactly as it goes in the request. The protocol spec's example reads info 3001 from register 2 with start address 0x0002 in the frame, and parameter 1107 from register 14 (0x000E)."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Studer Innotec BSP battery status processor (via Xcom-485i) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Studer Innotec BSP battery status processor (via Xcom-485i)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 0 Battery voltage {7000} (Battery voltage); IR 2 Battery current {7001} (Battery current); IR 4 State of Charge {7002} (State of charge); IR 6 Power {7003} (Battery power); IR 8 Remaining autonomy {7004} (Remaining autonomy); IR 58 Battery temperature {7029} (Battery temperature)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Studer Innotec BSP battery status processor (via Xcom-485i)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Install the Xcom-485i on the Studer bus. DIP switches 1-2 set the unit-ID offset (0, 32, 64 or 128) and switches 7-8 set the baud rate (9600, 19200, 38400 or 115200). Frames are 8 data bits, even parity, 1 stop bit."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Studer Innotec BSP battery status processor (via Xcom-485i) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Technical specification Studer Modbus RTU Appendix V1.6.44 (with Technical specification Studer Modbus RTU Protocol V1.1.3) (Appendix V1.6.44 (R706); Protocol V1.1.3), revision 2025-09-03, published free by Studer Innotec at https://studer-innotec.com/wp-content/uploads/2025/09/Manuel-xcom-485i-technical-specification.zip."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Studer Innotec",
     "item": "https://easymodbus.com/modbus-register-maps/studer-innotec/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "BSP battery status processor (via Xcom-485i)",
     "item": "https://easymodbus.com/modbus-register-maps/studer-innotec/bsp"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/studer-innotec/">Studer Innotec</a></li><li aria-current="page">BSP battery status processor (via Xcom-485i)</li></ol>
<p class="eyebrow">Sensor (battery monitor for Studer systems) &middot; Modbus register map</p><h1><span class="mfr">Studer Innotec</span> BSP battery status processor (via Xcom-485i) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The BSP is Studer&#x27;s shunt-based battery monitor for Xtender systems. An Xcom-485i on the Studer bus answers Modbus RTU for it. This map lists the BSP user infos (voltage, current, state of charge, power, Ah counters, temperature) as input registers and the BSP parameters as holding registers.</p>
<p>This page lists <strong>60 Modbus registers</strong> for the Studer Innotec BSP battery status processor (via Xcom-485i) &mdash; 25 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Studer Innotec&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/studer-innotec/">Studer Innotec</a></dd></div><div><dt>Model</dt><dd>BSP battery status processor (via Xcom-485i)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/solar-inverters/">Sensor (battery monitor for Studer systems)</a></dd></div><div><dt>Registers</dt><dd>60 (25 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>61</dd></div><div><dt>Default serial</dt><dd>8E1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>Studer system release R706 (appendix V1.6.44); Xcom-485i protocol V1.1.3</dd></div><div><dt>Also known as</dt><dd>BSP-500, BSP-1200, BSP500, BSP1200, Xcom-485i</dd></div><div><dt>Source document</dt><dd><a href="https://studer-innotec.com/wp-content/uploads/2025/09/Manuel-xcom-485i-technical-specification.zip" rel="nofollow noopener" target="_blank">Technical specification Studer Modbus RTU Appendix V1.6.44 (with Technical specification Studer Modbus RTU Protocol V1.1.3) &middot; Appendix V1.6.44 (R706); Protocol V1.1.3 &middot; rev. 2025-09-03</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/studer-innotec/bsp.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/studer-innotec/bsp.json">JSON</a>
  <a class="btn" href="https://studer-innotec.com/wp-content/uploads/2025/09/Manuel-xcom-485i-technical-specification.zip" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Studer Innotec BSP battery status processor (via Xcom-485i)</h2>
<div class="answer"><b>Integration in brief</b><p>Fit an Xcom-485i on the Studer communication bus and poll it as a Modbus RTU slave. Each Studer device answers at its own unit ID (offset set by DIP switches 1-2); read infos with function 04 and parameters with 03, always 2 registers at a time, and decode as big-endian float.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">Battery voltage {7000}</td><td class="f">FLOAT32 ABCD</td><td>Battery voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2">IR 2</a></td><td class="n">Battery current {7001}</td><td class="f">FLOAT32 ABCD</td><td>Battery current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-4">IR 4</a></td><td class="n">State of Charge {7002}</td><td class="f">FLOAT32 ABCD</td><td>State of charge</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-6">IR 6</a></td><td class="n">Power {7003}</td><td class="f">FLOAT32 ABCD</td><td>Battery power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-8">IR 8</a></td><td class="n">Remaining autonomy {7004}</td><td class="f">FLOAT32 ABCD</td><td>Remaining autonomy</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-58">IR 58</a></td><td class="n">Battery temperature {7029}</td><td class="f">FLOAT32 ABCD</td><td>Battery temperature</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Install the Xcom-485i on the Studer bus. DIP switches 1-2 set the unit-ID offset (0, 32, 64 or 128) and switches 7-8 set the baud rate (9600, 19200, 38400 or 115200). Frames are 8 data bits, even parity, 1 stop bit.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Unit 61 addresses the first BSP; multicast unit 60 reads the first such device and writes to all of them at once.</li><li>Values are floats even for on/off and enumerated items: 1.0 = 0x3F800000.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>With DIP 1-2 off: unit 1 = Xcom-485i gateway, 2 = system, 10 = all Xtenders, 11-19 = single Xtenders, 20 = all VarioTracks, 21-35 = single VarioTracks, 40 = all VarioStrings, 41-55 = single VarioStrings, 60 = all BSP/Xcom-CAN BMS, 61 = the single BSP or Xcom-CAN BMS. Add the DIP offset to each.</li><li>Single devices are numbered in the order shown on the RCC remote&#x27;s device list.</li><li>Allow up to 1 s for a reply and send one request at a time; the gateway is slower when the Studer bus is busy.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Writing a parameter at its base register stores it in flash; cyclic writes should use base + 6000 (RAM only).</li><li>Some parameters restart an internal timer or algorithm when changed while running.</li><li>Parameter levels (Basic/Expert/Installer/QSP) are the RCC access levels printed in the appendix.</li></ul>
</section>
<h2 id="registers">Studer Innotec BSP battery status processor (via Xcom-485i) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>35</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>25</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">60 of 60 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Studer Innotec BSP battery status processor (via Xcom-485i) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0</td><td class="n">Battery voltage {7000}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2</td><td class="n">Battery current {7001}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Adc</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4</td><td class="n">State of Charge {7002}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6</td><td class="n">Power {7003}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8</td><td class="n">Remaining autonomy {7004}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>minutes</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-10"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">10</td><td class="n">BSP Temperature {7005}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-12"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">12</td><td class="n">Relative capacity {7006}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-14"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">14</td><td class="n">Ah charged today {7007}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Ah</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-16"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16</td><td class="n">Ah discharged today {7008}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Ah</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-18"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">18</td><td class="n">Ah charged yesterday {7009}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Ah</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20</td><td class="n">Ah discharged yesterday {7010}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Ah</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-22"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">22</td><td class="n">Total Ah charged {7011}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24</td><td class="n">Total Ah discharged {7012}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-26"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">26</td><td class="n">Total time {7013}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-34"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">34</td><td class="n">Custom charge Ah counter {7017}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Ah</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-36"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">36</td><td class="n">Custom discharge Ah counter {7018}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Ah</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-38"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">38</td><td class="n">Custom counter duration {7019}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-58"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">58</td><td class="n">Battery temperature {7029}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-60"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">60</td><td class="n">Battery voltage (minute avg) {7030}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-62"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">62</td><td class="n">Battery current (minute avg) {7031}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Adc</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-64"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">64</td><td class="n">State of Charge (minute avg) {7032}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-66"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">66</td><td class="n">Battery temperature (minute avg) {7033}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-68"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">68</td><td class="n">ID type {7034}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-70"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">70</td><td class="n">ID batt voltage {7035}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-72"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">72</td><td class="n">ID HW {7036}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-74"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">74</td><td class="n">ID SOFT msb {7037}</td><td class="d">Software version word, encoded as in the protocol spec&#x27;s version section.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-76"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">76</td><td class="n">ID SOFT lsb {7038}</td><td class="d">Software version word, encoded as in the protocol spec&#x27;s version section.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-78"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">78</td><td class="n">Parameter number (in code) {7039}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-80"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">80</td><td class="n">Info user number {7040}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-82"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">82</td><td class="n">ID SID {7041}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-94"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">94</td><td class="n">Manufacturer State of Charge {7047}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-96"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">96</td><td class="n">ID FID msb {7048}</td><td class="d">Half of the unit&#x27;s unique FID number.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-98"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">98</td><td class="n">ID FID lsb {7049}</td><td class="d">Half of the unit&#x27;s unique FID number.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-118"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">118</td><td class="n">Local daily communication error counter (CAN) {7059}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-120"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">120</td><td class="n">Number of parameters (in flash) {7060}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2</td><td class="n">Nominal capacity {6001}</td><td class="d">Basic level. Range 20 to 20000, default 110.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Ah</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4</td><td class="n">Nominal discharge duration (C-rating) {6002}</td><td class="d">Basic level. Range 1 to 100, default 20.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6</td><td class="n">Reset of battery history {6003}</td><td class="d">Expert level. Write 1.0 to trigger.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8</td><td class="n">Restore default settings {6004}</td><td class="d">Basic level. Write 1.0 to trigger.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10</td><td class="n">Restore factory settings {6005}</td><td class="d">Installer level. Write 1.0 to trigger.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34</td><td class="n">Nominal shunt current {6017}</td><td class="d">Basic level. Range 10 to 10000, default 500.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36</td><td class="n">Nominal shunt voltage {6018}</td><td class="d">Basic level. Range 10 to 200, default 50.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mV</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38</td><td class="n">Self-discharge rate {6019}</td><td class="d">Expert level. Range 0 to 25, default 3.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%/month</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40</td><td class="n">Nominal temperature {6020}</td><td class="d">Expert level. Range 0 to 40, default 20.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42</td><td class="n">Temperature coefficient {6021}</td><td class="d">Expert level. Range 0 to 3, default 0.5.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%cap/°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-44"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44</td><td class="n">Charge efficiency factor {6022}</td><td class="d">Expert level. Range 50 to 100, default 90.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-46"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46</td><td class="n">Peukert&#x27;s exponent {6023}</td><td class="d">Expert level. Range 1 to 1.5, default 1.2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-48"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">48</td><td class="n">End of charge voltage level {6024}</td><td class="d">Expert level. Range 31.9 to 70.1, default 52.8.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50</td><td class="n">End of charge current level {6025}</td><td class="d">Expert level. Range 0 to 500, default 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%cap</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62</td><td class="n">Reset of user counters {6031}</td><td class="d">Expert level. Write 1.0 to trigger.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-84"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">84</td><td class="n">Activate the end of charge synchronization {6042}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-88"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">88</td><td class="n">Activate the state of charge correction by the open circuit voltage {6044}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-96"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">96</td><td class="n">Temperature correction of the end of charge voltage {6048}</td><td class="d">Expert level. Range -8 to 0, default 0.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mV/°C/cell</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-98"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">98</td><td class="n">Use C20 Capacity as reference value {6049}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">110</td><td class="n">Manufacturer SOC for 0% displayed {6055}</td><td class="d">Expert level. Range 0 to 60, default 30.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">112</td><td class="n">Manufacturer SOC for 100% displayed {6056}</td><td class="d">Expert level. Range 80 to 100, default 100.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">114</td><td class="n">Voltage of the system {6057}</td><td class="d">Basic level. Option code as a float; one option at a time.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Automatic; 2 = 12V; 4 = 24V; 8 = 48V</td></tr>
<tr data-row data-type="holding_register" id="r-hr-116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">116</td><td class="n">Battery charge current centralized regulation activated {6058}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">118</td><td class="n">Max battery charge current {6059}</td><td class="d">Expert level. Range 0 to 10000, default 60.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-130"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">130</td><td class="n">Minimum duration before end of charge {6065}</td><td class="d">Expert level. Range 5 to 300, default 5.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Info 7004 &#x27;Remaining autonomy&#x27; counts minutes to 0 % while discharging (between -60000 and 0) and reads NaN while charging.</li><li>Info 7006 &#x27;Relative capacity&#x27; is deprecated and reads 100 % from BSP software 1.5.6 on. Info 7034 &#x27;ID type&#x27; reads 10241 (0x2801) for BSP500 and BSP1200.</li><li>Every info and parameter is an IEEE 754 single-precision float in two registers, high word first. The protocol spec&#x27;s example reads Xtender info 3001 as 0x41D3 0x3333 = 26.4 °C, and parameter 1107 as 0x4170 0x0000 = 15.0 A.</li><li>Each request must read or write exactly 2 registers (one value); asking for more returns an exception. Infos use function 04, parameters function 03 to read and 16 to write.</li><li>Parameter registers have three more views at fixed offsets: +2000 = minimum allowed value, +4000 = maximum allowed value (read only), +6000 = write to RAM only. Use the RAM-only offset for anything written repeatedly; flash is only guaranteed for about 1000 writes per parameter.</li><li>Enumerated infos count 0, 1, 2 ...; enumerated parameters use one bit per option (1, 2, 4, 8), still sent as a float. Codes shown as &#x27;---&#x27; in the appendix are unused and left out of the value lists.</li><li>Register names keep the Studer info/parameter number in braces, e.g. {3000}. The register is 2 x (number - base) for that device family.</li><li>Parameters whose appendix format is MENU are menu headings, not values, and are left out. The appendix&#x27;s per-row remarks column is not reproduced.</li><li>The gateway&#x27;s own input registers (pending messages at 0-4, device counts at 5-9, gateway identity at 10-14, on unit 1) and the system clock (holding registers 0-7 on unit 2) are described in the protocol spec but live at other unit IDs, so they are not in this register list.</li><li>The protocol spec&#x27;s first read example prints the value as 0x4170 in the PDU table but 0x41F0 in the serial-line frame; 0x4170 matches the stated 15.0 A.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Studer Innotec BSP battery status processor (via Xcom-485i)</h2><div class="faq"><details open><summary>What Modbus registers does the Studer Innotec BSP battery status processor (via Xcom-485i) have?</summary><p>This map lists 60 registers: 35 input registers, 25 holding registers. 25 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Studer Innotec BSP battery status processor (via Xcom-485i) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The appendix lists the register exactly as it goes in the request. The protocol spec&#x27;s example reads info 3001 from register 2 with start address 0x0002 in the frame, and parameter 1107 from register 14 (0x000E).</p></details><details><summary>What byte order does the Studer Innotec BSP battery status processor (via Xcom-485i) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Studer Innotec BSP battery status processor (via Xcom-485i)?</summary><p>Start with IR 0 Battery voltage {7000} (Battery voltage); IR 2 Battery current {7001} (Battery current); IR 4 State of Charge {7002} (State of charge); IR 6 Power {7003} (Battery power); IR 8 Remaining autonomy {7004} (Remaining autonomy); IR 58 Battery temperature {7029} (Battery temperature).</p></details><details><summary>How do I enable Modbus control of the Studer Innotec BSP battery status processor (via Xcom-485i)?</summary><p>Install the Xcom-485i on the Studer bus. DIP switches 1-2 set the unit-ID offset (0, 32, 64 or 128) and switches 7-8 set the baud rate (9600, 19200, 38400 or 115200). Frames are 8 data bits, even parity, 1 stop bit.</p></details><details><summary>Where is the official Studer Innotec BSP battery status processor (via Xcom-485i) Modbus documentation?</summary><p>The source is Technical specification Studer Modbus RTU Appendix V1.6.44 (with Technical specification Studer Modbus RTU Protocol V1.1.3) (Appendix V1.6.44 (R706); Protocol V1.1.3), revision 2025-09-03, published free by Studer Innotec at https://studer-innotec.com/wp-content/uploads/2025/09/Manuel-xcom-485i-technical-specification.zip.</p></details></div>
<h2>More Studer Innotec Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/studer-innotec/variostring" data-row><span class="k">Solar inverter (MPPT solar charge controller)</span><h3>Studer Innotec VarioString MPPT solar charge controller (via Xcom-485i)</h3><p>Studer VarioString VS-70 and VS-120 MPPT chargers read through an Xcom-485i Modbus RTU gateway, system release R706.</p><div class="meta">261 registers &middot; 174 writable &middot; RTU</div><span class="sr-only"> Also known as: VS-70, VS-120, VarioString VS-120, Xcom-485i</span></a></li><li><a class="card" href="/modbus-register-maps/studer-innotec/variotrack" data-row><span class="k">Solar inverter (MPPT solar charge controller)</span><h3>Studer Innotec VarioTrack MPPT solar charge controller (via Xcom-485i)</h3><p>Studer VarioTrack VT-40/65/80/HV MPPT chargers read through an Xcom-485i Modbus RTU gateway, system release R706.</p><div class="meta">318 registers &middot; 263 writable &middot; RTU</div><span class="sr-only"> Also known as: VT-40, VT-65, VT-80, VT-HV, VarioTrack VT-65, Xcom-485i</span></a></li><li><a class="card" href="/modbus-register-maps/studer-innotec/xcom-can-bms" data-row><span class="k">Battery inverter system (lithium battery BMS interface)</span><h3>Studer Innotec Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i)</h3><p>Studer Xcom-CAN set to BMS mode (CAN link to a lithium battery BMS), read through an Xcom-485i Modbus RTU gateway, system release R706.</p><div class="meta">74 registers &middot; 41 writable &middot; RTU</div><span class="sr-only"> Also known as: Xcom-CAN, Xcom-CAN BMS, Xcom-485i</span></a></li><li><a class="card" href="/modbus-register-maps/studer-innotec/xtender" data-row><span class="k">Battery inverter (off-grid inverter-charger)</span><h3>Studer Innotec Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i)</h3><p>Studer Xtender XTH, XTM and XTS inverter-chargers read through an Xcom-485i Modbus RTU gateway, system release R706.</p><div class="meta">469 registers &middot; 356 writable &middot; RTU</div><span class="sr-only"> Also known as: XTH, XTM, XTS, Xtender XTH, Xtender XTM, Xtender XTS, Xcom-485i</span></a></li></ul>
<p class="updated">Source: <a href="https://studer-innotec.com/wp-content/uploads/2025/09/Manuel-xcom-485i-technical-specification.zip" rel="nofollow noopener" target="_blank">Technical specification Studer Modbus RTU Appendix V1.6.44 (with Technical specification Studer Modbus RTU Protocol V1.1.3) &middot; Appendix V1.6.44 (R706); Protocol V1.1.3 &middot; rev. 2025-09-03</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
