<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Studer Innotec Xcom-CAN BMS Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Studer Innotec Xcom-CAN BMS Modbus register map: 74 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/studer-innotec/xcom-can-bms">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Studer Innotec Xcom-CAN BMS Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Studer Innotec Xcom-CAN BMS Modbus register map: 74 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/studer-innotec/xcom-can-bms">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Studer Innotec Xcom-CAN BMS Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Studer Innotec Xcom-CAN BMS Modbus register map: 74 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/studer-innotec/xcom-can-bms",
   "url": "https://easymodbus.com/modbus-register-maps/studer-innotec/xcom-can-bms",
   "name": "Studer Innotec Xcom-CAN BMS Modbus Register Map | Easy Modbus",
   "description": "Studer Innotec Xcom-CAN BMS Modbus register map: 74 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/studer-innotec/xcom-can-bms#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/studer-innotec/xcom-can-bms#dataset",
   "name": "Studer Innotec Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i) Modbus register map",
   "description": "In BMS mode the Studer Xcom-CAN links a lithium battery's BMS to the Xtender system and reports the battery's own values. An Xcom-485i on the Studer bus answers Modbus RTU for it. This map lists the Xcom-CAN BMS user infos (voltage, current, state of charge, BMS limits) as input registers and its parameters as holding registers. Studer Innotec Xcom-CAN BMS Modbus register map: 74 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/studer-innotec/xcom-can-bms",
   "keywords": [
    "Studer Innotec Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i) Modbus register map",
    "Studer Innotec Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i) Modbus registers",
    "Studer Innotec Modbus map",
    "Xcom-CAN Modbus register map",
    "Xcom-CAN BMS Modbus register map",
    "Xcom-485i Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Technical specification Studer Modbus RTU Appendix V1.6.44 (with Technical specification Studer Modbus RTU Protocol V1.1.3)",
    "url": "https://studer-innotec.com/wp-content/uploads/2025/09/Manuel-xcom-485i-technical-specification.zip",
    "author": {
     "@type": "Organization",
     "name": "Studer Innotec"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Studer Innotec Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i)",
    "brand": {
     "@type": "Brand",
     "name": "Studer Innotec"
    },
    "category": "Battery inverter system (lithium battery BMS interface)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/studer-innotec/xcom-can-bms.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/studer-innotec/xcom-can-bms.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Studer Innotec Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 74 registers: 33 input registers, 41 holding registers. 41 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Studer Innotec Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The appendix lists the register exactly as it goes in the request. The protocol spec's example reads info 3001 from register 2 with start address 0x0002 in the frame, and parameter 1107 from register 14 (0x000E)."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Studer Innotec Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Studer Innotec Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 0 Battery voltage {7000} (Battery voltage); IR 2 Battery current {7001} (Battery current); IR 4 State of Charge {7002} (State of charge); IR 6 Power {7003} (Battery power); IR 122 Charge voltage limit {7061} (BMS charge voltage limit); IR 126 Charge current limit {7063} (BMS charge current limit)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Studer Innotec Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Install the Xcom-485i on the Studer bus. DIP switches 1-2 set the unit-ID offset (0, 32, 64 or 128) and switches 7-8 set the baud rate (9600, 19200, 38400 or 115200). Frames are 8 data bits, even parity, 1 stop bit."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Studer Innotec Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Technical specification Studer Modbus RTU Appendix V1.6.44 (with Technical specification Studer Modbus RTU Protocol V1.1.3) (Appendix V1.6.44 (R706); Protocol V1.1.3), revision 2025-09-03, published free by Studer Innotec at https://studer-innotec.com/wp-content/uploads/2025/09/Manuel-xcom-485i-technical-specification.zip."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Studer Innotec",
     "item": "https://easymodbus.com/modbus-register-maps/studer-innotec/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i)",
     "item": "https://easymodbus.com/modbus-register-maps/studer-innotec/xcom-can-bms"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/studer-innotec/">Studer Innotec</a></li><li aria-current="page">Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i)</li></ol>
<p class="eyebrow">Battery inverter system (lithium battery BMS interface) &middot; Modbus register map</p><h1><span class="mfr">Studer Innotec</span> Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>In BMS mode the Studer Xcom-CAN links a lithium battery&#x27;s BMS to the Xtender system and reports the battery&#x27;s own values. An Xcom-485i on the Studer bus answers Modbus RTU for it. This map lists the Xcom-CAN BMS user infos (voltage, current, state of charge, BMS limits) as input registers and its parameters as holding registers.</p>
<p>This page lists <strong>74 Modbus registers</strong> for the Studer Innotec Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i) &mdash; 41 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Studer Innotec&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/studer-innotec/">Studer Innotec</a></dd></div><div><dt>Model</dt><dd>Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/solar-inverters/">Battery inverter system (lithium battery BMS interface)</a></dd></div><div><dt>Registers</dt><dd>74 (41 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>61</dd></div><div><dt>Default serial</dt><dd>8E1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>Studer system release R706 (appendix V1.6.44); Xcom-485i protocol V1.1.3</dd></div><div><dt>Also known as</dt><dd>Xcom-CAN, Xcom-CAN BMS, Xcom-485i</dd></div><div><dt>Source document</dt><dd><a href="https://studer-innotec.com/wp-content/uploads/2025/09/Manuel-xcom-485i-technical-specification.zip" rel="nofollow noopener" target="_blank">Technical specification Studer Modbus RTU Appendix V1.6.44 (with Technical specification Studer Modbus RTU Protocol V1.1.3) &middot; Appendix V1.6.44 (R706); Protocol V1.1.3 &middot; rev. 2025-09-03</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/studer-innotec/xcom-can-bms.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/studer-innotec/xcom-can-bms.json">JSON</a>
  <a class="btn" href="https://studer-innotec.com/wp-content/uploads/2025/09/Manuel-xcom-485i-technical-specification.zip" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Studer Innotec Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i)</h2>
<div class="answer"><b>Integration in brief</b><p>Fit an Xcom-485i on the Studer communication bus and poll it as a Modbus RTU slave. Each Studer device answers at its own unit ID (offset set by DIP switches 1-2); read infos with function 04 and parameters with 03, always 2 registers at a time, and decode as big-endian float.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">Battery voltage {7000}</td><td class="f">FLOAT32 ABCD</td><td>Battery voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2">IR 2</a></td><td class="n">Battery current {7001}</td><td class="f">FLOAT32 ABCD</td><td>Battery current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-4">IR 4</a></td><td class="n">State of Charge {7002}</td><td class="f">FLOAT32 ABCD</td><td>State of charge</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-6">IR 6</a></td><td class="n">Power {7003}</td><td class="f">FLOAT32 ABCD</td><td>Battery power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-122">IR 122</a></td><td class="n">Charge voltage limit {7061}</td><td class="f">FLOAT32 ABCD</td><td>BMS charge voltage limit</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-126">IR 126</a></td><td class="n">Charge current limit {7063}</td><td class="f">FLOAT32 ABCD</td><td>BMS charge current limit</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Install the Xcom-485i on the Studer bus. DIP switches 1-2 set the unit-ID offset (0, 32, 64 or 128) and switches 7-8 set the baud rate (9600, 19200, 38400 or 115200). Frames are 8 data bits, even parity, 1 stop bit.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Unit 61 addresses the first Xcom-CAN BMS; multicast unit 60 reads the first such device and writes to all of them at once.</li><li>Values are floats even for on/off and enumerated items: 1.0 = 0x3F800000.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>With DIP 1-2 off: unit 1 = Xcom-485i gateway, 2 = system, 10 = all Xtenders, 11-19 = single Xtenders, 20 = all VarioTracks, 21-35 = single VarioTracks, 40 = all VarioStrings, 41-55 = single VarioStrings, 60 = all BSP/Xcom-CAN BMS, 61 = the single BSP or Xcom-CAN BMS. Add the DIP offset to each.</li><li>Single devices are numbered in the order shown on the RCC remote&#x27;s device list.</li><li>Allow up to 1 s for a reply and send one request at a time; the gateway is slower when the Studer bus is busy.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Writing a parameter at its base register stores it in flash; cyclic writes should use base + 6000 (RAM only).</li><li>Some parameters restart an internal timer or algorithm when changed while running.</li><li>Parameter levels (Basic/Expert/Installer/QSP) are the RCC access levels printed in the appendix.</li></ul>
</section>
<h2 id="registers">Studer Innotec Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>33</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>41</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">74 of 74 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Studer Innotec Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0</td><td class="n">Battery voltage {7000}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2</td><td class="n">Battery current {7001}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Adc</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4</td><td class="n">State of Charge {7002}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6</td><td class="n">Power {7003}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-14"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">14</td><td class="n">Ah charged today {7007}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Ah</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-16"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16</td><td class="n">Ah discharged today {7008}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Ah</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-18"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">18</td><td class="n">Ah charged yesterday {7009}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Ah</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20</td><td class="n">Ah discharged yesterday {7010}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Ah</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-44"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">44</td><td class="n">Minigrid State of Charge {7022}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-58"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">58</td><td class="n">Battery temperature {7029}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-60"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">60</td><td class="n">Battery voltage (minute avg) {7030}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-62"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">62</td><td class="n">Battery current (minute avg) {7031}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Adc</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-64"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">64</td><td class="n">State of Charge (minute avg) {7032}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-66"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">66</td><td class="n">Battery temperature (minute avg) {7033}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-94"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">94</td><td class="n">Manufacturer State of Charge {7047}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-106"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">106</td><td class="n">Battery Type {7053}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-108"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">108</td><td class="n">BMS Version {7054}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-110"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">110</td><td class="n">Nominal or remaining battery capacity (see battery documentation) {7055}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Ah</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-112"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">112</td><td class="n">Reserved Manufacturer ID {7056}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-114"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">114</td><td class="n">State Of Health {7057}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-116"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">116</td><td class="n">High resolution manufacturer State of Charge {7058}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-118"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">118</td><td class="n">Local daily communication error counter (CAN) {7059}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-122"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">122</td><td class="n">Charge voltage limit {7061}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-124"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">124</td><td class="n">Discharge voltage limit {7062}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-126"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">126</td><td class="n">Charge current limit {7063}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-128"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">128</td><td class="n">Discharge current limit {7064}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-130"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">130</td><td class="n">Recommended charge current {7065}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-132"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">132</td><td class="n">Recommended discharge current {7066}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-134"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">134</td><td class="n">Manufacturer name {7067}</td><td class="d">Enumerated state, sent as a float (1.0 = code 1).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OTHERS; 1 = BYD; 2 = PYLON; 3 = WECO</td></tr>
<tr data-row data-type="input_register" id="r-ir-136"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">136</td><td class="n">State of Charge status {7068}</td><td class="d">Enumerated state, sent as a float (1.0 = code 1).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = UNK. SOC; 1 = OVER GRID; 2 = AT GRID; 3 = UNDER GRID; 4 = UNDER ADA; 5 = AT BACKUP; 6 = UNDER BACK; 7 = END OF CH; 8 = OVER ENDC; 9 = FULL; 10 = NORMAL</td></tr>
<tr data-row data-type="input_register" id="r-ir-138"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">138</td><td class="n">State of Charge for backup {7069}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-140"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">140</td><td class="n">State of Charge for grid-feeding {7070}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-142"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">142</td><td class="n">State of Charge for end of charge {7071}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8</td><td class="n">Restore default settings {6004}</td><td class="d">Basic level. Write 1.0 to trigger.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10</td><td class="n">Restore factory settings {6005}</td><td class="d">Installer level. Write 1.0 to trigger.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-124"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">124</td><td class="n">SOC level for backup {6062}</td><td class="d">Expert level. Range 0 to 100, default 30.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-126"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">126</td><td class="n">SOC level for grid feeding {6063}</td><td class="d">Expert level. Range 0 to 100, default 98.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">128</td><td class="n">Use battery current limits instead of recommended values {6064}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-132"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">132</td><td class="n">Manufacturer SOC for 0% displayed {6066}</td><td class="d">Expert level. Range 0 to 60, default 0.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-134"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">134</td><td class="n">Manufacturer SOC for 100% displayed {6067}</td><td class="d">Expert level. Range 80 to 100, default 100.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-136"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">136</td><td class="n">Allow user to define the maximum charge current of the battery {6068}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-138"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">138</td><td class="n">Maximum charge current defined by user {6069}</td><td class="d">Expert level. Range 0 to 10000, default 10.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-140"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">140</td><td class="n">SOC level under which battery discharge is stopped {6070}</td><td class="d">Expert level. Range 0 to 100, default 15.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-142"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">142</td><td class="n">Use battery priority as energy source when SOC &gt;= SOC for backup (not recommended in parallel) {6071}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-144"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">144</td><td class="n">Solar Inverter connected on AC-Out {6072}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-146"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">146</td><td class="n">Delta from user frequency to start derating of solar inverter {6073}</td><td class="d">Expert level. Range 0 to 5, default 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-148"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">148</td><td class="n">Delta from user frequency to reach 100% derating of solar inverter {6074}</td><td class="d">Expert level. Range 0 to 5, default 2.7.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-150"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">150</td><td class="n">SOC level for end of charge {6075}</td><td class="d">Expert level. Range 80 to 100, default 100.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-152"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">152</td><td class="n">Allow user to define the maximum discharge current of the battery {6076}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-154"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">154</td><td class="n">Maximum discharge current defined by user {6077}</td><td class="d">Expert level. Range 0 to 10000, default 10.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-156"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">156</td><td class="n">Charge current limit ratio {6078}</td><td class="d">Expert level. Range 80 to 95, default 90.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-158"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">158</td><td class="n">Allow periodic full charging {6079}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-160"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">160</td><td class="n">Waiting time between two periodic full charges {6080}</td><td class="d">Expert level. Range 1 to 1000, default 168.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-162"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">162</td><td class="n">Time fully charged before resetting periodical full charge {6081}</td><td class="d">Expert level. Range 1 to 60, default 5.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-164"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">164</td><td class="n">Ki current regulation {6082}</td><td class="d">Qualified service level. Range 1 to 100, default 15.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-172"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">172</td><td class="n">AC-Coupling priority {6086}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-174"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">174</td><td class="n">SOC level to start end of charge derating {6087}</td><td class="d">Expert level. Range 80 to 100, default 90.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-176"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">176</td><td class="n">Charge current rate at end of charge {6088}</td><td class="d">Expert level. Range 0 to 100, default 20.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-178"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">178</td><td class="n">Allow adaptative SOC for backup {6089}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-180"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">180</td><td class="n">Time before reseting adaptative SOC for Backup {6090}</td><td class="d">Expert level. Range 1 to 60, default 5.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-182"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">182</td><td class="n">SOC in percent to reset adaptative SOC for Backup {6091}</td><td class="d">Expert level. Range 80 to 100, default 99.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-184"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">184</td><td class="n">SOC in percent to increase adaptative SOC for Backup {6092}</td><td class="d">Expert level. Range 20 to 100, default 98.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-186"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">186</td><td class="n">Discharge current limit ratio {6093}</td><td class="d">Expert level. Range 80 to 95, default 95.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-188"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">188</td><td class="n">Enable minigrid {6094}</td><td class="d">Installer level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-190"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">190</td><td class="n">Enable minigrid as central {6095}</td><td class="d">Installer level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-194"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">194</td><td class="n">Frequency offset when minigrid energy is low {6097}</td><td class="d">Installer level. Range -5 to 0, default -3.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-196"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">196</td><td class="n">Frequency offset when minigrid energy is full {6098}</td><td class="d">Installer level. Range 0 to 5, default 3.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-198"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">198</td><td class="n">Forced activation of the minigrid genset {6099}</td><td class="d">Installer level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">200</td><td class="n">Delays for forcing activation of the minigrid genset {6100}</td><td class="d">Installer level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">202</td><td class="n">SoC to start forcing activation of the minigrid genset {6101}</td><td class="d">Installer level. Range 0 to 100, default 20.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">204</td><td class="n">SoC to end forcing activation of the minigrid genset {6102}</td><td class="d">Installer level. Range 0 to 100, default 50.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">208</td><td class="n">SOC in percent to reset periodical full charge {6104}</td><td class="d">Expert level. Range 90 to 100, default 100.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-210"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">210</td><td class="n">Enable overcharge security with transfer {6105}</td><td class="d">Installer level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">212</td><td class="n">Use target voltage max. for limit {6106}</td><td class="d">Installer level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The Xcom-CAN BMS uses the same unit IDs (60/61) as the BSP; only one of the two can be in an installation.</li><li>Every info and parameter is an IEEE 754 single-precision float in two registers, high word first. The protocol spec&#x27;s example reads Xtender info 3001 as 0x41D3 0x3333 = 26.4 °C, and parameter 1107 as 0x4170 0x0000 = 15.0 A.</li><li>Each request must read or write exactly 2 registers (one value); asking for more returns an exception. Infos use function 04, parameters function 03 to read and 16 to write.</li><li>Parameter registers have three more views at fixed offsets: +2000 = minimum allowed value, +4000 = maximum allowed value (read only), +6000 = write to RAM only. Use the RAM-only offset for anything written repeatedly; flash is only guaranteed for about 1000 writes per parameter.</li><li>Enumerated infos count 0, 1, 2 ...; enumerated parameters use one bit per option (1, 2, 4, 8), still sent as a float. Codes shown as &#x27;---&#x27; in the appendix are unused and left out of the value lists.</li><li>Register names keep the Studer info/parameter number in braces, e.g. {3000}. The register is 2 x (number - base) for that device family.</li><li>Parameters whose appendix format is MENU are menu headings, not values, and are left out. The appendix&#x27;s per-row remarks column is not reproduced.</li><li>The gateway&#x27;s own input registers (pending messages at 0-4, device counts at 5-9, gateway identity at 10-14, on unit 1) and the system clock (holding registers 0-7 on unit 2) are described in the protocol spec but live at other unit IDs, so they are not in this register list.</li><li>The protocol spec&#x27;s first read example prints the value as 0x4170 in the PDU table but 0x41F0 in the serial-line frame; 0x4170 matches the stated 15.0 A.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Studer Innotec Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i)</h2><div class="faq"><details open><summary>What Modbus registers does the Studer Innotec Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i) have?</summary><p>This map lists 74 registers: 33 input registers, 41 holding registers. 41 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Studer Innotec Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The appendix lists the register exactly as it goes in the request. The protocol spec&#x27;s example reads info 3001 from register 2 with start address 0x0002 in the frame, and parameter 1107 from register 14 (0x000E).</p></details><details><summary>What byte order does the Studer Innotec Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Studer Innotec Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i)?</summary><p>Start with IR 0 Battery voltage {7000} (Battery voltage); IR 2 Battery current {7001} (Battery current); IR 4 State of Charge {7002} (State of charge); IR 6 Power {7003} (Battery power); IR 122 Charge voltage limit {7061} (BMS charge voltage limit); IR 126 Charge current limit {7063} (BMS charge current limit).</p></details><details><summary>How do I enable Modbus control of the Studer Innotec Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i)?</summary><p>Install the Xcom-485i on the Studer bus. DIP switches 1-2 set the unit-ID offset (0, 32, 64 or 128) and switches 7-8 set the baud rate (9600, 19200, 38400 or 115200). Frames are 8 data bits, even parity, 1 stop bit.</p></details><details><summary>Where is the official Studer Innotec Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i) Modbus documentation?</summary><p>The source is Technical specification Studer Modbus RTU Appendix V1.6.44 (with Technical specification Studer Modbus RTU Protocol V1.1.3) (Appendix V1.6.44 (R706); Protocol V1.1.3), revision 2025-09-03, published free by Studer Innotec at https://studer-innotec.com/wp-content/uploads/2025/09/Manuel-xcom-485i-technical-specification.zip.</p></details></div>
<h2>More Studer Innotec Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/studer-innotec/bsp" data-row><span class="k">Sensor (battery monitor for Studer systems)</span><h3>Studer Innotec BSP battery status processor (via Xcom-485i)</h3><p>Studer BSP-500 and BSP-1200 battery status processors read through an Xcom-485i Modbus RTU gateway, system release R706.</p><div class="meta">60 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: BSP-500, BSP-1200, BSP500, BSP1200, Xcom-485i</span></a></li><li><a class="card" href="/modbus-register-maps/studer-innotec/variostring" data-row><span class="k">Solar inverter (MPPT solar charge controller)</span><h3>Studer Innotec VarioString MPPT solar charge controller (via Xcom-485i)</h3><p>Studer VarioString VS-70 and VS-120 MPPT chargers read through an Xcom-485i Modbus RTU gateway, system release R706.</p><div class="meta">261 registers &middot; 174 writable &middot; RTU</div><span class="sr-only"> Also known as: VS-70, VS-120, VarioString VS-120, Xcom-485i</span></a></li><li><a class="card" href="/modbus-register-maps/studer-innotec/variotrack" data-row><span class="k">Solar inverter (MPPT solar charge controller)</span><h3>Studer Innotec VarioTrack MPPT solar charge controller (via Xcom-485i)</h3><p>Studer VarioTrack VT-40/65/80/HV MPPT chargers read through an Xcom-485i Modbus RTU gateway, system release R706.</p><div class="meta">318 registers &middot; 263 writable &middot; RTU</div><span class="sr-only"> Also known as: VT-40, VT-65, VT-80, VT-HV, VarioTrack VT-65, Xcom-485i</span></a></li><li><a class="card" href="/modbus-register-maps/studer-innotec/xtender" data-row><span class="k">Battery inverter (off-grid inverter-charger)</span><h3>Studer Innotec Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i)</h3><p>Studer Xtender XTH, XTM and XTS inverter-chargers read through an Xcom-485i Modbus RTU gateway, system release R706.</p><div class="meta">469 registers &middot; 356 writable &middot; RTU</div><span class="sr-only"> Also known as: XTH, XTM, XTS, Xtender XTH, Xtender XTM, Xtender XTS, Xcom-485i</span></a></li></ul>
<p class="updated">Source: <a href="https://studer-innotec.com/wp-content/uploads/2025/09/Manuel-xcom-485i-technical-specification.zip" rel="nofollow noopener" target="_blank">Technical specification Studer Modbus RTU Appendix V1.6.44 (with Technical specification Studer Modbus RTU Protocol V1.1.3) &middot; Appendix V1.6.44 (R706); Protocol V1.1.3 &middot; rev. 2025-09-03</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
