<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Studer Innotec Xtender Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Studer Innotec Xtender Modbus register map: 469 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/studer-innotec/xtender">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Studer Innotec Xtender Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Studer Innotec Xtender Modbus register map: 469 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/studer-innotec/xtender">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Studer Innotec Xtender Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Studer Innotec Xtender Modbus register map: 469 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/studer-innotec/xtender",
   "url": "https://easymodbus.com/modbus-register-maps/studer-innotec/xtender",
   "name": "Studer Innotec Xtender Modbus Register Map | Easy Modbus",
   "description": "Studer Innotec Xtender Modbus register map: 469 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/studer-innotec/xtender#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/studer-innotec/xtender#dataset",
   "name": "Studer Innotec Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i) Modbus register map",
   "description": "The Xtender family are Studer's off-grid and backup inverter-chargers. They have no Modbus port of their own: an Xcom-485i on the Studer bus answers Modbus RTU for each unit. This map lists the Xtender user infos (battery, AC input/output, power, energy, relays, state) as input registers and the Xtender parameters as holding registers. Studer Innotec Xtender Modbus register map: 469 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/studer-innotec/xtender",
   "keywords": [
    "Studer Innotec Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i) Modbus register map",
    "Studer Innotec Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i) Modbus registers",
    "Studer Innotec Modbus map",
    "XTH Modbus register map",
    "XTM Modbus register map",
    "XTS Modbus register map",
    "Xtender XTH Modbus register map",
    "Xtender XTM Modbus register map",
    "Xtender XTS Modbus register map",
    "Xcom-485i Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Technical specification Studer Modbus RTU Appendix V1.6.44 (with Technical specification Studer Modbus RTU Protocol V1.1.3)",
    "url": "https://studer-innotec.com/wp-content/uploads/2025/09/Manuel-xcom-485i-technical-specification.zip",
    "author": {
     "@type": "Organization",
     "name": "Studer Innotec"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Studer Innotec Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i)",
    "brand": {
     "@type": "Brand",
     "name": "Studer Innotec"
    },
    "category": "Battery inverter (off-grid inverter-charger)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/studer-innotec/xtender.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/studer-innotec/xtender.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Studer Innotec Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 469 registers: 113 input registers, 356 holding registers. 356 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Studer Innotec Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The appendix lists the register exactly as it goes in the request. The protocol spec's example reads info 3001 from register 2 with start address 0x0002 in the frame, and parameter 1107 from register 14 (0x000E)."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Studer Innotec Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Studer Innotec Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 0 Battery voltage {3000} (Battery voltage); IR 10 Battery charge current {3005} (Battery charge current); IR 14 State of charge {3007} (State of charge); IR 22 Input voltage {3011} (AC input voltage); IR 42 Output voltage {3021} (AC output voltage); IR 272 Output active power {3136} (Output active power); IR 56 Operating state {3028} (Operating state); HR 14 Maximum current of AC source (Input limit) {1107} (AC input current limit (setpoint)); HR 76 Battery charge current {1138} (Battery charge current (setpoint))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Studer Innotec Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Install the Xcom-485i on the Studer bus. DIP switches 1-2 set the unit-ID offset (0, 32, 64 or 128) and switches 7-8 set the baud rate (9600, 19200, 38400 or 115200). Frames are 8 data bits, even parity, 1 stop bit."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Studer Innotec Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Technical specification Studer Modbus RTU Appendix V1.6.44 (with Technical specification Studer Modbus RTU Protocol V1.1.3) (Appendix V1.6.44 (R706); Protocol V1.1.3), revision 2025-09-03, published free by Studer Innotec at https://studer-innotec.com/wp-content/uploads/2025/09/Manuel-xcom-485i-technical-specification.zip."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Studer Innotec",
     "item": "https://easymodbus.com/modbus-register-maps/studer-innotec/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i)",
     "item": "https://easymodbus.com/modbus-register-maps/studer-innotec/xtender"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/studer-innotec/">Studer Innotec</a></li><li aria-current="page">Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i)</li></ol>
<p class="eyebrow">Battery inverter (off-grid inverter-charger) &middot; Modbus register map</p><h1><span class="mfr">Studer Innotec</span> Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Xtender family are Studer&#x27;s off-grid and backup inverter-chargers. They have no Modbus port of their own: an Xcom-485i on the Studer bus answers Modbus RTU for each unit. This map lists the Xtender user infos (battery, AC input/output, power, energy, relays, state) as input registers and the Xtender parameters as holding registers.</p>
<p>This page lists <strong>469 Modbus registers</strong> for the Studer Innotec Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i) &mdash; 356 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Studer Innotec&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/studer-innotec/">Studer Innotec</a></dd></div><div><dt>Model</dt><dd>Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/solar-inverters/">Battery inverter (off-grid inverter-charger)</a></dd></div><div><dt>Registers</dt><dd>469 (356 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>11</dd></div><div><dt>Default serial</dt><dd>8E1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>Studer system release R706 (appendix V1.6.44); Xcom-485i protocol V1.1.3</dd></div><div><dt>Also known as</dt><dd>XTH, XTM, XTS, Xtender XTH, Xtender XTM, Xtender XTS, Xcom-485i</dd></div><div><dt>Source document</dt><dd><a href="https://studer-innotec.com/wp-content/uploads/2025/09/Manuel-xcom-485i-technical-specification.zip" rel="nofollow noopener" target="_blank">Technical specification Studer Modbus RTU Appendix V1.6.44 (with Technical specification Studer Modbus RTU Protocol V1.1.3) &middot; Appendix V1.6.44 (R706); Protocol V1.1.3 &middot; rev. 2025-09-03</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/studer-innotec/xtender.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/studer-innotec/xtender.json">JSON</a>
  <a class="btn" href="https://studer-innotec.com/wp-content/uploads/2025/09/Manuel-xcom-485i-technical-specification.zip" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Studer Innotec Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i)</h2>
<div class="answer"><b>Integration in brief</b><p>Fit an Xcom-485i on the Studer communication bus and poll it as a Modbus RTU slave. Each Studer device answers at its own unit ID (offset set by DIP switches 1-2); read infos with function 04 and parameters with 03, always 2 registers at a time, and decode as big-endian float.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">Battery voltage {3000}</td><td class="f">FLOAT32 ABCD</td><td>Battery voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-10">IR 10</a></td><td class="n">Battery charge current {3005}</td><td class="f">FLOAT32 ABCD</td><td>Battery charge current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-14">IR 14</a></td><td class="n">State of charge {3007}</td><td class="f">FLOAT32 ABCD</td><td>State of charge</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-22">IR 22</a></td><td class="n">Input voltage {3011}</td><td class="f">FLOAT32 ABCD</td><td>AC input voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-42">IR 42</a></td><td class="n">Output voltage {3021}</td><td class="f">FLOAT32 ABCD</td><td>AC output voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-272">IR 272</a></td><td class="n">Output active power {3136}</td><td class="f">FLOAT32 ABCD</td><td>Output active power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-56">IR 56</a></td><td class="n">Operating state {3028}</td><td class="f">FLOAT32 ABCD</td><td>Operating state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-14">HR 14</a></td><td class="n">Maximum current of AC source (Input limit) {1107}</td><td class="f">FLOAT32 ABCD</td><td>AC input current limit (setpoint)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-76">HR 76</a></td><td class="n">Battery charge current {1138}</td><td class="f">FLOAT32 ABCD</td><td>Battery charge current (setpoint)</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Install the Xcom-485i on the Studer bus. DIP switches 1-2 set the unit-ID offset (0, 32, 64 or 128) and switches 7-8 set the baud rate (9600, 19200, 38400 or 115200). Frames are 8 data bits, even parity, 1 stop bit.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Unit 11 addresses the first Xtender; multicast unit 10 reads the first such device and writes to all of them at once.</li><li>Values are floats even for on/off and enumerated items: 1.0 = 0x3F800000.</li><li>Units 7, 8 and 9 address all Xtenders on phase L1, L2 and L3.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>With DIP 1-2 off: unit 1 = Xcom-485i gateway, 2 = system, 10 = all Xtenders, 11-19 = single Xtenders, 20 = all VarioTracks, 21-35 = single VarioTracks, 40 = all VarioStrings, 41-55 = single VarioStrings, 60 = all BSP/Xcom-CAN BMS, 61 = the single BSP or Xcom-CAN BMS. Add the DIP offset to each.</li><li>Single devices are numbered in the order shown on the RCC remote&#x27;s device list.</li><li>Allow up to 1 s for a reply and send one request at a time; the gateway is slower when the Studer bus is busy.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Writing a parameter at its base register stores it in flash; cyclic writes should use base + 6000 (RAM only).</li><li>Some parameters restart an internal timer or algorithm when changed while running.</li><li>Parameter levels (Basic/Expert/Installer/QSP) are the RCC access levels printed in the appendix.</li></ul>
</section>
<h2 id="registers">Studer Innotec Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>113</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>356</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">469 of 469 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Studer Innotec Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0</td><td class="n">Battery voltage {3000}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2</td><td class="n">Battery temperature {3001}</td><td class="d">Reads about 32767 when no battery temperature sensor is fitted.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4</td><td class="n">Temperature compensation of battery voltage {3002}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6</td><td class="n">Dynamic compensation of battery voltage {3003}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8</td><td class="n">Wanted battery charge current {3004}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-10"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">10</td><td class="n">Battery charge current {3005}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-12"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">12</td><td class="n">Battery voltage ripple {3006}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-14"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">14</td><td class="n">State of charge {3007}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-16"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16</td><td class="n">Low Voltage Disconect {3008}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20</td><td class="n">Battery cycle phase {3010}</td><td class="d">Enumerated state, sent as a float (1.0 = code 1).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Invalid value; 1 = Bulk; 2 = Absorpt.; 3 = Equalise; 4 = Floating; 5 = R.float.; 6 = Per.abs.; 7 = Mixing; 8 = Forming</td></tr>
<tr data-row data-type="input_register" id="r-ir-22"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">22</td><td class="n">Input voltage {3011}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24</td><td class="n">Input current {3012}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-26"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">26</td><td class="n">Input power {3013}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-34"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">34</td><td class="n">Input limit value {3017}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-36"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">36</td><td class="n">Input limite reached {3018}</td><td class="d">Enumerated state, sent as a float (1.0 = code 1).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-38"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">38</td><td class="n">Boost active {3019}</td><td class="d">Enumerated state, sent as a float (1.0 = code 1).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-40"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">40</td><td class="n">State of transfer relay {3020}</td><td class="d">Enumerated state, sent as a float (1.0 = code 1).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Opened; 1 = Closed</td></tr>
<tr data-row data-type="input_register" id="r-ir-42"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">42</td><td class="n">Output voltage {3021}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-44"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">44</td><td class="n">Output current {3022}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-46"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">46</td><td class="n">Output power {3023}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-56"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">56</td><td class="n">Operating state {3028}</td><td class="d">Enumerated state, sent as a float (1.0 = code 1).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Invalid value; 1 = Inverter; 2 = Charger; 3 = Boost; 4 = Injection</td></tr>
<tr data-row data-type="input_register" id="r-ir-60"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">60</td><td class="n">State of output relay {3030}</td><td class="d">Enumerated state, sent as a float (1.0 = code 1).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Opened; 1 = Closed</td></tr>
<tr data-row data-type="input_register" id="r-ir-62"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">62</td><td class="n">State of auxiliary relay 1 {3031}</td><td class="d">Enumerated state, sent as a float (1.0 = code 1).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Opened; 1 = Closed</td></tr>
<tr data-row data-type="input_register" id="r-ir-64"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">64</td><td class="n">State of auxiliary relay 2 {3032}</td><td class="d">Enumerated state, sent as a float (1.0 = code 1).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Opened; 1 = Closed</td></tr>
<tr data-row data-type="input_register" id="r-ir-90"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">90</td><td class="n">Nbr. of overloads {3045}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-92"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">92</td><td class="n">Nbr. overtemperature {3046}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-94"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">94</td><td class="n">Nbr. batterie overvoltage {3047}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-98"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">98</td><td class="n">State of the inverter {3049}</td><td class="d">Enumerated state, sent as a float (1.0 = code 1).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-100"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">100</td><td class="n">Number of battery elements {3050}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-102"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">102</td><td class="n">Search mode state {3051}</td><td class="d">Enumerated state, sent as a float (1.0 = code 1).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-108"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">108</td><td class="n">Relay aux 1 mode {3054}</td><td class="d">Enumerated state, sent as a float (1.0 = code 1).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Invalid value; 1 = A; 2 = I; 3 = M; 4 = M; 5 = G</td></tr>
<tr data-row data-type="input_register" id="r-ir-110"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">110</td><td class="n">Relay aux 2 mode {3055}</td><td class="d">Enumerated state, sent as a float (1.0 = code 1).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Invalid value; 1 = A; 2 = I; 3 = M; 4 = M; 5 = G</td></tr>
<tr data-row data-type="input_register" id="r-ir-112"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">112</td><td class="n">Lockings flag {3056}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-148"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">148</td><td class="n">State of the ground relay {3074}</td><td class="d">Enumerated state, sent as a float (1.0 = code 1).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Opened; 1 = Closed</td></tr>
<tr data-row data-type="input_register" id="r-ir-150"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">150</td><td class="n">State of the neutral transfer relay {3075}</td><td class="d">Enumerated state, sent as a float (1.0 = code 1).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Opened; 1 = Closed</td></tr>
<tr data-row data-type="input_register" id="r-ir-152"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">152</td><td class="n">Discharge of battery of the previous day {3076}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-156"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">156</td><td class="n">Discharge of battery of the current day {3078}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-160"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">160</td><td class="n">Energy AC-In from the previous day {3080}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-162"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">162</td><td class="n">Energy AC-In from the current day {3081}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-164"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">164</td><td class="n">Consumers energy of the previous day {3082}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-166"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">166</td><td class="n">Consumers energy of the current day {3083}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-168"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">168</td><td class="n">Input frequency {3084}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-170"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">170</td><td class="n">Output frequency {3085}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-172"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">172</td><td class="n">Remote entry state {3086}</td><td class="d">Enumerated state, sent as a float (1.0 = code 1).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = RM EN 0; 1 = RM EN 1</td></tr>
<tr data-row data-type="input_register" id="r-ir-174"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">174</td><td class="n">Output active power {3087}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-176"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">176</td><td class="n">Input active power {3088}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-178"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">178</td><td class="n">Defined phase {3089}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-180"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">180</td><td class="n">Battery voltage (minute min) {3090}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-182"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">182</td><td class="n">Battery voltage (minute max) {3091}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-184"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">184</td><td class="n">Battery voltage (minute avg) {3092}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-186"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">186</td><td class="n">Battery charge current (minute min) {3093}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-188"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">188</td><td class="n">Battery charge current (minute max) {3094}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-190"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">190</td><td class="n">Battery charge current (minute avg) {3095}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-192"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">192</td><td class="n">Output power min (minute min) {3096}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-194"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">194</td><td class="n">Output power (minute max) {3097}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-196"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">196</td><td class="n">Output power (minute avg) {3098}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-198"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">198</td><td class="n">Output active power (minute min) {3099}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-200"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">200</td><td class="n">Output active power (minute max) {3100}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-202"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">202</td><td class="n">Output active power (minute avg) {3101}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-204"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">204</td><td class="n">Electronic temperature 1 (minute min) {3102}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-206"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">206</td><td class="n">Electronic temperature 1 (minute max) {3103}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-208"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">208</td><td class="n">Electronic temperature 1 (minute avg) {3104}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-210"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">210</td><td class="n">Electronic temperature 2 (minute min) {3105}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-212"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">212</td><td class="n">Electronic temperature 2 (minute max) {3106}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-214"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">214</td><td class="n">Electronic temperature 2 (minute avg) {3107}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-216"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">216</td><td class="n">Output frequency (minute min) {3108}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-218"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">218</td><td class="n">Output frequency (minute max) {3109}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-220"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">220</td><td class="n">Output frequency (minute avg) {3110}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-222"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">222</td><td class="n">Input voltage (minute min) {3111}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-224"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">224</td><td class="n">Input voltage (minute max) {3112}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-226"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">226</td><td class="n">Input voltage (minute avg) {3113}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-228"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">228</td><td class="n">Input current (minute min) {3114}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-230"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">230</td><td class="n">Input current (minute max) {3115}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-232"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">232</td><td class="n">Input current (minute avg) {3116}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-234"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">234</td><td class="n">Input active power (minute min) {3117}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-236"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">236</td><td class="n">Input active power (minute max) {3118}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-238"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">238</td><td class="n">Input active power (minute avg) {3119}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-240"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">240</td><td class="n">Input frequency (minute min) {3120}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-242"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">242</td><td class="n">Input frequency (minute max) {3121}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-244"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">244</td><td class="n">Input frequency (minute avg) {3122}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-248"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">248</td><td class="n">ID type {3124}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-250"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">250</td><td class="n">ID Power {3125}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-252"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">252</td><td class="n">ID Uout {3126}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-254"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">254</td><td class="n">ID batt voltage {3127}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-256"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">256</td><td class="n">ID Iout nom {3128}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-258"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">258</td><td class="n">ID HW {3129}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-260"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">260</td><td class="n">ID SOFT msb {3130}</td><td class="d">Software version word, encoded as in the protocol spec&#x27;s version section.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-262"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">262</td><td class="n">ID SOFT lsb {3131}</td><td class="d">Software version word, encoded as in the protocol spec&#x27;s version section.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-264"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">264</td><td class="n">ID HW PWR {3132}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-266"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">266</td><td class="n">Parameter number (in code) {3133}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-268"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">268</td><td class="n">Info user number {3134}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-270"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">270</td><td class="n">ID SID {3135}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-272"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">272</td><td class="n">Output active power {3136}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-274"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">274</td><td class="n">Input active power {3137}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-276"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">276</td><td class="n">Input power {3138}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-278"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">278</td><td class="n">Output power {3139}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-280"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">280</td><td class="n">System debug 1 {3140}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-282"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">282</td><td class="n">System debug 2 {3141}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-284"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">284</td><td class="n">System state machine {3142}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-308"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">308</td><td class="n">Input frequency {3154}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-310"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">310</td><td class="n">Desired AC injection current {3155}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-312"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">312</td><td class="n">ID FID msb {3156}</td><td class="d">Half of the unit&#x27;s unique FID number.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-314"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">314</td><td class="n">ID FID lsb {3157}</td><td class="d">Half of the unit&#x27;s unique FID number.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-316"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">316</td><td class="n">Actual freezed current in ARN4105 P(f) {3158}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-318"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">318</td><td class="n">AC injection current, type of limitation ARN4105 P(f) {3159}</td><td class="d">Enumerated state, sent as a float (1.0 = code 1).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No limit; 1 = FreezeOF; 2 = N_ImaxOF; 3 = FreezeUF; 4 = N_ImaxUF; 5 = N_IMaxST</td></tr>
<tr data-row data-type="input_register" id="r-ir-320"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">320</td><td class="n">Source of limitation of the functions charger or injector {3160}</td><td class="d">Enumerated state, sent as a float (1.0 = code 1).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Invalid value; 1 = Ubatt; 2 = Ubattp; 3 = Ubattpp; 4 = Ibatt; 5 = Pchar; 6 = UbattInj; 7 = Iinj; 8 = Imax; 9 = Ilim; 10 = Ithermal; 11 = PchNeg; 12 = ARN f</td></tr>
<tr data-row data-type="input_register" id="r-ir-322"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">322</td><td class="n">Battery priority active {3161}</td><td class="d">Enumerated state, sent as a float (1.0 = code 1).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-324"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">324</td><td class="n">Forced grid feeding active {3162}</td><td class="d">Enumerated state, sent as a float (1.0 = code 1).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-328"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">328</td><td class="n">Battery voltage target for charger/injection {3164}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-330"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">330</td><td class="n">Allowed charge current in limited charger mode {3165}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-332"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">332</td><td class="n">Current on converter output stage DC/AC {3166}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-334"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">334</td><td class="n">Voltage on converter output stage DC/AC {3167}</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-336"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">336</td><td class="n">Over temperature state {3168}</td><td class="d">Enumerated state, sent as a float (1.0 = code 1).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No Error; 1 = TR.Alarm; 2 = TR.Error; 3 = EL.Error; 4 = EL.Stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14</td><td class="n">Maximum current of AC source (Input limit) {1107}</td><td class="d">Basic level. Range 2 to 50, default 32.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Aac</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16</td><td class="n">Battery undervoltage level without load {1108}</td><td class="d">Expert level. Range 36 to 72, default 46.3.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vdc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18</td><td class="n">Battery undervoltage level at full load {1109}</td><td class="d">Expert level. Range 36 to 72, default 42.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vdc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20</td><td class="n">Restart voltage after batteries undervoltage {1110}</td><td class="d">Expert level. Range 37.9 to 72, default 48.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vdc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22</td><td class="n">Autostart to the battery connection {1111}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24</td><td class="n">Inverter frequency {1112}</td><td class="d">Expert level. Range 45 to 65, default 50.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42</td><td class="n">Battery overvoltage level {1121}</td><td class="d">Expert level. Range 37.9 to 74.4, default 68.2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vdc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-44"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44</td><td class="n">Restart voltage level after an battery overvoltage {1122}</td><td class="d">Expert level. Range 37.9 to 72, default 64.8.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vdc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-48"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">48</td><td class="n">Inverter allowed {1124}</td><td class="d">Basic level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50</td><td class="n">Charger allowed {1125}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-52"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">52</td><td class="n">Smart-Boost allowed {1126}</td><td class="d">Basic level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-54"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">54</td><td class="n">Grid feeding allowed {1127}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-56"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">56</td><td class="n">Transfer relay allowed {1128}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-60"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">60</td><td class="n">After battery undervoltage {1130}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-62"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62</td><td class="n">After battery overvoltage {1131}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64</td><td class="n">After inverter or Smart-Boost overload {1132}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-68"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">68</td><td class="n">After overtemperature {1134}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-76"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">76</td><td class="n">Battery charge current {1138}</td><td class="d">Basic level. Range 0 to 200, default 60.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Adc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-78"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">78</td><td class="n">Temperature compensation {1139}</td><td class="d">Expert level. Range -8 to 0, default -3.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mV/°C/cell</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-80"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">80</td><td class="n">Floating voltage {1140}</td><td class="d">Expert level. Range 37.9 to 72, default 54.4.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vdc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-84"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">84</td><td class="n">Force a new cycle {1142}</td><td class="d">Expert level. Write 1.0 to trigger.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-86"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">86</td><td class="n">Voltage level 1 to start a new cycle {1143}</td><td class="d">Expert level. Range 36 to 72, default 49.9.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vdc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-88"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">88</td><td class="n">Time period under voltage level 1 to start a new cycle {1144}</td><td class="d">Expert level. Range 0 to 240, default 30.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-90"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">90</td><td class="n">Voltage level 2 to start a new cycle {1145}</td><td class="d">Expert level. Range 36 to 72, default 49.2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vdc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-92"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">92</td><td class="n">Time period under voltage level 2 to start a new cycle {1146}</td><td class="d">Expert level. Range 0 to 600, default 60.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>sec</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-94"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">94</td><td class="n">Cycling restricted {1147}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-96"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">96</td><td class="n">Minimal delay between cycles {1148}</td><td class="d">Expert level. Range 0 to 540, default 3.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>hours</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-98"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">98</td><td class="n">New cycle priority on absorption and equalization phases {1149}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">110</td><td class="n">Absorption phase allowed {1155}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">112</td><td class="n">Absorption voltage {1156}</td><td class="d">Expert level. Range 37.9 to 72, default 57.6.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vdc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">114</td><td class="n">Absorption duration {1157}</td><td class="d">Expert level. Range 0 to 18, default 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>hours</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">116</td><td class="n">End of absorption triggered with current {1158}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">118</td><td class="n">Current limit to quit the absorption phase {1159}</td><td class="d">Expert level. Range 1 to 200, default 4.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Adc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">120</td><td class="n">Maximal frequency of absorption control {1160}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-122"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">122</td><td class="n">Minimal delay since last absorption {1161}</td><td class="d">Expert level. Range 0 to 540, default 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>hours</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-124"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">124</td><td class="n">Force equalization {1162}</td><td class="d">Expert level. Write 1.0 to trigger.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-126"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">126</td><td class="n">Equalization allowed {1163}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">128</td><td class="n">Equalization voltage {1164}</td><td class="d">Expert level. Range 37.9 to 72, default 62.4.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vdc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-130"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">130</td><td class="n">Equalization duration {1165}</td><td class="d">Expert level. Range 0.2 to 10, default 0.5.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>hours</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-132"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">132</td><td class="n">Number of cycles before an equalization {1166}</td><td class="d">Expert level. Range 0 to 100, default 25.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-136"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">136</td><td class="n">End of equalization triggered with current {1168}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-138"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">138</td><td class="n">Current threshold to end equalization phase {1169}</td><td class="d">Expert level. Range 1 to 30, default 4.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Adc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-140"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">140</td><td class="n">Reduced floating allowed {1170}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-142"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">142</td><td class="n">Floating duration before reduced floating {1171}</td><td class="d">Expert level. Range 0 to 31, default 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>days</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-144"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">144</td><td class="n">Reduced floating voltage {1172}</td><td class="d">Expert level. Range 37.9 to 72, default 52.8.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vdc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-146"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">146</td><td class="n">Periodic absorption allowed {1173}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-148"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">148</td><td class="n">Periodic absorption voltage {1174}</td><td class="d">Expert level. Range 37.9 to 72, default 57.6.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vdc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-150"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">150</td><td class="n">Reduced floating duration before periodic absorption {1175}</td><td class="d">Expert level. Range 0 to 31, default 7.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>days</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-152"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">152</td><td class="n">Periodic absorption duration {1176}</td><td class="d">Expert level. Range 0 to 10, default 0.5.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>hours</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-174"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">174</td><td class="n">Standby level {1187}</td><td class="d">Basic level. Range 0 to 100, default 10.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-176"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">176</td><td class="n">Standby number of pulses {1188}</td><td class="d">Expert level. Range 1 to 10, default 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-178"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">178</td><td class="n">Time delay between standby pulses {1189}</td><td class="d">Expert level. Range 0.2 to 10, default 0.8.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>sec</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-180"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">180</td><td class="n">Battery undervoltage duration before turn off {1190}</td><td class="d">Expert level. Range 0 to 60, default 3.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-182"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">182</td><td class="n">Battery undervoltage dynamic compensation {1191}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-188"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">188</td><td class="n">Battery adaptive low voltage (B.L.O) {1194}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-190"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">190</td><td class="n">Max voltage for adaptive low voltage {1195}</td><td class="d">Expert level. Range 37.9 to 72, default 49.9.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vdc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-196"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">196</td><td class="n">Time delay before opening of transfer relay {1198}</td><td class="d">Expert level. Range 0 to 30, default 8.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>sec</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-198"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">198</td><td class="n">Input voltage giving an opening of the transfer relay with delay {1199}</td><td class="d">Expert level. Range 80 to 230, default 200.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vac</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">200</td><td class="n">Input voltage giving an immediate opening of the transfer relay (UPS) {1200}</td><td class="d">Expert level. Range 80 to 230, default 180.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vac</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">204</td><td class="n">Operating mode (AUX 1) {1202}</td><td class="d">Expert level. Option code as a float; one option at a time.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Automatic; 2 = Reversed automatic; 4 = Manual ON; 8 = Manual OFF</td></tr>
<tr data-row data-type="holding_register" id="r-hr-210"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">210</td><td class="n">Day of the week (AUX 1) {1205}</td><td class="d">Expert level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">212</td><td class="n">Start hour (AUX 1) {1206}</td><td class="d">Expert level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-214"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">214</td><td class="n">End hour (AUX 1) {1207}</td><td class="d">Expert level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-218"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">218</td><td class="n">Day of the week (AUX 1) {1209}</td><td class="d">Expert level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-220"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">220</td><td class="n">Start hour (AUX 1) {1210}</td><td class="d">Expert level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-222"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">222</td><td class="n">End hour (AUX 1) {1211}</td><td class="d">Expert level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-226"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">226</td><td class="n">Day of the week (AUX 1) {1213}</td><td class="d">Expert level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-228"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">228</td><td class="n">Start hour (AUX 1) {1214}</td><td class="d">Expert level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-230"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">230</td><td class="n">End hour (AUX 1) {1215}</td><td class="d">Expert level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-234"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">234</td><td class="n">Day of the week (AUX 1) {1217}</td><td class="d">Installer level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-236"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">236</td><td class="n">Start hour (AUX 1) {1218}</td><td class="d">Installer level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-238"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">238</td><td class="n">End hour (AUX 1) {1219}</td><td class="d">Installer level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-242"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">242</td><td class="n">Day of the week (AUX 1) {1221}</td><td class="d">Installer level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-244"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">244</td><td class="n">Start hour (AUX 1) {1222}</td><td class="d">Installer level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-246"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">246</td><td class="n">End hour (AUX 1) {1223}</td><td class="d">Installer level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-250"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">250</td><td class="n">Xtender is OFF (AUX 1) {1225}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-252"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">252</td><td class="n">Battery undervoltage alarm (AUX 1) {1226}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-254"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">254</td><td class="n">Battery overvoltage (AUX 1) {1227}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-256"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">256</td><td class="n">Inverter overload (AUX 1) {1228}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-258"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">258</td><td class="n">Overtemperature (AUX 1) {1229}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-262"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">262</td><td class="n">Active charger (AUX 1) {1231}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-264"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">264</td><td class="n">Active inverter (AUX 1) {1232}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-266"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">266</td><td class="n">Active Smart-Boost (AUX 1) {1233}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-268"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">268</td><td class="n">AC input presence but with fault (AUX 1) {1234}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-270"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">270</td><td class="n">AC input presence (AUX 1) {1235}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-272"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">272</td><td class="n">Transfer relay ON (AUX 1) {1236}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-274"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">274</td><td class="n">AC out presence (AUX 1) {1237}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-276"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">276</td><td class="n">Bulk charge phase (AUX 1) {1238}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-278"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">278</td><td class="n">Absorption phase (AUX 1) {1239}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-280"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">280</td><td class="n">Equalization phase (AUX 1) {1240}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-284"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">284</td><td class="n">Floating (AUX 1) {1242}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-286"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">286</td><td class="n">Reduced floating (AUX 1) {1243}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-288"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">288</td><td class="n">Periodic absorption (AUX 1) {1244}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-292"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">292</td><td class="n">Battery voltage 1 activate (AUX 1) {1246}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-294"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">294</td><td class="n">Battery voltage 1 (AUX 1) {1247}</td><td class="d">Expert level. Range 36 to 72, default 46.8.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vdc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-296"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">296</td><td class="n">Delay 1 (AUX 1) {1248}</td><td class="d">Expert level. Range 0 to 60, default 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-298"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">298</td><td class="n">Battery voltage 2 activate (AUX 1) {1249}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">300</td><td class="n">Battery voltage 2 (AUX 1) {1250}</td><td class="d">Expert level. Range 36 to 72, default 47.8.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vdc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">302</td><td class="n">Delay 2 (AUX 1) {1251}</td><td class="d">Expert level. Range 0 to 60, default 10.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">304</td><td class="n">Battery voltage 3 activate (AUX 1) {1252}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">306</td><td class="n">Battery voltage 3 (AUX 1) {1253}</td><td class="d">Expert level. Range 36 to 72, default 48.5.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vdc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">308</td><td class="n">Delay 3 (AUX 1) {1254}</td><td class="d">Expert level. Range 0 to 60, default 60.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-310"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">310</td><td class="n">Battery voltage to deactivate (AUX 1) {1255}</td><td class="d">Expert level. Range 36 to 72, default 54.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vdc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-312"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">312</td><td class="n">Delay to deactivate (AUX 1) {1256}</td><td class="d">Expert level. Range 0 to 480, default 60.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-316"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">316</td><td class="n">Inverter power level 1 activate (AUX 1) {1258}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-318"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">318</td><td class="n">Power level 1 (AUX 1) {1259}</td><td class="d">Expert level. Range 20 to 120, default 120.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>% Pnom</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-320"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">320</td><td class="n">Time delay 1 (AUX 1) {1260}</td><td class="d">Expert level. Range 0 to 60, default 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-322"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">322</td><td class="n">Inverter power level 2 activate (AUX 1) {1261}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-324"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">324</td><td class="n">Power level 2 (AUX 1) {1262}</td><td class="d">Expert level. Range 20 to 120, default 80.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>% Pnom</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-326"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">326</td><td class="n">Time delay 2 (AUX 1) {1263}</td><td class="d">Expert level. Range 0 to 60, default 5.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-328"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">328</td><td class="n">Inverter power level 3 activate (AUX 1) {1264}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-330"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">330</td><td class="n">Power level 3 (AUX 1) {1265}</td><td class="d">Expert level. Range 20 to 120, default 50.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>% Pnom</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-332"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">332</td><td class="n">Time delay 3 (AUX 1) {1266}</td><td class="d">Expert level. Range 0 to 60, default 30.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-334"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">334</td><td class="n">Inverter power level to deactivate (AUX 1) {1267}</td><td class="d">Expert level. Range 20 to 120, default 40.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>% Pnom</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-336"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">336</td><td class="n">Time delay to deactivate (AUX 1) {1268}</td><td class="d">Expert level. Range 0 to 60, default 5.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-342"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">342</td><td class="n">Day of the week (AUX 1) {1271}</td><td class="d">Expert level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-344"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">344</td><td class="n">Start hour (AUX 1) {1272}</td><td class="d">Expert level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-346"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">346</td><td class="n">End hour (AUX 1) {1273}</td><td class="d">Expert level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-350"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">350</td><td class="n">Day of the week (AUX 1) {1275}</td><td class="d">Expert level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-352"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">352</td><td class="n">Start hour (AUX 1) {1276}</td><td class="d">Expert level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-354"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">354</td><td class="n">End hour (AUX 1) {1277}</td><td class="d">Expert level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-358"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">358</td><td class="n">Day of the week (AUX 1) {1279}</td><td class="d">Expert level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-360"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">360</td><td class="n">Start hour (AUX 1) {1280}</td><td class="d">Expert level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-362"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">362</td><td class="n">End hour (AUX 1) {1281}</td><td class="d">Expert level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-366"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">366</td><td class="n">Integral mode {1283}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-368"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">368</td><td class="n">Equalization with fixed interval {1284}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-370"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">370</td><td class="n">Weeks between equalizations {1285}</td><td class="d">Expert level. Range 1 to 104, default 26.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>weeks</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-372"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">372</td><td class="n">AC Output voltage {1286}</td><td class="d">Expert level. Range 110 to 280, default 230.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vac</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-374"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">374</td><td class="n">Restore factory settings {1287}</td><td class="d">Installer level. Write 1.0 to trigger.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-376"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">376</td><td class="n">Use dynamic compensation of battery level (AUX 1) {1288}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-380"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">380</td><td class="n">Equalization current {1290}</td><td class="d">Expert level. Range 1 to 200, default 60.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Adc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-382"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">382</td><td class="n">Equalization before absorption phase {1291}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-390"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">390</td><td class="n">Charge current decrease coef. at voltage limit to turn back in inverter mode {1295}</td><td class="d">Expert level. Range 0 to 100, default 100.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-392"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">392</td><td class="n">Batteries priority as energy source (Not recommended in parallel) {1296}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-394"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">394</td><td class="n">Battery priority voltage {1297}</td><td class="d">Expert level. Range 37.9 to 72, default 51.6.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vdc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-396"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">396</td><td class="n">Increment step of the adaptive low voltage {1298}</td><td class="d">Expert level. Range 0 to 1.4, default 0.5.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vdc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-408"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">408</td><td class="n">Number of batteries undervoltage allowed before definitive stop {1304}</td><td class="d">Expert level. Range 1 to 20, default 3.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-410"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">410</td><td class="n">Number of batteries critical undervoltage allowed before definitive stop {1305}</td><td class="d">Expert level. Range 1 to 20, default 10.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-414"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">414</td><td class="n">Reset voltage for adaptive correction {1307}</td><td class="d">Expert level. Range 37.9 to 72, default 52.8.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vdc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-418"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">418</td><td class="n">AC input low limit voltage to allow charger function {1309}</td><td class="d">Expert level. Range 100 to 230, default 180.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vac</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-422"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">422</td><td class="n">Operating mode (AUX 2) {1311}</td><td class="d">Expert level. Option code as a float; one option at a time.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Automatic; 2 = Reversed automatic; 4 = Manual ON; 8 = Manual OFF</td></tr>
<tr data-row data-type="holding_register" id="r-hr-428"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">428</td><td class="n">Day of the week (AUX 2) {1314}</td><td class="d">Expert level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-430"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">430</td><td class="n">Start hour (AUX 2) {1315}</td><td class="d">Expert level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-432"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">432</td><td class="n">End hour (AUX 2) {1316}</td><td class="d">Expert level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-436"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">436</td><td class="n">Day of the week (AUX 2) {1318}</td><td class="d">Expert level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-438"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">438</td><td class="n">Start hour (AUX 2) {1319}</td><td class="d">Expert level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-440"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">440</td><td class="n">End hour (AUX 2) {1320}</td><td class="d">Expert level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-444"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">444</td><td class="n">Day of the week (AUX 2) {1322}</td><td class="d">Expert level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-446"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">446</td><td class="n">Start hour (AUX 2) {1323}</td><td class="d">Expert level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-448"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">448</td><td class="n">End hour (AUX 2) {1324}</td><td class="d">Expert level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-452"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">452</td><td class="n">Day of the week (AUX 2) {1326}</td><td class="d">Installer level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-454"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">454</td><td class="n">Start hour (AUX 2) {1327}</td><td class="d">Installer level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-456"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">456</td><td class="n">End hour (AUX 2) {1328}</td><td class="d">Installer level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-460"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">460</td><td class="n">Day of the week (AUX 2) {1330}</td><td class="d">Installer level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-462"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">462</td><td class="n">Start hour (AUX 2) {1331}</td><td class="d">Installer level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-464"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">464</td><td class="n">End hour (AUX 2) {1332}</td><td class="d">Installer level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-466"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">466</td><td class="n">Xtender is OFF (AUX 2) {1333}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-468"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">468</td><td class="n">Battery undervoltage alarm (AUX 2) {1334}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-470"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">470</td><td class="n">Battery overvoltage (AUX 2) {1335}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-472"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">472</td><td class="n">Inverter overload (AUX 2) {1336}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-474"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">474</td><td class="n">Overtemperature (AUX 2) {1337}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-478"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">478</td><td class="n">Active charger (AUX 2) {1339}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-480"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">480</td><td class="n">Active inverter (AUX 2) {1340}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-482"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">482</td><td class="n">Active Smart-Boost (AUX 2) {1341}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-484"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">484</td><td class="n">AC input presence but with fault (AUX 2) {1342}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-486"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">486</td><td class="n">AC input presence (AUX 2) {1343}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-488"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">488</td><td class="n">Transfer contact ON (AUX 2) {1344}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-490"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">490</td><td class="n">AC out presence (AUX 2) {1345}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-492"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">492</td><td class="n">Bulk charge phase (AUX 2) {1346}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-494"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">494</td><td class="n">Absorption phase (AUX 2) {1347}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-496"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">496</td><td class="n">Equalization phase (AUX 2) {1348}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-500"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">500</td><td class="n">Floating (AUX 2) {1350}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-502"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">502</td><td class="n">Reduced floating (AUX 2) {1351}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">504</td><td class="n">Periodic absorption (AUX 2) {1352}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-508"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">508</td><td class="n">Use dynamic compensation of battery level (AUX 2) {1354}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-510"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">510</td><td class="n">Battery voltage 1 activate (AUX 2) {1355}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-512"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">512</td><td class="n">Battery voltage 1 (AUX 2) {1356}</td><td class="d">Expert level. Range 36 to 72, default 48.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vdc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-514"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">514</td><td class="n">Delay 1 (AUX 2) {1357}</td><td class="d">Expert level. Range 0 to 60, default 5.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-516"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">516</td><td class="n">Battery voltage 2 activate (AUX 2) {1358}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-518"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">518</td><td class="n">Battery voltage 2 (AUX 2) {1359}</td><td class="d">Expert level. Range 36 to 72, default 46.1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vdc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-520"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">520</td><td class="n">Delay 2 (AUX 2) {1360}</td><td class="d">Expert level. Range 0 to 60, default 5.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-522"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">522</td><td class="n">Battery voltage 3 activate (AUX 2) {1361}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-524"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">524</td><td class="n">Battery voltage 3 (AUX 2) {1362}</td><td class="d">Expert level. Range 36 to 72, default 44.2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vdc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-526"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">526</td><td class="n">Delay 3 (AUX 2) {1363}</td><td class="d">Expert level. Range 0 to 60, default 5.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-528"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">528</td><td class="n">Battery voltage to deactivate (AUX 2) {1364}</td><td class="d">Expert level. Range 36 to 72, default 50.4.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vdc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-530"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">530</td><td class="n">Delay to deactivate (AUX 2) {1365}</td><td class="d">Expert level. Range 0 to 480, default 5.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-534"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">534</td><td class="n">Inverter power level 1 activate (AUX 2) {1367}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-536"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">536</td><td class="n">Power level 1 (AUX 2) {1368}</td><td class="d">Expert level. Range 20 to 120, default 120.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>% Pnom</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-538"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">538</td><td class="n">Time delay 1 (AUX 2) {1369}</td><td class="d">Expert level. Range 0 to 60, default 0.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-540"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">540</td><td class="n">Inverter power level 2 activate (AUX 2) {1370}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-542"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">542</td><td class="n">Power level 2 (AUX 2) {1371}</td><td class="d">Expert level. Range 20 to 120, default 80.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>% Pnom</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-544"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">544</td><td class="n">Time delay 2 (AUX 2) {1372}</td><td class="d">Expert level. Range 0 to 60, default 5.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-546"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">546</td><td class="n">Inverter power level 3 activate (AUX 2) {1373}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-548"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">548</td><td class="n">Power level 3 (AUX 2) {1374}</td><td class="d">Expert level. Range 20 to 120, default 50.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>% Pnom</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-550"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">550</td><td class="n">Time delay 3 (AUX 2) {1375}</td><td class="d">Expert level. Range 0 to 60, default 30.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-552"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">552</td><td class="n">Inverter power level to deactivate (AUX 2) {1376}</td><td class="d">Expert level. Range 20 to 120, default 40.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>% Pnom</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-554"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">554</td><td class="n">Time delay to deactivate (AUX 2) {1377}</td><td class="d">Expert level. Range 0 to 60, default 5.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-560"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">560</td><td class="n">Day of the week (AUX 2) {1380}</td><td class="d">Expert level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-562"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">562</td><td class="n">Start hour (AUX 2) {1381}</td><td class="d">Expert level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-564"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">564</td><td class="n">End hour (AUX 2) {1382}</td><td class="d">Expert level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-568"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">568</td><td class="n">Day of the week (AUX 2) {1384}</td><td class="d">Expert level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-570"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">570</td><td class="n">Start hour (AUX 2) {1385}</td><td class="d">Expert level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-572"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">572</td><td class="n">End hour (AUX 2) {1386}</td><td class="d">Expert level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-576"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">576</td><td class="n">Day of the week (AUX 2) {1388}</td><td class="d">Expert level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-578"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">578</td><td class="n">Start hour (AUX 2) {1389}</td><td class="d">Expert level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-580"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">580</td><td class="n">End hour (AUX 2) {1390}</td><td class="d">Expert level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-582"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">582</td><td class="n">Number of days without functionalitie&#x27;s restrictions {1391}</td><td class="d">Qualified service level. Range 0 to 1300, default 0.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>days</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-590"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">590</td><td class="n">Restore default settings {1395}</td><td class="d">Basic level. Write 1.0 to trigger.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-598"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">598</td><td class="n">OFF of the Xtenders {1399}</td><td class="d">Installer level. Write 1.0 to trigger.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-608"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">608</td><td class="n">Time period for batteries undervoltages counting {1404}</td><td class="d">Expert level. Range 0 to 3000, default 0.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>sec</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-610"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">610</td><td class="n">Time period for critical batteries undervoltages counting {1405}</td><td class="d">Expert level. Range 0 to 3000, default 10.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>sec</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-630"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">630</td><td class="n">ON of the Xtenders {1415}</td><td class="d">Installer level. Write 1.0 to trigger.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-664"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">664</td><td class="n">Absolute max limit for input voltage {1432}</td><td class="d">Installer level. Range 235 to 290, default 270.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vac</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-666"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">666</td><td class="n">Adaptation range of the input current according to the input voltage {1433}</td><td class="d">Expert level. Range 4 to 30, default 10.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vac</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-672"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">672</td><td class="n">Overrun AC source current limit without opening the transfer relay (Input limit) {1436}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-674"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">674</td><td class="n">Minigrid compatible {1437}</td><td class="d">Installer level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-676"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">676</td><td class="n">Solsafe presence Energy source at AC-Out side {1438}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-678"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">678</td><td class="n">Contact activated with the SOC 1 of battery (AUX 1) {1439}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-680"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">680</td><td class="n">Contact activated below SOC 1 (AUX 1) {1440}</td><td class="d">Expert level. Range 0 to 100, default 50.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>% SOC</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-682"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">682</td><td class="n">Contact deactivated over SOC (AUX 1) {1441}</td><td class="d">Expert level. Range 0 to 100, default 90.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>% SOC</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-684"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">684</td><td class="n">Contact activated with the SOC 1 of battery (AUX 2) {1442}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-686"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">686</td><td class="n">Contact activated below SOC 1 (AUX 2) {1443}</td><td class="d">Expert level. Range 0 to 100, default 50.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>% SOC</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-688"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">688</td><td class="n">Contact deactivated over SOC (AUX 2) {1444}</td><td class="d">Expert level. Range 0 to 100, default 90.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>% SOC</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-692"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">692</td><td class="n">Contact activated with the temperature of battery (AUX 1) {1446}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-694"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">694</td><td class="n">Contact activated over (AUX 1) {1447}</td><td class="d">Expert level. Range -10 to 50, default 3.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-696"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">696</td><td class="n">Contact deactivated below (AUX 1) {1448}</td><td class="d">Expert level. Range -10 to 50, default 5.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-714"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">714</td><td class="n">Contact activated with the temperature of battery (AUX 2) {1457}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-716"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">716</td><td class="n">Contact activated over (AUX 2) {1458}</td><td class="d">Expert level. Range -10 to 50, default 3.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-718"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">718</td><td class="n">Contact deactivated below (AUX 2) {1459}</td><td class="d">Expert level. Range -10 to 50, default 5.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-722"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">722</td><td class="n">Multi inverters allowed {1461}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-724"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">724</td><td class="n">Multi inverters independents. Need reset {1468} {1462}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-734"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">734</td><td class="n">Force phase of floating {1467}</td><td class="d">Expert level. Write 1.0 to trigger.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-736"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">736</td><td class="n">Reset of all the inverters {1468}</td><td class="d">Expert level. Write 1.0 to trigger.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-770"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">770</td><td class="n">Prohibited ground relay {1485}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-772"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">772</td><td class="n">Continuous neutral {1486}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-782"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">782</td><td class="n">Generator control active {1491}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-784"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">784</td><td class="n">Starter pulse duration (with AUX2) {1492}</td><td class="d">Expert level. Range 1 to 20, default 3.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>sec</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-786"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">786</td><td class="n">Number of starting attempts {1493}</td><td class="d">Expert level. Range 0 to 20, default 5.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-788"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">788</td><td class="n">Time before a starter pulse {1494}</td><td class="d">Expert level. Range 1 to 20, default 3.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>sec</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-794"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">794</td><td class="n">Combination of the events for the auxiliary contact (AUX 1) {1497}</td><td class="d">Expert level. Option code as a float; one option at a time.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Any (Function OR); 1 = All (Function AND)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-796"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">796</td><td class="n">Combination of the events for the auxiliary contact (AUX 2) {1498}</td><td class="d">Expert level. Option code as a float; one option at a time.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Any (Function OR); 1 = All (Function AND)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-800"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">800</td><td class="n">Standby of the charger allowed {1500}</td><td class="d">Qualified service level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-810"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">810</td><td class="n">Delta frequency allowed above the standard input frequency {1505}</td><td class="d">Expert level. Range 0 to 35, default 5.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-812"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">812</td><td class="n">Delta frequency allowed under the standard input frequency {1506}</td><td class="d">Expert level. Range 0 to 15, default 5.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-814"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">814</td><td class="n">Duration with frequency error before opening the transfer {1507}</td><td class="d">Expert level. Range 0 to 5, default 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>sec</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-820"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">820</td><td class="n">Tolerance on detection of AC-input loss (tolerant UPS mode) {1510}</td><td class="d">Expert level. Range 2 to 120, default 100.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-824"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">824</td><td class="n">Security, maximum time of contact (AUX 1) {1512}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-826"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">826</td><td class="n">Security, maximum time of contact (AUX 2) {1513}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-828"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">828</td><td class="n">Maximum time of operation of contact (AUX 1) {1514}</td><td class="d">Expert level. Range 10 to 1200, default 600.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-830"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">830</td><td class="n">Maximum time of operation of contact (AUX 2) {1515}</td><td class="d">Expert level. Range 10 to 1200, default 600.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-832"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">832</td><td class="n">Deactivate if battery in floating phase (AUX 1) {1516}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-834"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">834</td><td class="n">Deactivate if battery in floating phase (AUX 2) {1517}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-836"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">836</td><td class="n">Xtender ON (AUX 1) {1518}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-838"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">838</td><td class="n">Xtender ON (AUX 2) {1519}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-840"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">840</td><td class="n">No overtemperature (AUX 1) {1520}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-842"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">842</td><td class="n">No overtemperature (AUX 2) {1521}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-846"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">846</td><td class="n">Max grid feeding current {1523}</td><td class="d">Expert level. Range 0 to 50, default 10.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Aac</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-848"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">848</td><td class="n">Battery voltage target for forced grid feeding {1524}</td><td class="d">Expert level. Range 37.9 to 72, default 48.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vdc</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-850"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">850</td><td class="n">Forced grid feeding start time {1525}</td><td class="d">Expert level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-852"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">852</td><td class="n">Forced grid feeding stop time {1526}</td><td class="d">Expert level. Minutes after midnight as a float (0-1440).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-854"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">854</td><td class="n">Decrease max input limit current with AC-In voltage {1527}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-864"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">864</td><td class="n">Kind of dynamic compensation {1532}</td><td class="d">Expert level. Option code as a float; one option at a time.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Manual; 1 = Automatic</td></tr>
<tr data-row data-type="holding_register" id="r-hr-866"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">866</td><td class="n">Delay to restart after an overload {1533}</td><td class="d">Expert level. Range 2 to 120, default 5.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>sec</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-868"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">868</td><td class="n">Speed of voltage or frequency change in function of battery {1534}</td><td class="d">Expert level. Range -4 to 3, default 0.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-872"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">872</td><td class="n">Inverter frequency increase when battery full {1536}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-876"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">876</td><td class="n">Prohibits transfert relay {1538}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-878"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">878</td><td class="n">Prohibits inverter {1539}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-880"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">880</td><td class="n">Prohibits charger {1540}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-882"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">882</td><td class="n">Prohibits Smart-Boost {1541}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-884"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">884</td><td class="n">Prohibits grid feeding {1542}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-886"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">886</td><td class="n">Remote entry (AUX 1) {1543}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-888"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">888</td><td class="n">Remote entry (AUX 2) {1544}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-890"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">890</td><td class="n">Remote entry active {1545}</td><td class="d">Expert level. Option code as a float; one option at a time.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Closed; 1 = Open</td></tr>
<tr data-row data-type="holding_register" id="r-hr-892"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">892</td><td class="n">Max frequency increase {1546}</td><td class="d">Expert level. Range 0 to 10, default 4.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-894"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">894</td><td class="n">Allow slaves standby in multi-Xtender system {1547}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-896"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">896</td><td class="n">AC voltage increase according to battery voltage {1548}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-898"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">898</td><td class="n">Inverter frequency increase according to battery voltage {1549}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-900"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">900</td><td class="n">Parameters saved in flash memory {1550}</td><td class="d">Installer level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-902"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">902</td><td class="n">Basic parameters set by means of the potentiomenter in the XTS {1551}</td><td class="d">Basic level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-904"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">904</td><td class="n">Type of detection of the grid loss (AC-In) {1552}</td><td class="d">Basic level. Option code as a float; one option at a time.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Slow; 2 = Tolerant; 4 = Fast</td></tr>
<tr data-row data-type="holding_register" id="r-hr-906"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">906</td><td class="n">Speed of input limit increase {1553}</td><td class="d">Expert level. Range 0 to 100, default 50.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-908"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">908</td><td class="n">Decrease of the max. current of the source with input voltage activated by remote entry {1554}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-910"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">910</td><td class="n">Battery cycle synchronized by the master {1555}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-912"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">912</td><td class="n">Is the central inverter in distributed minigrid {1556}</td><td class="d">Installer level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-914"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">914</td><td class="n">Use an energy quota on AC-input {1557}</td><td class="d">Installer level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-916"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">916</td><td class="n">Separated Batteries {1558}</td><td class="d">Qualified service level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-918"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">918</td><td class="n">AC-In energy quota {1559}</td><td class="d">Installer level. Range 0.5 to 100, default 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-920"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">920</td><td class="n">Max AC voltage increase with battery voltage {1560}</td><td class="d">Expert level. Range 4 to 16, default 10.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Vac</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-922"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">922</td><td class="n">Correction for XTS saturation Reg U {1561}</td><td class="d">Qualified service level. Range -300 to 300, default 0.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-924"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">924</td><td class="n">Correction for XTS saturation Reg I {1562}</td><td class="d">Qualified service level. Range -300 to 300, default 0.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-930"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">930</td><td class="n">Buzzer alarm duration {1565}</td><td class="d">Expert level. Range 0 to 60, default 0.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-932"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">932</td><td class="n">Using a secondary value for the maximum current of the AC source {1566}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-934"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">934</td><td class="n">Second maximum current of the AC source (Input limit) {1567}</td><td class="d">Expert level. Range 2 to 50, default 16.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Aac</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-938"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">938</td><td class="n">Reset all settings (AUX 1) {1569}</td><td class="d">Expert level. Write 1.0 to trigger.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-940"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">940</td><td class="n">Reset all settings (AUX 2) {1570}</td><td class="d">Expert level. Write 1.0 to trigger.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-942"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">942</td><td class="n">Splitphase: L2 with 180 degrees phaseshift {1571}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-944"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">944</td><td class="n">Modulator ru_soll {1572}</td><td class="d">Qualified service level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-948"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">948</td><td class="n">Main contact hold/interrupt time {1574}</td><td class="d">Expert level. Range 0 to 30, default 0.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>sec</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-950"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">950</td><td class="n">AC-IN current active filtering (Not in parallel) {1575}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-952"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">952</td><td class="n">ON/OFF command {1576}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-954"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">954</td><td class="n">Minigrid with shared battery energy {1577}</td><td class="d">Installer level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-956"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">956</td><td class="n">Activated by AUX 1 state {1578}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-958"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">958</td><td class="n">Prohibits battery priority {1579}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-960"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">960</td><td class="n">Delay before closing transfer relay {1580}</td><td class="d">Expert level. Range 0 to 30, default 0.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-962"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">962</td><td class="n">Delay 1 (AUX 1) {1581}</td><td class="d">Expert level. Range 0 to 99, default 12.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>hours</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-964"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">964</td><td class="n">Contact activated with the SOC 2 of battery (AUX 1) {1582}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-966"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">966</td><td class="n">Contact activated below SOC 2 (AUX 1) {1583}</td><td class="d">Expert level. Range 0 to 100, default 30.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>% SOC</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-968"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">968</td><td class="n">Delay 2 (AUX 1) {1584}</td><td class="d">Expert level. Range 0 to 99, default 0.2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>hours</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-970"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">970</td><td class="n">Contact activated with the SOC 3 of battery (AUX 1) {1585}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-972"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">972</td><td class="n">Contact activated below SOC 3 (AUX 1) {1586}</td><td class="d">Expert level. Range 0 to 100, default 20.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>% SOC</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-974"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">974</td><td class="n">Delay 3 (AUX 1) {1587}</td><td class="d">Expert level. Range 0 to 99, default 0.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>hours</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-976"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">976</td><td class="n">Delay to deactivate (AUX 1) {1588}</td><td class="d">Expert level. Range 0 to 10, default 0.2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>hours</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-978"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">978</td><td class="n">Deactivate if battery in floating phase (AUX 1) {1589}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-980"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">980</td><td class="n">Delay 1 (AUX 2) {1590}</td><td class="d">Expert level. Range 0 to 99, default 12.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>hours</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-982"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">982</td><td class="n">Contact activated with the SOC 2 of battery (AUX 2) {1591}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-984"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">984</td><td class="n">Contact activated below SOC 2 (AUX 2) {1592}</td><td class="d">Expert level. Range 0 to 100, default 30.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>% SOC</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-986"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">986</td><td class="n">Delay 2 (AUX 2) {1593}</td><td class="d">Expert level. Range 0 to 99, default 0.2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>hours</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-988"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">988</td><td class="n">Contact activated with the SOC 3 of battery (AUX 2) {1594}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-990"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">990</td><td class="n">Contact activated below SOC 3 (AUX 2) {1595}</td><td class="d">Expert level. Range 0 to 100, default 20.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>% SOC</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-992"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">992</td><td class="n">Delay 3 (AUX 2) {1596}</td><td class="d">Expert level. Range 0 to 99, default 0.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>hours</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-994"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">994</td><td class="n">Delay to deactivate (AUX 2) {1597}</td><td class="d">Expert level. Range 0 to 10, default 0.2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>hours</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-996"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">996</td><td class="n">Deactivate if battery in floating phase (AUX 2) {1598}</td><td class="d">Expert level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-998"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">998</td><td class="n">Softstart duration {1599}</td><td class="d">Expert level. Range 0 to 1, default 0.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>sec</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1000</td><td class="n">Disable minigrid mode {1600}</td><td class="d">Installer level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1002</td><td class="n">AC-In energy quota (AUX 1) {1601}</td><td class="d">Installer level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1004</td><td class="n">AC-In energy quota (AUX 2) {1602}</td><td class="d">Installer level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1014</td><td class="n">Limitation of the power Boost {1607}</td><td class="d">Installer level. Range 0 to 100, default 100.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1016</td><td class="n">Use dynamic compensation of battery level (new cycle) {1608}</td><td class="d">Installer level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1020"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1020</td><td class="n">Use of the defined phase shift curve for injection {1610}</td><td class="d">Installer level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1026"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1026</td><td class="n">Power of the second cos phi point in % of Pnom {1613}</td><td class="d">Installer level. Range 20 to 85, default 50.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1030"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1030</td><td class="n">Fast charge/inject regulation {1615}</td><td class="d">Qualified service level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1032"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1032</td><td class="n">Use of functions limited to a number of days {1616}</td><td class="d">Qualified service level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1034"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1034</td><td class="n">Transfer relay disabled after timeout {1617}</td><td class="d">Qualified service level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1036"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1036</td><td class="n">Inverter disabled after timeout {1618}</td><td class="d">Qualified service level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1038"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1038</td><td class="n">Charger disabled after timeout {1619}</td><td class="d">Qualified service level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1040</td><td class="n">Smart-Boost disabled after timeout {1620}</td><td class="d">Qualified service level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1042"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1042</td><td class="n">Grid feeding disabled after timeout {1621}</td><td class="d">Qualified service level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1044"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1044</td><td class="n">Cos phi at P = 0% {1622}</td><td class="d">Installer level. Range -0.1: Inductive 0.90 to +0.1: Capacitive 0.90, default 0: Cos phi 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1046"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1046</td><td class="n">Cos phi at the power defined by param {1613} {1623}</td><td class="d">Installer level. Range -0.1: Inductive 0.90 to +0.1: Capacitive 0.90, default 0: Cos phi 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1048"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1048</td><td class="n">Cos phi at P = 100% {1624}</td><td class="d">Installer level. Range -0.1: Inductive 0.90 to +0.1: Capacitive 0.90, default +0.1: Capacitive 0.90.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1054"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1054</td><td class="n">ARN4105 frequency control enabled {1627}</td><td class="d">Installer level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1056"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1056</td><td class="n">Xtender watchdog enabled (SCOM) {1628}</td><td class="d">Installer level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1058"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1058</td><td class="n">Xtender watchdog delay (SCOM) {1629}</td><td class="d">Installer level. Range 10 to 300, default 60.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>sec</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1060"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1060</td><td class="n">Delta from user frequency to start derating {1630}</td><td class="d">Installer level. Range 0 to 3.9, default 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1062"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1062</td><td class="n">Delta from user frequency to reach 100% derating {1631}</td><td class="d">Installer level. Range 0 to 3.9, default 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1064"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1064</td><td class="n">Automatic adaptation of dynamic compensation {1632}</td><td class="d">Qualified service level. Range 0 to 100, default 65.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1080"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1080</td><td class="n">Clear AUX2 event partial overload {1640}</td><td class="d">Qualified service level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1086"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1086</td><td class="n">Partial overload {1643}</td><td class="d">Qualified service level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1088"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1088</td><td class="n">Activated by AUX2 event partial overload {1644}</td><td class="d">Qualified service level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1090"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1090</td><td class="n">Pulses cutting regulation for XT (Not XTS) {1645}</td><td class="d">Qualified service level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1092"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1092</td><td class="n">Charger uses only power from AC-Out {1646}</td><td class="d">Installer level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1094"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1094</td><td class="n">Prohibits charger using only power from AC-Out {1647}</td><td class="d">Installer level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1096"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1096</td><td class="n">Imagnet INT level adjustment for correction {1648}</td><td class="d">Qualified service level. Range -300 to 300, default 0.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1098"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1098</td><td class="n">Imagnet ERROR level adjustment for correction {1649}</td><td class="d">Qualified service level. Range -300 to 300, default 0.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1100</td><td class="n">Minigrid compatible with lithium battery {1650}</td><td class="d">Installer level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1102</td><td class="n">Adjustment by pulse cut-off for smartboost only {1651}</td><td class="d">Installer level. Float 0.0 = no, 1.0 = yes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Xtender-01 (120 Vac) units use different default/min/max values for a few voltage parameters (listed on appendix p. 3); the ranges in this file are the 230 Vac ones.</li><li>Info 3089 &#x27;Defined phase&#x27; reads 1 = L1, 2 = L2, 4 = L3. Info 3124 &#x27;ID type&#x27; reads 1 for XTH, 256 for XTM, 512 for XTS.</li><li>Info 3056 &#x27;Lockings flag&#x27; is a float holding a bit field (bit 0 inverter forbidden, 1 charger, 2 boost, 3 transfer, 4 injection, 8 multi forbidden, 9 multi independents allowed, 10 standby slave allowed).</li><li>Every info and parameter is an IEEE 754 single-precision float in two registers, high word first. The protocol spec&#x27;s example reads Xtender info 3001 as 0x41D3 0x3333 = 26.4 °C, and parameter 1107 as 0x4170 0x0000 = 15.0 A.</li><li>Each request must read or write exactly 2 registers (one value); asking for more returns an exception. Infos use function 04, parameters function 03 to read and 16 to write.</li><li>Parameter registers have three more views at fixed offsets: +2000 = minimum allowed value, +4000 = maximum allowed value (read only), +6000 = write to RAM only. Use the RAM-only offset for anything written repeatedly; flash is only guaranteed for about 1000 writes per parameter.</li><li>Enumerated infos count 0, 1, 2 ...; enumerated parameters use one bit per option (1, 2, 4, 8), still sent as a float. Codes shown as &#x27;---&#x27; in the appendix are unused and left out of the value lists.</li><li>Register names keep the Studer info/parameter number in braces, e.g. {3000}. The register is 2 x (number - base) for that device family.</li><li>Parameters whose appendix format is MENU are menu headings, not values, and are left out. The appendix&#x27;s per-row remarks column is not reproduced.</li><li>The gateway&#x27;s own input registers (pending messages at 0-4, device counts at 5-9, gateway identity at 10-14, on unit 1) and the system clock (holding registers 0-7 on unit 2) are described in the protocol spec but live at other unit IDs, so they are not in this register list.</li><li>The protocol spec&#x27;s first read example prints the value as 0x4170 in the PDU table but 0x41F0 in the serial-line frame; 0x4170 matches the stated 15.0 A.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Studer Innotec Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i)</h2><div class="faq"><details open><summary>What Modbus registers does the Studer Innotec Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i) have?</summary><p>This map lists 469 registers: 113 input registers, 356 holding registers. 356 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Studer Innotec Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The appendix lists the register exactly as it goes in the request. The protocol spec&#x27;s example reads info 3001 from register 2 with start address 0x0002 in the frame, and parameter 1107 from register 14 (0x000E).</p></details><details><summary>What byte order does the Studer Innotec Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Studer Innotec Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i)?</summary><p>Start with IR 0 Battery voltage {3000} (Battery voltage); IR 10 Battery charge current {3005} (Battery charge current); IR 14 State of charge {3007} (State of charge); IR 22 Input voltage {3011} (AC input voltage); IR 42 Output voltage {3021} (AC output voltage); IR 272 Output active power {3136} (Output active power); IR 56 Operating state {3028} (Operating state); HR 14 Maximum current of AC source (Input limit) {1107} (AC input current limit (setpoint)); HR 76 Battery charge current {1138} (Battery charge current (setpoint)).</p></details><details><summary>How do I enable Modbus control of the Studer Innotec Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i)?</summary><p>Install the Xcom-485i on the Studer bus. DIP switches 1-2 set the unit-ID offset (0, 32, 64 or 128) and switches 7-8 set the baud rate (9600, 19200, 38400 or 115200). Frames are 8 data bits, even parity, 1 stop bit.</p></details><details><summary>Where is the official Studer Innotec Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i) Modbus documentation?</summary><p>The source is Technical specification Studer Modbus RTU Appendix V1.6.44 (with Technical specification Studer Modbus RTU Protocol V1.1.3) (Appendix V1.6.44 (R706); Protocol V1.1.3), revision 2025-09-03, published free by Studer Innotec at https://studer-innotec.com/wp-content/uploads/2025/09/Manuel-xcom-485i-technical-specification.zip.</p></details></div>
<h2>More Studer Innotec Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/studer-innotec/bsp" data-row><span class="k">Sensor (battery monitor for Studer systems)</span><h3>Studer Innotec BSP battery status processor (via Xcom-485i)</h3><p>Studer BSP-500 and BSP-1200 battery status processors read through an Xcom-485i Modbus RTU gateway, system release R706.</p><div class="meta">60 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: BSP-500, BSP-1200, BSP500, BSP1200, Xcom-485i</span></a></li><li><a class="card" href="/modbus-register-maps/studer-innotec/variostring" data-row><span class="k">Solar inverter (MPPT solar charge controller)</span><h3>Studer Innotec VarioString MPPT solar charge controller (via Xcom-485i)</h3><p>Studer VarioString VS-70 and VS-120 MPPT chargers read through an Xcom-485i Modbus RTU gateway, system release R706.</p><div class="meta">261 registers &middot; 174 writable &middot; RTU</div><span class="sr-only"> Also known as: VS-70, VS-120, VarioString VS-120, Xcom-485i</span></a></li><li><a class="card" href="/modbus-register-maps/studer-innotec/variotrack" data-row><span class="k">Solar inverter (MPPT solar charge controller)</span><h3>Studer Innotec VarioTrack MPPT solar charge controller (via Xcom-485i)</h3><p>Studer VarioTrack VT-40/65/80/HV MPPT chargers read through an Xcom-485i Modbus RTU gateway, system release R706.</p><div class="meta">318 registers &middot; 263 writable &middot; RTU</div><span class="sr-only"> Also known as: VT-40, VT-65, VT-80, VT-HV, VarioTrack VT-65, Xcom-485i</span></a></li><li><a class="card" href="/modbus-register-maps/studer-innotec/xcom-can-bms" data-row><span class="k">Battery inverter system (lithium battery BMS interface)</span><h3>Studer Innotec Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i)</h3><p>Studer Xcom-CAN set to BMS mode (CAN link to a lithium battery BMS), read through an Xcom-485i Modbus RTU gateway, system release R706.</p><div class="meta">74 registers &middot; 41 writable &middot; RTU</div><span class="sr-only"> Also known as: Xcom-CAN, Xcom-CAN BMS, Xcom-485i</span></a></li></ul>
<p class="updated">Source: <a href="https://studer-innotec.com/wp-content/uploads/2025/09/Manuel-xcom-485i-technical-specification.zip" rel="nofollow noopener" target="_blank">Technical specification Studer Modbus RTU Appendix V1.6.44 (with Technical specification Studer Modbus RTU Protocol V1.1.3) &middot; Appendix V1.6.44 (R706); Protocol V1.1.3 &middot; rev. 2025-09-03</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
