{
 "manufacturer": "Studer Innotec",
 "manufacturer_slug": "studer-innotec",
 "model": "Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i)",
 "model_slug": "xtender",
 "short_model": "Xtender",
 "aliases": [
  "XTH",
  "XTM",
  "XTS",
  "Xtender XTH",
  "Xtender XTM",
  "Xtender XTS",
  "Xcom-485i"
 ],
 "equipment_type": "Battery inverter (off-grid inverter-charger)",
 "applies_to": "Studer Xtender XTH, XTM and XTS inverter-chargers read through an Xcom-485i Modbus RTU gateway, system release R706.",
 "summary": "The Xtender family are Studer's off-grid and backup inverter-chargers. They have no Modbus port of their own: an Xcom-485i on the Studer bus answers Modbus RTU for each unit. This map lists the Xtender user infos (battery, AC input/output, power, energy, relays, state) as input registers and the Xtender parameters as holding registers.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": 11,
  "baud": null,
  "parity": "Even",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "0-based",
  "note": "The appendix lists the register exactly as it goes in the request. The protocol spec's example reads info 3001 from register 2 with start address 0x0002 in the frame, and parameter 1107 from register 14 (0x000E)."
 },
 "default_word_order": "ABCD",
 "firmware": "Studer system release R706 (appendix V1.6.44); Xcom-485i protocol V1.1.3",
 "source": {
  "title": "Technical specification Studer Modbus RTU Appendix V1.6.44 (with Technical specification Studer Modbus RTU Protocol V1.1.3)",
  "doc_number": "Appendix V1.6.44 (R706); Protocol V1.1.3",
  "revision_date": "2025-09-03",
  "url": "https://studer-innotec.com/wp-content/uploads/2025/09/Manuel-xcom-485i-technical-specification.zip",
  "pages": "Appendix pp. 3-24 (Xtender parameters pp. 3-18, Xtender infos pp. 18-24); Protocol spec pp. 4-8 (bus settings, unit addressing), pp. 18-25 (examples, offsets, encoding). Both PDFs are inside the ZIP."
 },
 "notes": [
  "Xtender-01 (120 Vac) units use different default/min/max values for a few voltage parameters (listed on appendix p. 3); the ranges in this file are the 230 Vac ones.",
  "Info 3089 'Defined phase' reads 1 = L1, 2 = L2, 4 = L3. Info 3124 'ID type' reads 1 for XTH, 256 for XTM, 512 for XTS.",
  "Info 3056 'Lockings flag' is a float holding a bit field (bit 0 inverter forbidden, 1 charger, 2 boost, 3 transfer, 4 injection, 8 multi forbidden, 9 multi independents allowed, 10 standby slave allowed).",
  "Every info and parameter is an IEEE 754 single-precision float in two registers, high word first. The protocol spec's example reads Xtender info 3001 as 0x41D3 0x3333 = 26.4 °C, and parameter 1107 as 0x4170 0x0000 = 15.0 A.",
  "Each request must read or write exactly 2 registers (one value); asking for more returns an exception. Infos use function 04, parameters function 03 to read and 16 to write.",
  "Parameter registers have three more views at fixed offsets: +2000 = minimum allowed value, +4000 = maximum allowed value (read only), +6000 = write to RAM only. Use the RAM-only offset for anything written repeatedly; flash is only guaranteed for about 1000 writes per parameter.",
  "Enumerated infos count 0, 1, 2 ...; enumerated parameters use one bit per option (1, 2, 4, 8), still sent as a float. Codes shown as '---' in the appendix are unused and left out of the value lists.",
  "Register names keep the Studer info/parameter number in braces, e.g. {3000}. The register is 2 x (number - base) for that device family.",
  "Parameters whose appendix format is MENU are menu headings, not values, and are left out. The appendix's per-row remarks column is not reproduced.",
  "The gateway's own input registers (pending messages at 0-4, device counts at 5-9, gateway identity at 10-14, on unit 1) and the system clock (holding registers 0-7 on unit 2) are described in the protocol spec but live at other unit IDs, so they are not in this register list.",
  "The protocol spec's first read example prints the value as 0x4170 in the PDU table but 0x41F0 in the serial-line frame; 0x4170 matches the stated 15.0 A."
 ],
 "registers": [
  {
   "table": "input_register",
   "address": 0,
   "documented": "0",
   "name": "Battery voltage {3000}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 2,
   "documented": "2",
   "name": "Battery temperature {3001}",
   "description": "Reads about 32767 when no battery temperature sensor is fitted.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 4,
   "documented": "4",
   "name": "Temperature compensation of battery voltage {3002}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 6,
   "documented": "6",
   "name": "Dynamic compensation of battery voltage {3003}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 8,
   "documented": "8",
   "name": "Wanted battery charge current {3004}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 10,
   "documented": "10",
   "name": "Battery charge current {3005}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 12,
   "documented": "12",
   "name": "Battery voltage ripple {3006}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 14,
   "documented": "14",
   "name": "State of charge {3007}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 16,
   "documented": "16",
   "name": "Low Voltage Disconect {3008}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 20,
   "documented": "20",
   "name": "Battery cycle phase {3010}",
   "description": "Enumerated state, sent as a float (1.0 = code 1).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Invalid value",
    "1": "Bulk",
    "2": "Absorpt.",
    "3": "Equalise",
    "4": "Floating",
    "5": "R.float.",
    "6": "Per.abs.",
    "7": "Mixing",
    "8": "Forming"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 22,
   "documented": "22",
   "name": "Input voltage {3011}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 24,
   "documented": "24",
   "name": "Input current {3012}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 26,
   "documented": "26",
   "name": "Input power {3013}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 34,
   "documented": "34",
   "name": "Input limit value {3017}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 36,
   "documented": "36",
   "name": "Input limite reached {3018}",
   "description": "Enumerated state, sent as a float (1.0 = code 1).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 38,
   "documented": "38",
   "name": "Boost active {3019}",
   "description": "Enumerated state, sent as a float (1.0 = code 1).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 40,
   "documented": "40",
   "name": "State of transfer relay {3020}",
   "description": "Enumerated state, sent as a float (1.0 = code 1).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Opened",
    "1": "Closed"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 42,
   "documented": "42",
   "name": "Output voltage {3021}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 44,
   "documented": "44",
   "name": "Output current {3022}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 46,
   "documented": "46",
   "name": "Output power {3023}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 56,
   "documented": "56",
   "name": "Operating state {3028}",
   "description": "Enumerated state, sent as a float (1.0 = code 1).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Invalid value",
    "1": "Inverter",
    "2": "Charger",
    "3": "Boost",
    "4": "Injection"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 60,
   "documented": "60",
   "name": "State of output relay {3030}",
   "description": "Enumerated state, sent as a float (1.0 = code 1).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Opened",
    "1": "Closed"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 62,
   "documented": "62",
   "name": "State of auxiliary relay 1 {3031}",
   "description": "Enumerated state, sent as a float (1.0 = code 1).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Opened",
    "1": "Closed"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 64,
   "documented": "64",
   "name": "State of auxiliary relay 2 {3032}",
   "description": "Enumerated state, sent as a float (1.0 = code 1).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Opened",
    "1": "Closed"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 90,
   "documented": "90",
   "name": "Nbr. of overloads {3045}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 92,
   "documented": "92",
   "name": "Nbr. overtemperature {3046}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 94,
   "documented": "94",
   "name": "Nbr. batterie overvoltage {3047}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 98,
   "documented": "98",
   "name": "State of the inverter {3049}",
   "description": "Enumerated state, sent as a float (1.0 = code 1).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 100,
   "documented": "100",
   "name": "Number of battery elements {3050}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 102,
   "documented": "102",
   "name": "Search mode state {3051}",
   "description": "Enumerated state, sent as a float (1.0 = code 1).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 108,
   "documented": "108",
   "name": "Relay aux 1 mode {3054}",
   "description": "Enumerated state, sent as a float (1.0 = code 1).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Invalid value",
    "1": "A",
    "2": "I",
    "3": "M",
    "4": "M",
    "5": "G"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 110,
   "documented": "110",
   "name": "Relay aux 2 mode {3055}",
   "description": "Enumerated state, sent as a float (1.0 = code 1).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Invalid value",
    "1": "A",
    "2": "I",
    "3": "M",
    "4": "M",
    "5": "G"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 112,
   "documented": "112",
   "name": "Lockings flag {3056}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 148,
   "documented": "148",
   "name": "State of the ground relay {3074}",
   "description": "Enumerated state, sent as a float (1.0 = code 1).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Opened",
    "1": "Closed"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 150,
   "documented": "150",
   "name": "State of the neutral transfer relay {3075}",
   "description": "Enumerated state, sent as a float (1.0 = code 1).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Opened",
    "1": "Closed"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 152,
   "documented": "152",
   "name": "Discharge of battery of the previous day {3076}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 156,
   "documented": "156",
   "name": "Discharge of battery of the current day {3078}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 160,
   "documented": "160",
   "name": "Energy AC-In from the previous day {3080}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 162,
   "documented": "162",
   "name": "Energy AC-In from the current day {3081}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 164,
   "documented": "164",
   "name": "Consumers energy of the previous day {3082}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 166,
   "documented": "166",
   "name": "Consumers energy of the current day {3083}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 168,
   "documented": "168",
   "name": "Input frequency {3084}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 170,
   "documented": "170",
   "name": "Output frequency {3085}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 172,
   "documented": "172",
   "name": "Remote entry state {3086}",
   "description": "Enumerated state, sent as a float (1.0 = code 1).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "RM EN 0",
    "1": "RM EN 1"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 174,
   "documented": "174",
   "name": "Output active power {3087}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 176,
   "documented": "176",
   "name": "Input active power {3088}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 178,
   "documented": "178",
   "name": "Defined phase {3089}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 180,
   "documented": "180",
   "name": "Battery voltage (minute min) {3090}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 182,
   "documented": "182",
   "name": "Battery voltage (minute max) {3091}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 184,
   "documented": "184",
   "name": "Battery voltage (minute avg) {3092}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 186,
   "documented": "186",
   "name": "Battery charge current (minute min) {3093}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 188,
   "documented": "188",
   "name": "Battery charge current (minute max) {3094}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 190,
   "documented": "190",
   "name": "Battery charge current (minute avg) {3095}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 192,
   "documented": "192",
   "name": "Output power min (minute min) {3096}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 194,
   "documented": "194",
   "name": "Output power (minute max) {3097}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 196,
   "documented": "196",
   "name": "Output power (minute avg) {3098}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 198,
   "documented": "198",
   "name": "Output active power (minute min) {3099}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 200,
   "documented": "200",
   "name": "Output active power (minute max) {3100}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 202,
   "documented": "202",
   "name": "Output active power (minute avg) {3101}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 204,
   "documented": "204",
   "name": "Electronic temperature 1 (minute min) {3102}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 206,
   "documented": "206",
   "name": "Electronic temperature 1 (minute max) {3103}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 208,
   "documented": "208",
   "name": "Electronic temperature 1 (minute avg) {3104}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 210,
   "documented": "210",
   "name": "Electronic temperature 2 (minute min) {3105}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 212,
   "documented": "212",
   "name": "Electronic temperature 2 (minute max) {3106}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 214,
   "documented": "214",
   "name": "Electronic temperature 2 (minute avg) {3107}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 216,
   "documented": "216",
   "name": "Output frequency (minute min) {3108}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 218,
   "documented": "218",
   "name": "Output frequency (minute max) {3109}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 220,
   "documented": "220",
   "name": "Output frequency (minute avg) {3110}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 222,
   "documented": "222",
   "name": "Input voltage (minute min) {3111}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 224,
   "documented": "224",
   "name": "Input voltage (minute max) {3112}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 226,
   "documented": "226",
   "name": "Input voltage (minute avg) {3113}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 228,
   "documented": "228",
   "name": "Input current (minute min) {3114}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 230,
   "documented": "230",
   "name": "Input current (minute max) {3115}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 232,
   "documented": "232",
   "name": "Input current (minute avg) {3116}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 234,
   "documented": "234",
   "name": "Input active power (minute min) {3117}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 236,
   "documented": "236",
   "name": "Input active power (minute max) {3118}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 238,
   "documented": "238",
   "name": "Input active power (minute avg) {3119}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 240,
   "documented": "240",
   "name": "Input frequency (minute min) {3120}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 242,
   "documented": "242",
   "name": "Input frequency (minute max) {3121}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 244,
   "documented": "244",
   "name": "Input frequency (minute avg) {3122}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 248,
   "documented": "248",
   "name": "ID type {3124}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 250,
   "documented": "250",
   "name": "ID Power {3125}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "VA",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 252,
   "documented": "252",
   "name": "ID Uout {3126}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 254,
   "documented": "254",
   "name": "ID batt voltage {3127}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 256,
   "documented": "256",
   "name": "ID Iout nom {3128}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 258,
   "documented": "258",
   "name": "ID HW {3129}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 260,
   "documented": "260",
   "name": "ID SOFT msb {3130}",
   "description": "Software version word, encoded as in the protocol spec's version section.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 262,
   "documented": "262",
   "name": "ID SOFT lsb {3131}",
   "description": "Software version word, encoded as in the protocol spec's version section.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 264,
   "documented": "264",
   "name": "ID HW PWR {3132}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 266,
   "documented": "266",
   "name": "Parameter number (in code) {3133}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 268,
   "documented": "268",
   "name": "Info user number {3134}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 270,
   "documented": "270",
   "name": "ID SID {3135}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 272,
   "documented": "272",
   "name": "Output active power {3136}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 274,
   "documented": "274",
   "name": "Input active power {3137}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 276,
   "documented": "276",
   "name": "Input power {3138}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 278,
   "documented": "278",
   "name": "Output power {3139}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 280,
   "documented": "280",
   "name": "System debug 1 {3140}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 282,
   "documented": "282",
   "name": "System debug 2 {3141}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 284,
   "documented": "284",
   "name": "System state machine {3142}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 308,
   "documented": "308",
   "name": "Input frequency {3154}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 310,
   "documented": "310",
   "name": "Desired AC injection current {3155}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 312,
   "documented": "312",
   "name": "ID FID msb {3156}",
   "description": "Half of the unit's unique FID number.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 314,
   "documented": "314",
   "name": "ID FID lsb {3157}",
   "description": "Half of the unit's unique FID number.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 316,
   "documented": "316",
   "name": "Actual freezed current in ARN4105 P(f) {3158}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 318,
   "documented": "318",
   "name": "AC injection current, type of limitation ARN4105 P(f) {3159}",
   "description": "Enumerated state, sent as a float (1.0 = code 1).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No limit",
    "1": "FreezeOF",
    "2": "N_ImaxOF",
    "3": "FreezeUF",
    "4": "N_ImaxUF",
    "5": "N_IMaxST"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 320,
   "documented": "320",
   "name": "Source of limitation of the functions charger or injector {3160}",
   "description": "Enumerated state, sent as a float (1.0 = code 1).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Invalid value",
    "1": "Ubatt",
    "2": "Ubattp",
    "3": "Ubattpp",
    "4": "Ibatt",
    "5": "Pchar",
    "6": "UbattInj",
    "7": "Iinj",
    "8": "Imax",
    "9": "Ilim",
    "10": "Ithermal",
    "11": "PchNeg",
    "12": "ARN f"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 322,
   "documented": "322",
   "name": "Battery priority active {3161}",
   "description": "Enumerated state, sent as a float (1.0 = code 1).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 324,
   "documented": "324",
   "name": "Forced grid feeding active {3162}",
   "description": "Enumerated state, sent as a float (1.0 = code 1).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 328,
   "documented": "328",
   "name": "Battery voltage target for charger/injection {3164}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 330,
   "documented": "330",
   "name": "Allowed charge current in limited charger mode {3165}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 332,
   "documented": "332",
   "name": "Current on converter output stage DC/AC {3166}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 334,
   "documented": "334",
   "name": "Voltage on converter output stage DC/AC {3167}",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 336,
   "documented": "336",
   "name": "Over temperature state {3168}",
   "description": "Enumerated state, sent as a float (1.0 = code 1).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No Error",
    "1": "TR.Alarm",
    "2": "TR.Error",
    "3": "EL.Error",
    "4": "EL.Stop"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 14,
   "documented": "14",
   "name": "Maximum current of AC source (Input limit) {1107}",
   "description": "Basic level. Range 2 to 50, default 32.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Aac",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 16,
   "documented": "16",
   "name": "Battery undervoltage level without load {1108}",
   "description": "Expert level. Range 36 to 72, default 46.3.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vdc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 18,
   "documented": "18",
   "name": "Battery undervoltage level at full load {1109}",
   "description": "Expert level. Range 36 to 72, default 42.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vdc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 20,
   "documented": "20",
   "name": "Restart voltage after batteries undervoltage {1110}",
   "description": "Expert level. Range 37.9 to 72, default 48.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vdc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 22,
   "documented": "22",
   "name": "Autostart to the battery connection {1111}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 24,
   "documented": "24",
   "name": "Inverter frequency {1112}",
   "description": "Expert level. Range 45 to 65, default 50.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 42,
   "documented": "42",
   "name": "Battery overvoltage level {1121}",
   "description": "Expert level. Range 37.9 to 74.4, default 68.2.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vdc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 44,
   "documented": "44",
   "name": "Restart voltage level after an battery overvoltage {1122}",
   "description": "Expert level. Range 37.9 to 72, default 64.8.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vdc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 48,
   "documented": "48",
   "name": "Inverter allowed {1124}",
   "description": "Basic level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50,
   "documented": "50",
   "name": "Charger allowed {1125}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 52,
   "documented": "52",
   "name": "Smart-Boost allowed {1126}",
   "description": "Basic level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 54,
   "documented": "54",
   "name": "Grid feeding allowed {1127}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 56,
   "documented": "56",
   "name": "Transfer relay allowed {1128}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 60,
   "documented": "60",
   "name": "After battery undervoltage {1130}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 62,
   "documented": "62",
   "name": "After battery overvoltage {1131}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 64,
   "documented": "64",
   "name": "After inverter or Smart-Boost overload {1132}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 68,
   "documented": "68",
   "name": "After overtemperature {1134}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 76,
   "documented": "76",
   "name": "Battery charge current {1138}",
   "description": "Basic level. Range 0 to 200, default 60.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Adc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 78,
   "documented": "78",
   "name": "Temperature compensation {1139}",
   "description": "Expert level. Range -8 to 0, default -3.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "mV/°C/cell",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 80,
   "documented": "80",
   "name": "Floating voltage {1140}",
   "description": "Expert level. Range 37.9 to 72, default 54.4.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vdc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 84,
   "documented": "84",
   "name": "Force a new cycle {1142}",
   "description": "Expert level. Write 1.0 to trigger.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 86,
   "documented": "86",
   "name": "Voltage level 1 to start a new cycle {1143}",
   "description": "Expert level. Range 36 to 72, default 49.9.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vdc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 88,
   "documented": "88",
   "name": "Time period under voltage level 1 to start a new cycle {1144}",
   "description": "Expert level. Range 0 to 240, default 30.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 90,
   "documented": "90",
   "name": "Voltage level 2 to start a new cycle {1145}",
   "description": "Expert level. Range 36 to 72, default 49.2.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vdc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 92,
   "documented": "92",
   "name": "Time period under voltage level 2 to start a new cycle {1146}",
   "description": "Expert level. Range 0 to 600, default 60.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "sec",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 94,
   "documented": "94",
   "name": "Cycling restricted {1147}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 96,
   "documented": "96",
   "name": "Minimal delay between cycles {1148}",
   "description": "Expert level. Range 0 to 540, default 3.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "hours",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 98,
   "documented": "98",
   "name": "New cycle priority on absorption and equalization phases {1149}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 110,
   "documented": "110",
   "name": "Absorption phase allowed {1155}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 112,
   "documented": "112",
   "name": "Absorption voltage {1156}",
   "description": "Expert level. Range 37.9 to 72, default 57.6.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vdc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 114,
   "documented": "114",
   "name": "Absorption duration {1157}",
   "description": "Expert level. Range 0 to 18, default 2.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "hours",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 116,
   "documented": "116",
   "name": "End of absorption triggered with current {1158}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 118,
   "documented": "118",
   "name": "Current limit to quit the absorption phase {1159}",
   "description": "Expert level. Range 1 to 200, default 4.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Adc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 120,
   "documented": "120",
   "name": "Maximal frequency of absorption control {1160}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 122,
   "documented": "122",
   "name": "Minimal delay since last absorption {1161}",
   "description": "Expert level. Range 0 to 540, default 2.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "hours",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 124,
   "documented": "124",
   "name": "Force equalization {1162}",
   "description": "Expert level. Write 1.0 to trigger.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 126,
   "documented": "126",
   "name": "Equalization allowed {1163}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 128,
   "documented": "128",
   "name": "Equalization voltage {1164}",
   "description": "Expert level. Range 37.9 to 72, default 62.4.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vdc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 130,
   "documented": "130",
   "name": "Equalization duration {1165}",
   "description": "Expert level. Range 0.2 to 10, default 0.5.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "hours",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 132,
   "documented": "132",
   "name": "Number of cycles before an equalization {1166}",
   "description": "Expert level. Range 0 to 100, default 25.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 136,
   "documented": "136",
   "name": "End of equalization triggered with current {1168}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 138,
   "documented": "138",
   "name": "Current threshold to end equalization phase {1169}",
   "description": "Expert level. Range 1 to 30, default 4.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Adc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 140,
   "documented": "140",
   "name": "Reduced floating allowed {1170}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 142,
   "documented": "142",
   "name": "Floating duration before reduced floating {1171}",
   "description": "Expert level. Range 0 to 31, default 1.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "days",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 144,
   "documented": "144",
   "name": "Reduced floating voltage {1172}",
   "description": "Expert level. Range 37.9 to 72, default 52.8.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vdc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 146,
   "documented": "146",
   "name": "Periodic absorption allowed {1173}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 148,
   "documented": "148",
   "name": "Periodic absorption voltage {1174}",
   "description": "Expert level. Range 37.9 to 72, default 57.6.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vdc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 150,
   "documented": "150",
   "name": "Reduced floating duration before periodic absorption {1175}",
   "description": "Expert level. Range 0 to 31, default 7.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "days",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 152,
   "documented": "152",
   "name": "Periodic absorption duration {1176}",
   "description": "Expert level. Range 0 to 10, default 0.5.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "hours",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 174,
   "documented": "174",
   "name": "Standby level {1187}",
   "description": "Basic level. Range 0 to 100, default 10.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 176,
   "documented": "176",
   "name": "Standby number of pulses {1188}",
   "description": "Expert level. Range 1 to 10, default 1.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 178,
   "documented": "178",
   "name": "Time delay between standby pulses {1189}",
   "description": "Expert level. Range 0.2 to 10, default 0.8.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "sec",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 180,
   "documented": "180",
   "name": "Battery undervoltage duration before turn off {1190}",
   "description": "Expert level. Range 0 to 60, default 3.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 182,
   "documented": "182",
   "name": "Battery undervoltage dynamic compensation {1191}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 188,
   "documented": "188",
   "name": "Battery adaptive low voltage (B.L.O) {1194}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 190,
   "documented": "190",
   "name": "Max voltage for adaptive low voltage {1195}",
   "description": "Expert level. Range 37.9 to 72, default 49.9.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vdc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 196,
   "documented": "196",
   "name": "Time delay before opening of transfer relay {1198}",
   "description": "Expert level. Range 0 to 30, default 8.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "sec",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 198,
   "documented": "198",
   "name": "Input voltage giving an opening of the transfer relay with delay {1199}",
   "description": "Expert level. Range 80 to 230, default 200.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vac",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 200,
   "documented": "200",
   "name": "Input voltage giving an immediate opening of the transfer relay (UPS) {1200}",
   "description": "Expert level. Range 80 to 230, default 180.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vac",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 204,
   "documented": "204",
   "name": "Operating mode (AUX 1) {1202}",
   "description": "Expert level. Option code as a float; one option at a time.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Automatic",
    "2": "Reversed automatic",
    "4": "Manual ON",
    "8": "Manual OFF"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 210,
   "documented": "210",
   "name": "Day of the week (AUX 1) {1205}",
   "description": "Expert level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 212,
   "documented": "212",
   "name": "Start hour (AUX 1) {1206}",
   "description": "Expert level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 214,
   "documented": "214",
   "name": "End hour (AUX 1) {1207}",
   "description": "Expert level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 218,
   "documented": "218",
   "name": "Day of the week (AUX 1) {1209}",
   "description": "Expert level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 220,
   "documented": "220",
   "name": "Start hour (AUX 1) {1210}",
   "description": "Expert level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 222,
   "documented": "222",
   "name": "End hour (AUX 1) {1211}",
   "description": "Expert level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 226,
   "documented": "226",
   "name": "Day of the week (AUX 1) {1213}",
   "description": "Expert level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 228,
   "documented": "228",
   "name": "Start hour (AUX 1) {1214}",
   "description": "Expert level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 230,
   "documented": "230",
   "name": "End hour (AUX 1) {1215}",
   "description": "Expert level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 234,
   "documented": "234",
   "name": "Day of the week (AUX 1) {1217}",
   "description": "Installer level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 236,
   "documented": "236",
   "name": "Start hour (AUX 1) {1218}",
   "description": "Installer level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 238,
   "documented": "238",
   "name": "End hour (AUX 1) {1219}",
   "description": "Installer level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 242,
   "documented": "242",
   "name": "Day of the week (AUX 1) {1221}",
   "description": "Installer level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 244,
   "documented": "244",
   "name": "Start hour (AUX 1) {1222}",
   "description": "Installer level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 246,
   "documented": "246",
   "name": "End hour (AUX 1) {1223}",
   "description": "Installer level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 250,
   "documented": "250",
   "name": "Xtender is OFF (AUX 1) {1225}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 252,
   "documented": "252",
   "name": "Battery undervoltage alarm (AUX 1) {1226}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 254,
   "documented": "254",
   "name": "Battery overvoltage (AUX 1) {1227}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 256,
   "documented": "256",
   "name": "Inverter overload (AUX 1) {1228}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 258,
   "documented": "258",
   "name": "Overtemperature (AUX 1) {1229}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 262,
   "documented": "262",
   "name": "Active charger (AUX 1) {1231}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 264,
   "documented": "264",
   "name": "Active inverter (AUX 1) {1232}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 266,
   "documented": "266",
   "name": "Active Smart-Boost (AUX 1) {1233}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 268,
   "documented": "268",
   "name": "AC input presence but with fault (AUX 1) {1234}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 270,
   "documented": "270",
   "name": "AC input presence (AUX 1) {1235}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 272,
   "documented": "272",
   "name": "Transfer relay ON (AUX 1) {1236}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 274,
   "documented": "274",
   "name": "AC out presence (AUX 1) {1237}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 276,
   "documented": "276",
   "name": "Bulk charge phase (AUX 1) {1238}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 278,
   "documented": "278",
   "name": "Absorption phase (AUX 1) {1239}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 280,
   "documented": "280",
   "name": "Equalization phase (AUX 1) {1240}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 284,
   "documented": "284",
   "name": "Floating (AUX 1) {1242}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 286,
   "documented": "286",
   "name": "Reduced floating (AUX 1) {1243}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 288,
   "documented": "288",
   "name": "Periodic absorption (AUX 1) {1244}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 292,
   "documented": "292",
   "name": "Battery voltage 1 activate (AUX 1) {1246}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 294,
   "documented": "294",
   "name": "Battery voltage 1 (AUX 1) {1247}",
   "description": "Expert level. Range 36 to 72, default 46.8.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vdc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 296,
   "documented": "296",
   "name": "Delay 1 (AUX 1) {1248}",
   "description": "Expert level. Range 0 to 60, default 1.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 298,
   "documented": "298",
   "name": "Battery voltage 2 activate (AUX 1) {1249}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 300,
   "documented": "300",
   "name": "Battery voltage 2 (AUX 1) {1250}",
   "description": "Expert level. Range 36 to 72, default 47.8.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vdc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 302,
   "documented": "302",
   "name": "Delay 2 (AUX 1) {1251}",
   "description": "Expert level. Range 0 to 60, default 10.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 304,
   "documented": "304",
   "name": "Battery voltage 3 activate (AUX 1) {1252}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 306,
   "documented": "306",
   "name": "Battery voltage 3 (AUX 1) {1253}",
   "description": "Expert level. Range 36 to 72, default 48.5.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vdc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 308,
   "documented": "308",
   "name": "Delay 3 (AUX 1) {1254}",
   "description": "Expert level. Range 0 to 60, default 60.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 310,
   "documented": "310",
   "name": "Battery voltage to deactivate (AUX 1) {1255}",
   "description": "Expert level. Range 36 to 72, default 54.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vdc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 312,
   "documented": "312",
   "name": "Delay to deactivate (AUX 1) {1256}",
   "description": "Expert level. Range 0 to 480, default 60.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 316,
   "documented": "316",
   "name": "Inverter power level 1 activate (AUX 1) {1258}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 318,
   "documented": "318",
   "name": "Power level 1 (AUX 1) {1259}",
   "description": "Expert level. Range 20 to 120, default 120.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "% Pnom",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 320,
   "documented": "320",
   "name": "Time delay 1 (AUX 1) {1260}",
   "description": "Expert level. Range 0 to 60, default 1.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 322,
   "documented": "322",
   "name": "Inverter power level 2 activate (AUX 1) {1261}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 324,
   "documented": "324",
   "name": "Power level 2 (AUX 1) {1262}",
   "description": "Expert level. Range 20 to 120, default 80.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "% Pnom",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 326,
   "documented": "326",
   "name": "Time delay 2 (AUX 1) {1263}",
   "description": "Expert level. Range 0 to 60, default 5.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 328,
   "documented": "328",
   "name": "Inverter power level 3 activate (AUX 1) {1264}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 330,
   "documented": "330",
   "name": "Power level 3 (AUX 1) {1265}",
   "description": "Expert level. Range 20 to 120, default 50.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "% Pnom",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 332,
   "documented": "332",
   "name": "Time delay 3 (AUX 1) {1266}",
   "description": "Expert level. Range 0 to 60, default 30.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 334,
   "documented": "334",
   "name": "Inverter power level to deactivate (AUX 1) {1267}",
   "description": "Expert level. Range 20 to 120, default 40.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "% Pnom",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 336,
   "documented": "336",
   "name": "Time delay to deactivate (AUX 1) {1268}",
   "description": "Expert level. Range 0 to 60, default 5.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 342,
   "documented": "342",
   "name": "Day of the week (AUX 1) {1271}",
   "description": "Expert level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 344,
   "documented": "344",
   "name": "Start hour (AUX 1) {1272}",
   "description": "Expert level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 346,
   "documented": "346",
   "name": "End hour (AUX 1) {1273}",
   "description": "Expert level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 350,
   "documented": "350",
   "name": "Day of the week (AUX 1) {1275}",
   "description": "Expert level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 352,
   "documented": "352",
   "name": "Start hour (AUX 1) {1276}",
   "description": "Expert level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 354,
   "documented": "354",
   "name": "End hour (AUX 1) {1277}",
   "description": "Expert level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 358,
   "documented": "358",
   "name": "Day of the week (AUX 1) {1279}",
   "description": "Expert level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 360,
   "documented": "360",
   "name": "Start hour (AUX 1) {1280}",
   "description": "Expert level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 362,
   "documented": "362",
   "name": "End hour (AUX 1) {1281}",
   "description": "Expert level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 366,
   "documented": "366",
   "name": "Integral mode {1283}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 368,
   "documented": "368",
   "name": "Equalization with fixed interval {1284}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 370,
   "documented": "370",
   "name": "Weeks between equalizations {1285}",
   "description": "Expert level. Range 1 to 104, default 26.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "weeks",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 372,
   "documented": "372",
   "name": "AC Output voltage {1286}",
   "description": "Expert level. Range 110 to 280, default 230.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vac",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 374,
   "documented": "374",
   "name": "Restore factory settings {1287}",
   "description": "Installer level. Write 1.0 to trigger.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 376,
   "documented": "376",
   "name": "Use dynamic compensation of battery level (AUX 1) {1288}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 380,
   "documented": "380",
   "name": "Equalization current {1290}",
   "description": "Expert level. Range 1 to 200, default 60.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Adc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 382,
   "documented": "382",
   "name": "Equalization before absorption phase {1291}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 390,
   "documented": "390",
   "name": "Charge current decrease coef. at voltage limit to turn back in inverter mode {1295}",
   "description": "Expert level. Range 0 to 100, default 100.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 392,
   "documented": "392",
   "name": "Batteries priority as energy source (Not recommended in parallel) {1296}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 394,
   "documented": "394",
   "name": "Battery priority voltage {1297}",
   "description": "Expert level. Range 37.9 to 72, default 51.6.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vdc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 396,
   "documented": "396",
   "name": "Increment step of the adaptive low voltage {1298}",
   "description": "Expert level. Range 0 to 1.4, default 0.5.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vdc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 408,
   "documented": "408",
   "name": "Number of batteries undervoltage allowed before definitive stop {1304}",
   "description": "Expert level. Range 1 to 20, default 3.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 410,
   "documented": "410",
   "name": "Number of batteries critical undervoltage allowed before definitive stop {1305}",
   "description": "Expert level. Range 1 to 20, default 10.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 414,
   "documented": "414",
   "name": "Reset voltage for adaptive correction {1307}",
   "description": "Expert level. Range 37.9 to 72, default 52.8.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vdc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 418,
   "documented": "418",
   "name": "AC input low limit voltage to allow charger function {1309}",
   "description": "Expert level. Range 100 to 230, default 180.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vac",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 422,
   "documented": "422",
   "name": "Operating mode (AUX 2) {1311}",
   "description": "Expert level. Option code as a float; one option at a time.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Automatic",
    "2": "Reversed automatic",
    "4": "Manual ON",
    "8": "Manual OFF"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 428,
   "documented": "428",
   "name": "Day of the week (AUX 2) {1314}",
   "description": "Expert level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 430,
   "documented": "430",
   "name": "Start hour (AUX 2) {1315}",
   "description": "Expert level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 432,
   "documented": "432",
   "name": "End hour (AUX 2) {1316}",
   "description": "Expert level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 436,
   "documented": "436",
   "name": "Day of the week (AUX 2) {1318}",
   "description": "Expert level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 438,
   "documented": "438",
   "name": "Start hour (AUX 2) {1319}",
   "description": "Expert level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 440,
   "documented": "440",
   "name": "End hour (AUX 2) {1320}",
   "description": "Expert level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 444,
   "documented": "444",
   "name": "Day of the week (AUX 2) {1322}",
   "description": "Expert level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 446,
   "documented": "446",
   "name": "Start hour (AUX 2) {1323}",
   "description": "Expert level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 448,
   "documented": "448",
   "name": "End hour (AUX 2) {1324}",
   "description": "Expert level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 452,
   "documented": "452",
   "name": "Day of the week (AUX 2) {1326}",
   "description": "Installer level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 454,
   "documented": "454",
   "name": "Start hour (AUX 2) {1327}",
   "description": "Installer level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 456,
   "documented": "456",
   "name": "End hour (AUX 2) {1328}",
   "description": "Installer level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 460,
   "documented": "460",
   "name": "Day of the week (AUX 2) {1330}",
   "description": "Installer level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 462,
   "documented": "462",
   "name": "Start hour (AUX 2) {1331}",
   "description": "Installer level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 464,
   "documented": "464",
   "name": "End hour (AUX 2) {1332}",
   "description": "Installer level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 466,
   "documented": "466",
   "name": "Xtender is OFF (AUX 2) {1333}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 468,
   "documented": "468",
   "name": "Battery undervoltage alarm (AUX 2) {1334}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 470,
   "documented": "470",
   "name": "Battery overvoltage (AUX 2) {1335}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 472,
   "documented": "472",
   "name": "Inverter overload (AUX 2) {1336}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 474,
   "documented": "474",
   "name": "Overtemperature (AUX 2) {1337}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 478,
   "documented": "478",
   "name": "Active charger (AUX 2) {1339}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 480,
   "documented": "480",
   "name": "Active inverter (AUX 2) {1340}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 482,
   "documented": "482",
   "name": "Active Smart-Boost (AUX 2) {1341}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 484,
   "documented": "484",
   "name": "AC input presence but with fault (AUX 2) {1342}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 486,
   "documented": "486",
   "name": "AC input presence (AUX 2) {1343}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 488,
   "documented": "488",
   "name": "Transfer contact ON (AUX 2) {1344}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 490,
   "documented": "490",
   "name": "AC out presence (AUX 2) {1345}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 492,
   "documented": "492",
   "name": "Bulk charge phase (AUX 2) {1346}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 494,
   "documented": "494",
   "name": "Absorption phase (AUX 2) {1347}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 496,
   "documented": "496",
   "name": "Equalization phase (AUX 2) {1348}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 500,
   "documented": "500",
   "name": "Floating (AUX 2) {1350}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 502,
   "documented": "502",
   "name": "Reduced floating (AUX 2) {1351}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 504,
   "documented": "504",
   "name": "Periodic absorption (AUX 2) {1352}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 508,
   "documented": "508",
   "name": "Use dynamic compensation of battery level (AUX 2) {1354}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 510,
   "documented": "510",
   "name": "Battery voltage 1 activate (AUX 2) {1355}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 512,
   "documented": "512",
   "name": "Battery voltage 1 (AUX 2) {1356}",
   "description": "Expert level. Range 36 to 72, default 48.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vdc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 514,
   "documented": "514",
   "name": "Delay 1 (AUX 2) {1357}",
   "description": "Expert level. Range 0 to 60, default 5.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 516,
   "documented": "516",
   "name": "Battery voltage 2 activate (AUX 2) {1358}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 518,
   "documented": "518",
   "name": "Battery voltage 2 (AUX 2) {1359}",
   "description": "Expert level. Range 36 to 72, default 46.1.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vdc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 520,
   "documented": "520",
   "name": "Delay 2 (AUX 2) {1360}",
   "description": "Expert level. Range 0 to 60, default 5.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 522,
   "documented": "522",
   "name": "Battery voltage 3 activate (AUX 2) {1361}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 524,
   "documented": "524",
   "name": "Battery voltage 3 (AUX 2) {1362}",
   "description": "Expert level. Range 36 to 72, default 44.2.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vdc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 526,
   "documented": "526",
   "name": "Delay 3 (AUX 2) {1363}",
   "description": "Expert level. Range 0 to 60, default 5.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 528,
   "documented": "528",
   "name": "Battery voltage to deactivate (AUX 2) {1364}",
   "description": "Expert level. Range 36 to 72, default 50.4.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vdc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 530,
   "documented": "530",
   "name": "Delay to deactivate (AUX 2) {1365}",
   "description": "Expert level. Range 0 to 480, default 5.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 534,
   "documented": "534",
   "name": "Inverter power level 1 activate (AUX 2) {1367}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 536,
   "documented": "536",
   "name": "Power level 1 (AUX 2) {1368}",
   "description": "Expert level. Range 20 to 120, default 120.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "% Pnom",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 538,
   "documented": "538",
   "name": "Time delay 1 (AUX 2) {1369}",
   "description": "Expert level. Range 0 to 60, default 0.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 540,
   "documented": "540",
   "name": "Inverter power level 2 activate (AUX 2) {1370}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 542,
   "documented": "542",
   "name": "Power level 2 (AUX 2) {1371}",
   "description": "Expert level. Range 20 to 120, default 80.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "% Pnom",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 544,
   "documented": "544",
   "name": "Time delay 2 (AUX 2) {1372}",
   "description": "Expert level. Range 0 to 60, default 5.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 546,
   "documented": "546",
   "name": "Inverter power level 3 activate (AUX 2) {1373}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 548,
   "documented": "548",
   "name": "Power level 3 (AUX 2) {1374}",
   "description": "Expert level. Range 20 to 120, default 50.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "% Pnom",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 550,
   "documented": "550",
   "name": "Time delay 3 (AUX 2) {1375}",
   "description": "Expert level. Range 0 to 60, default 30.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 552,
   "documented": "552",
   "name": "Inverter power level to deactivate (AUX 2) {1376}",
   "description": "Expert level. Range 20 to 120, default 40.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "% Pnom",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 554,
   "documented": "554",
   "name": "Time delay to deactivate (AUX 2) {1377}",
   "description": "Expert level. Range 0 to 60, default 5.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 560,
   "documented": "560",
   "name": "Day of the week (AUX 2) {1380}",
   "description": "Expert level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 562,
   "documented": "562",
   "name": "Start hour (AUX 2) {1381}",
   "description": "Expert level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 564,
   "documented": "564",
   "name": "End hour (AUX 2) {1382}",
   "description": "Expert level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 568,
   "documented": "568",
   "name": "Day of the week (AUX 2) {1384}",
   "description": "Expert level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 570,
   "documented": "570",
   "name": "Start hour (AUX 2) {1385}",
   "description": "Expert level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 572,
   "documented": "572",
   "name": "End hour (AUX 2) {1386}",
   "description": "Expert level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 576,
   "documented": "576",
   "name": "Day of the week (AUX 2) {1388}",
   "description": "Expert level. Day bitmask as a float, bit 0 Monday to bit 6 Sunday.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 578,
   "documented": "578",
   "name": "Start hour (AUX 2) {1389}",
   "description": "Expert level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 580,
   "documented": "580",
   "name": "End hour (AUX 2) {1390}",
   "description": "Expert level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 582,
   "documented": "582",
   "name": "Number of days without functionalitie's restrictions {1391}",
   "description": "Qualified service level. Range 0 to 1300, default 0.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "days",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 590,
   "documented": "590",
   "name": "Restore default settings {1395}",
   "description": "Basic level. Write 1.0 to trigger.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 598,
   "documented": "598",
   "name": "OFF of the Xtenders {1399}",
   "description": "Installer level. Write 1.0 to trigger.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 608,
   "documented": "608",
   "name": "Time period for batteries undervoltages counting {1404}",
   "description": "Expert level. Range 0 to 3000, default 0.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "sec",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 610,
   "documented": "610",
   "name": "Time period for critical batteries undervoltages counting {1405}",
   "description": "Expert level. Range 0 to 3000, default 10.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "sec",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 630,
   "documented": "630",
   "name": "ON of the Xtenders {1415}",
   "description": "Installer level. Write 1.0 to trigger.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 664,
   "documented": "664",
   "name": "Absolute max limit for input voltage {1432}",
   "description": "Installer level. Range 235 to 290, default 270.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vac",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 666,
   "documented": "666",
   "name": "Adaptation range of the input current according to the input voltage {1433}",
   "description": "Expert level. Range 4 to 30, default 10.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vac",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 672,
   "documented": "672",
   "name": "Overrun AC source current limit without opening the transfer relay (Input limit) {1436}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 674,
   "documented": "674",
   "name": "Minigrid compatible {1437}",
   "description": "Installer level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 676,
   "documented": "676",
   "name": "Solsafe presence Energy source at AC-Out side {1438}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 678,
   "documented": "678",
   "name": "Contact activated with the SOC 1 of battery (AUX 1) {1439}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 680,
   "documented": "680",
   "name": "Contact activated below SOC 1 (AUX 1) {1440}",
   "description": "Expert level. Range 0 to 100, default 50.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "% SOC",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 682,
   "documented": "682",
   "name": "Contact deactivated over SOC (AUX 1) {1441}",
   "description": "Expert level. Range 0 to 100, default 90.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "% SOC",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 684,
   "documented": "684",
   "name": "Contact activated with the SOC 1 of battery (AUX 2) {1442}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 686,
   "documented": "686",
   "name": "Contact activated below SOC 1 (AUX 2) {1443}",
   "description": "Expert level. Range 0 to 100, default 50.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "% SOC",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 688,
   "documented": "688",
   "name": "Contact deactivated over SOC (AUX 2) {1444}",
   "description": "Expert level. Range 0 to 100, default 90.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "% SOC",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 692,
   "documented": "692",
   "name": "Contact activated with the temperature of battery (AUX 1) {1446}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 694,
   "documented": "694",
   "name": "Contact activated over (AUX 1) {1447}",
   "description": "Expert level. Range -10 to 50, default 3.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 696,
   "documented": "696",
   "name": "Contact deactivated below (AUX 1) {1448}",
   "description": "Expert level. Range -10 to 50, default 5.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 714,
   "documented": "714",
   "name": "Contact activated with the temperature of battery (AUX 2) {1457}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 716,
   "documented": "716",
   "name": "Contact activated over (AUX 2) {1458}",
   "description": "Expert level. Range -10 to 50, default 3.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 718,
   "documented": "718",
   "name": "Contact deactivated below (AUX 2) {1459}",
   "description": "Expert level. Range -10 to 50, default 5.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 722,
   "documented": "722",
   "name": "Multi inverters allowed {1461}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 724,
   "documented": "724",
   "name": "Multi inverters independents. Need reset {1468} {1462}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 734,
   "documented": "734",
   "name": "Force phase of floating {1467}",
   "description": "Expert level. Write 1.0 to trigger.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 736,
   "documented": "736",
   "name": "Reset of all the inverters {1468}",
   "description": "Expert level. Write 1.0 to trigger.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 770,
   "documented": "770",
   "name": "Prohibited ground relay {1485}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 772,
   "documented": "772",
   "name": "Continuous neutral {1486}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 782,
   "documented": "782",
   "name": "Generator control active {1491}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 784,
   "documented": "784",
   "name": "Starter pulse duration (with AUX2) {1492}",
   "description": "Expert level. Range 1 to 20, default 3.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "sec",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 786,
   "documented": "786",
   "name": "Number of starting attempts {1493}",
   "description": "Expert level. Range 0 to 20, default 5.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 788,
   "documented": "788",
   "name": "Time before a starter pulse {1494}",
   "description": "Expert level. Range 1 to 20, default 3.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "sec",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 794,
   "documented": "794",
   "name": "Combination of the events for the auxiliary contact (AUX 1) {1497}",
   "description": "Expert level. Option code as a float; one option at a time.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Any (Function OR)",
    "1": "All (Function AND)"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 796,
   "documented": "796",
   "name": "Combination of the events for the auxiliary contact (AUX 2) {1498}",
   "description": "Expert level. Option code as a float; one option at a time.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Any (Function OR)",
    "1": "All (Function AND)"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 800,
   "documented": "800",
   "name": "Standby of the charger allowed {1500}",
   "description": "Qualified service level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 810,
   "documented": "810",
   "name": "Delta frequency allowed above the standard input frequency {1505}",
   "description": "Expert level. Range 0 to 35, default 5.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 812,
   "documented": "812",
   "name": "Delta frequency allowed under the standard input frequency {1506}",
   "description": "Expert level. Range 0 to 15, default 5.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 814,
   "documented": "814",
   "name": "Duration with frequency error before opening the transfer {1507}",
   "description": "Expert level. Range 0 to 5, default 2.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "sec",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 820,
   "documented": "820",
   "name": "Tolerance on detection of AC-input loss (tolerant UPS mode) {1510}",
   "description": "Expert level. Range 2 to 120, default 100.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 824,
   "documented": "824",
   "name": "Security, maximum time of contact (AUX 1) {1512}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 826,
   "documented": "826",
   "name": "Security, maximum time of contact (AUX 2) {1513}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 828,
   "documented": "828",
   "name": "Maximum time of operation of contact (AUX 1) {1514}",
   "description": "Expert level. Range 10 to 1200, default 600.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 830,
   "documented": "830",
   "name": "Maximum time of operation of contact (AUX 2) {1515}",
   "description": "Expert level. Range 10 to 1200, default 600.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 832,
   "documented": "832",
   "name": "Deactivate if battery in floating phase (AUX 1) {1516}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 834,
   "documented": "834",
   "name": "Deactivate if battery in floating phase (AUX 2) {1517}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 836,
   "documented": "836",
   "name": "Xtender ON (AUX 1) {1518}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 838,
   "documented": "838",
   "name": "Xtender ON (AUX 2) {1519}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 840,
   "documented": "840",
   "name": "No overtemperature (AUX 1) {1520}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 842,
   "documented": "842",
   "name": "No overtemperature (AUX 2) {1521}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 846,
   "documented": "846",
   "name": "Max grid feeding current {1523}",
   "description": "Expert level. Range 0 to 50, default 10.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Aac",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 848,
   "documented": "848",
   "name": "Battery voltage target for forced grid feeding {1524}",
   "description": "Expert level. Range 37.9 to 72, default 48.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vdc",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 850,
   "documented": "850",
   "name": "Forced grid feeding start time {1525}",
   "description": "Expert level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 852,
   "documented": "852",
   "name": "Forced grid feeding stop time {1526}",
   "description": "Expert level. Minutes after midnight as a float (0-1440).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 854,
   "documented": "854",
   "name": "Decrease max input limit current with AC-In voltage {1527}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 864,
   "documented": "864",
   "name": "Kind of dynamic compensation {1532}",
   "description": "Expert level. Option code as a float; one option at a time.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Manual",
    "1": "Automatic"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 866,
   "documented": "866",
   "name": "Delay to restart after an overload {1533}",
   "description": "Expert level. Range 2 to 120, default 5.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "sec",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 868,
   "documented": "868",
   "name": "Speed of voltage or frequency change in function of battery {1534}",
   "description": "Expert level. Range -4 to 3, default 0.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 872,
   "documented": "872",
   "name": "Inverter frequency increase when battery full {1536}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 876,
   "documented": "876",
   "name": "Prohibits transfert relay {1538}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 878,
   "documented": "878",
   "name": "Prohibits inverter {1539}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 880,
   "documented": "880",
   "name": "Prohibits charger {1540}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 882,
   "documented": "882",
   "name": "Prohibits Smart-Boost {1541}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 884,
   "documented": "884",
   "name": "Prohibits grid feeding {1542}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 886,
   "documented": "886",
   "name": "Remote entry (AUX 1) {1543}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 888,
   "documented": "888",
   "name": "Remote entry (AUX 2) {1544}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 890,
   "documented": "890",
   "name": "Remote entry active {1545}",
   "description": "Expert level. Option code as a float; one option at a time.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Closed",
    "1": "Open"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 892,
   "documented": "892",
   "name": "Max frequency increase {1546}",
   "description": "Expert level. Range 0 to 10, default 4.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 894,
   "documented": "894",
   "name": "Allow slaves standby in multi-Xtender system {1547}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 896,
   "documented": "896",
   "name": "AC voltage increase according to battery voltage {1548}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 898,
   "documented": "898",
   "name": "Inverter frequency increase according to battery voltage {1549}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 900,
   "documented": "900",
   "name": "Parameters saved in flash memory {1550}",
   "description": "Installer level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 902,
   "documented": "902",
   "name": "Basic parameters set by means of the potentiomenter in the XTS {1551}",
   "description": "Basic level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 904,
   "documented": "904",
   "name": "Type of detection of the grid loss (AC-In) {1552}",
   "description": "Basic level. Option code as a float; one option at a time.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Slow",
    "2": "Tolerant",
    "4": "Fast"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 906,
   "documented": "906",
   "name": "Speed of input limit increase {1553}",
   "description": "Expert level. Range 0 to 100, default 50.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 908,
   "documented": "908",
   "name": "Decrease of the max. current of the source with input voltage activated by remote entry {1554}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 910,
   "documented": "910",
   "name": "Battery cycle synchronized by the master {1555}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 912,
   "documented": "912",
   "name": "Is the central inverter in distributed minigrid {1556}",
   "description": "Installer level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 914,
   "documented": "914",
   "name": "Use an energy quota on AC-input {1557}",
   "description": "Installer level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 916,
   "documented": "916",
   "name": "Separated Batteries {1558}",
   "description": "Qualified service level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 918,
   "documented": "918",
   "name": "AC-In energy quota {1559}",
   "description": "Installer level. Range 0.5 to 100, default 1.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kWh",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 920,
   "documented": "920",
   "name": "Max AC voltage increase with battery voltage {1560}",
   "description": "Expert level. Range 4 to 16, default 10.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Vac",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 922,
   "documented": "922",
   "name": "Correction for XTS saturation Reg U {1561}",
   "description": "Qualified service level. Range -300 to 300, default 0.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 924,
   "documented": "924",
   "name": "Correction for XTS saturation Reg I {1562}",
   "description": "Qualified service level. Range -300 to 300, default 0.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 930,
   "documented": "930",
   "name": "Buzzer alarm duration {1565}",
   "description": "Expert level. Range 0 to 60, default 0.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 932,
   "documented": "932",
   "name": "Using a secondary value for the maximum current of the AC source {1566}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 934,
   "documented": "934",
   "name": "Second maximum current of the AC source (Input limit) {1567}",
   "description": "Expert level. Range 2 to 50, default 16.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Aac",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 938,
   "documented": "938",
   "name": "Reset all settings (AUX 1) {1569}",
   "description": "Expert level. Write 1.0 to trigger.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 940,
   "documented": "940",
   "name": "Reset all settings (AUX 2) {1570}",
   "description": "Expert level. Write 1.0 to trigger.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 942,
   "documented": "942",
   "name": "Splitphase: L2 with 180 degrees phaseshift {1571}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 944,
   "documented": "944",
   "name": "Modulator ru_soll {1572}",
   "description": "Qualified service level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 948,
   "documented": "948",
   "name": "Main contact hold/interrupt time {1574}",
   "description": "Expert level. Range 0 to 30, default 0.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "sec",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 950,
   "documented": "950",
   "name": "AC-IN current active filtering (Not in parallel) {1575}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 952,
   "documented": "952",
   "name": "ON/OFF command {1576}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 954,
   "documented": "954",
   "name": "Minigrid with shared battery energy {1577}",
   "description": "Installer level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 956,
   "documented": "956",
   "name": "Activated by AUX 1 state {1578}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 958,
   "documented": "958",
   "name": "Prohibits battery priority {1579}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 960,
   "documented": "960",
   "name": "Delay before closing transfer relay {1580}",
   "description": "Expert level. Range 0 to 30, default 0.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 962,
   "documented": "962",
   "name": "Delay 1 (AUX 1) {1581}",
   "description": "Expert level. Range 0 to 99, default 12.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "hours",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 964,
   "documented": "964",
   "name": "Contact activated with the SOC 2 of battery (AUX 1) {1582}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 966,
   "documented": "966",
   "name": "Contact activated below SOC 2 (AUX 1) {1583}",
   "description": "Expert level. Range 0 to 100, default 30.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "% SOC",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 968,
   "documented": "968",
   "name": "Delay 2 (AUX 1) {1584}",
   "description": "Expert level. Range 0 to 99, default 0.2.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "hours",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 970,
   "documented": "970",
   "name": "Contact activated with the SOC 3 of battery (AUX 1) {1585}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 972,
   "documented": "972",
   "name": "Contact activated below SOC 3 (AUX 1) {1586}",
   "description": "Expert level. Range 0 to 100, default 20.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "% SOC",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 974,
   "documented": "974",
   "name": "Delay 3 (AUX 1) {1587}",
   "description": "Expert level. Range 0 to 99, default 0.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "hours",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 976,
   "documented": "976",
   "name": "Delay to deactivate (AUX 1) {1588}",
   "description": "Expert level. Range 0 to 10, default 0.2.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "hours",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 978,
   "documented": "978",
   "name": "Deactivate if battery in floating phase (AUX 1) {1589}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 980,
   "documented": "980",
   "name": "Delay 1 (AUX 2) {1590}",
   "description": "Expert level. Range 0 to 99, default 12.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "hours",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 982,
   "documented": "982",
   "name": "Contact activated with the SOC 2 of battery (AUX 2) {1591}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 984,
   "documented": "984",
   "name": "Contact activated below SOC 2 (AUX 2) {1592}",
   "description": "Expert level. Range 0 to 100, default 30.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "% SOC",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 986,
   "documented": "986",
   "name": "Delay 2 (AUX 2) {1593}",
   "description": "Expert level. Range 0 to 99, default 0.2.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "hours",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 988,
   "documented": "988",
   "name": "Contact activated with the SOC 3 of battery (AUX 2) {1594}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 990,
   "documented": "990",
   "name": "Contact activated below SOC 3 (AUX 2) {1595}",
   "description": "Expert level. Range 0 to 100, default 20.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "% SOC",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 992,
   "documented": "992",
   "name": "Delay 3 (AUX 2) {1596}",
   "description": "Expert level. Range 0 to 99, default 0.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "hours",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 994,
   "documented": "994",
   "name": "Delay to deactivate (AUX 2) {1597}",
   "description": "Expert level. Range 0 to 10, default 0.2.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "hours",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 996,
   "documented": "996",
   "name": "Deactivate if battery in floating phase (AUX 2) {1598}",
   "description": "Expert level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 998,
   "documented": "998",
   "name": "Softstart duration {1599}",
   "description": "Expert level. Range 0 to 1, default 0.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "sec",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1000,
   "documented": "1000",
   "name": "Disable minigrid mode {1600}",
   "description": "Installer level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1002,
   "documented": "1002",
   "name": "AC-In energy quota (AUX 1) {1601}",
   "description": "Installer level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1004,
   "documented": "1004",
   "name": "AC-In energy quota (AUX 2) {1602}",
   "description": "Installer level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1014,
   "documented": "1014",
   "name": "Limitation of the power Boost {1607}",
   "description": "Installer level. Range 0 to 100, default 100.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1016,
   "documented": "1016",
   "name": "Use dynamic compensation of battery level (new cycle) {1608}",
   "description": "Installer level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1020,
   "documented": "1020",
   "name": "Use of the defined phase shift curve for injection {1610}",
   "description": "Installer level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1026,
   "documented": "1026",
   "name": "Power of the second cos phi point in % of Pnom {1613}",
   "description": "Installer level. Range 20 to 85, default 50.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1030,
   "documented": "1030",
   "name": "Fast charge/inject regulation {1615}",
   "description": "Qualified service level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1032,
   "documented": "1032",
   "name": "Use of functions limited to a number of days {1616}",
   "description": "Qualified service level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1034,
   "documented": "1034",
   "name": "Transfer relay disabled after timeout {1617}",
   "description": "Qualified service level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1036,
   "documented": "1036",
   "name": "Inverter disabled after timeout {1618}",
   "description": "Qualified service level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1038,
   "documented": "1038",
   "name": "Charger disabled after timeout {1619}",
   "description": "Qualified service level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1040,
   "documented": "1040",
   "name": "Smart-Boost disabled after timeout {1620}",
   "description": "Qualified service level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1042,
   "documented": "1042",
   "name": "Grid feeding disabled after timeout {1621}",
   "description": "Qualified service level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1044,
   "documented": "1044",
   "name": "Cos phi at P = 0% {1622}",
   "description": "Installer level. Range -0.1: Inductive 0.90 to +0.1: Capacitive 0.90, default 0: Cos phi 1.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1046,
   "documented": "1046",
   "name": "Cos phi at the power defined by param {1613} {1623}",
   "description": "Installer level. Range -0.1: Inductive 0.90 to +0.1: Capacitive 0.90, default 0: Cos phi 1.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1048,
   "documented": "1048",
   "name": "Cos phi at P = 100% {1624}",
   "description": "Installer level. Range -0.1: Inductive 0.90 to +0.1: Capacitive 0.90, default +0.1: Capacitive 0.90.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1054,
   "documented": "1054",
   "name": "ARN4105 frequency control enabled {1627}",
   "description": "Installer level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1056,
   "documented": "1056",
   "name": "Xtender watchdog enabled (SCOM) {1628}",
   "description": "Installer level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1058,
   "documented": "1058",
   "name": "Xtender watchdog delay (SCOM) {1629}",
   "description": "Installer level. Range 10 to 300, default 60.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "sec",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1060,
   "documented": "1060",
   "name": "Delta from user frequency to start derating {1630}",
   "description": "Installer level. Range 0 to 3.9, default 1.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1062,
   "documented": "1062",
   "name": "Delta from user frequency to reach 100% derating {1631}",
   "description": "Installer level. Range 0 to 3.9, default 2.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1064,
   "documented": "1064",
   "name": "Automatic adaptation of dynamic compensation {1632}",
   "description": "Qualified service level. Range 0 to 100, default 65.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1080,
   "documented": "1080",
   "name": "Clear AUX2 event partial overload {1640}",
   "description": "Qualified service level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1086,
   "documented": "1086",
   "name": "Partial overload {1643}",
   "description": "Qualified service level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1088,
   "documented": "1088",
   "name": "Activated by AUX2 event partial overload {1644}",
   "description": "Qualified service level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1090,
   "documented": "1090",
   "name": "Pulses cutting regulation for XT (Not XTS) {1645}",
   "description": "Qualified service level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1092,
   "documented": "1092",
   "name": "Charger uses only power from AC-Out {1646}",
   "description": "Installer level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1094,
   "documented": "1094",
   "name": "Prohibits charger using only power from AC-Out {1647}",
   "description": "Installer level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1096,
   "documented": "1096",
   "name": "Imagnet INT level adjustment for correction {1648}",
   "description": "Qualified service level. Range -300 to 300, default 0.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1098,
   "documented": "1098",
   "name": "Imagnet ERROR level adjustment for correction {1649}",
   "description": "Qualified service level. Range -300 to 300, default 0.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1100,
   "documented": "1100",
   "name": "Minigrid compatible with lithium battery {1650}",
   "description": "Installer level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1102,
   "documented": "1102",
   "name": "Adjustment by pulse cut-off for smartboost only {1651}",
   "description": "Installer level. Float 0.0 = no, 1.0 = yes.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  }
 ],
 "integration": {
  "summary": "Fit an Xcom-485i on the Studer communication bus and poll it as a Modbus RTU slave. Each Studer device answers at its own unit ID (offset set by DIP switches 1-2); read infos with function 04 and parameters with 03, always 2 registers at a time, and decode as big-endian float.",
  "minimum_registers": [
   {
    "table": "input_register",
    "address": 0,
    "why": "Battery voltage"
   },
   {
    "table": "input_register",
    "address": 10,
    "why": "Battery charge current"
   },
   {
    "table": "input_register",
    "address": 14,
    "why": "State of charge"
   },
   {
    "table": "input_register",
    "address": 22,
    "why": "AC input voltage"
   },
   {
    "table": "input_register",
    "address": 42,
    "why": "AC output voltage"
   },
   {
    "table": "input_register",
    "address": 272,
    "why": "Output active power"
   },
   {
    "table": "input_register",
    "address": 56,
    "why": "Operating state"
   },
   {
    "table": "holding_register",
    "address": 14,
    "why": "AC input current limit (setpoint)"
   },
   {
    "table": "holding_register",
    "address": 76,
    "why": "Battery charge current (setpoint)"
   }
  ],
  "enable": "Install the Xcom-485i on the Studer bus. DIP switches 1-2 set the unit-ID offset (0, 32, 64 or 128) and switches 7-8 set the baud rate (9600, 19200, 38400 or 115200). Frames are 8 data bits, even parity, 1 stop bit.",
  "watchdog": null,
  "quirks": [
   "Unit 11 addresses the first Xtender; multicast unit 10 reads the first such device and writes to all of them at once.",
   "Values are floats even for on/off and enumerated items: 1.0 = 0x3F800000.",
   "Units 7, 8 and 9 address all Xtenders on phase L1, L2 and L3."
  ],
  "setup": [
   "With DIP 1-2 off: unit 1 = Xcom-485i gateway, 2 = system, 10 = all Xtenders, 11-19 = single Xtenders, 20 = all VarioTracks, 21-35 = single VarioTracks, 40 = all VarioStrings, 41-55 = single VarioStrings, 60 = all BSP/Xcom-CAN BMS, 61 = the single BSP or Xcom-CAN BMS. Add the DIP offset to each.",
   "Single devices are numbered in the order shown on the RCC remote's device list.",
   "Allow up to 1 s for a reply and send one request at a time; the gateway is slower when the Studer bus is busy."
  ],
  "gotchas": [
   "Writing a parameter at its base register stores it in flash; cyclic writes should use base + 6000 (RAM only).",
   "Some parameters restart an internal timer or algorithm when changed while running.",
   "Parameter levels (Basic/Expert/Installer/QSP) are the RCC access levels printed in the appendix."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/studer-innotec/xtender",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
