<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Swegon CONDUCTOR W4 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Swegon CONDUCTOR W4 Modbus register map: 119 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/swegon/conductor-w4">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Swegon CONDUCTOR W4 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Swegon CONDUCTOR W4 Modbus register map: 119 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/swegon/conductor-w4">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Swegon CONDUCTOR W4 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Swegon CONDUCTOR W4 Modbus register map: 119 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/swegon/conductor-w4",
   "url": "https://easymodbus.com/modbus-register-maps/swegon/conductor-w4",
   "name": "Swegon CONDUCTOR W4 Modbus Register List & Map | Easy Modbus",
   "description": "Swegon CONDUCTOR W4 Modbus register map: 119 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/swegon/conductor-w4#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/swegon/conductor-w4#dataset",
   "name": "Swegon CONDUCTOR W4 room controller (airflow and water, Modbus RTU) Modbus register map",
   "description": "CONDUCTOR W4 is the Swegon room controller for rooms with measured supply and extract airflow plus waterborne cooling and heating, with optional CO2 control. This map covers its alarms, sensor temperatures, damper and valve outputs, airflow level settings in l/s, CO2 control limits, PI tuning and a 39xx commissioning block. Temperature setpoints and the measured airflow, pressure and CO2 readings are left out because the manual gives no scaling for them. Swegon CONDUCTOR W4 Modbus register map: 119 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/swegon/conductor-w4",
   "keywords": [
    "Swegon CONDUCTOR W4 room controller (airflow and water, Modbus RTU) Modbus register map",
    "Swegon CONDUCTOR W4 room controller (airflow and water, Modbus RTU) Modbus registers",
    "Swegon Modbus map",
    "CONDUCTOR RE W4 Modbus register map",
    "CONDUCTOR RE W4 1 Modbus register map",
    "Conductor W4 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "CONDUCTOR W4 Technical Manual",
    "url": "https://www.swegon.com/siteassets/_products-documents-archive/waterborne-climate-systems/control-equipment/_en/cond_w4-sw112-m.pdf",
    "author": {
     "@type": "Organization",
     "name": "Swegon"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Swegon CONDUCTOR W4 room controller (airflow and water, Modbus RTU)",
    "description": "Thermostat / room controller (chilled beam with measured airflow and CO2)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/swegon/conductor-w4.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/swegon/conductor-w4.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Swegon CONDUCTOR W4 room controller (airflow and water, Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 119 registers: 4 coils, 48 discrete inputs, 28 input registers, 39 holding registers. 43 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Swegon CONDUCTOR W4 room controller (airflow and water, Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Tables print 0x/1x/3x/4x reference numbers; subtract 1 for the wire address in each table (4x3921 = holding register 3920)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Swegon CONDUCTOR W4 room controller (airflow and water, Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 27 Temp sensor regulator (Regulator temperature sensor x10); IR 28 Temp sensor RU1 (Room unit 1 temperature x10); IR 21 Application state (Application state); HR 1 Application transition (Application transition (state request)); IR 54 SA Damper pos. (Supply air damper position); IR 55 EA Damper pos (Extract air damper position); HR 35 Normal flow SA1 (Normal supply airflow SA1); DI 5 Active alarms (Active alarms)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Swegon CONDUCTOR W4 room controller (airflow and water, Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the BMS address, baud, parity and stop bits in system parameters P_101-P_104 from the room unit (service level)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Swegon CONDUCTOR W4 room controller (airflow and water, Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is CONDUCTOR W4 Technical Manual (cond_w4-sw112-m (SW version 1.12)), revision 2014-11-21, published free by Swegon at https://www.swegon.com/siteassets/_products-documents-archive/waterborne-climate-systems/control-equipment/_en/cond_w4-sw112-m.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Swegon",
     "item": "https://easymodbus.com/modbus-register-maps/swegon/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "CONDUCTOR W4 room controller (airflow and water, Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/swegon/conductor-w4"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/swegon/">Swegon</a></li><li aria-current="page">CONDUCTOR W4 room controller (airflow and water, Modbus RTU)</li></ol>
<p class="eyebrow">Thermostat / room controller (chilled beam with measured airflow and CO2) &middot; Modbus register map</p><h1><span class="mfr">Swegon</span> CONDUCTOR W4 room controller (airflow and water, Modbus RTU) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>CONDUCTOR W4 is the Swegon room controller for rooms with measured supply and extract airflow plus waterborne cooling and heating, with optional CO2 control. This map covers its alarms, sensor temperatures, damper and valve outputs, airflow level settings in l/s, CO2 control limits, PI tuning and a 39xx commissioning block. Temperature setpoints and the measured airflow, pressure and CO2 readings are left out because the manual gives no scaling for them.</p>
<p>This page lists <strong>119 Modbus registers</strong> for the Swegon CONDUCTOR W4 room controller (airflow and water, Modbus RTU) &mdash; 43 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Swegon&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/swegon/">Swegon</a></dd></div><div><dt>Model</dt><dd>CONDUCTOR W4 room controller (airflow and water, Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac/">Thermostat / room controller (chilled beam with measured airflow and CO2)</a></dd></div><div><dt>Registers</dt><dd>119 (43 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Firmware</dt><dd>1.12</dd></div><div><dt>Also known as</dt><dd>CONDUCTOR RE W4, CONDUCTOR RE W4 1, Conductor W4</dd></div><div><dt>Source document</dt><dd><a href="https://www.swegon.com/siteassets/_products-documents-archive/waterborne-climate-systems/control-equipment/_en/cond_w4-sw112-m.pdf" rel="nofollow noopener" target="_blank">CONDUCTOR W4 Technical Manual &middot; cond_w4-sw112-m (SW version 1.12) &middot; rev. 2014-11-21</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/swegon/conductor-w4.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/swegon/conductor-w4.json">JSON</a>
  <a class="btn" href="https://www.swegon.com/siteassets/_products-documents-archive/waterborne-climate-systems/control-equipment/_en/cond_w4-sw112-m.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Swegon CONDUCTOR W4 room controller (airflow and water, Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Read 3x0028-3x0030 (temperatures x10), 3x0022 (application state) and 3x0055/3x0056 (damper positions); write 4x0002 for state and 4x0036/4x0042/4x0043 for airflow levels in l/s. Temperature setpoints, measured airflows and CO2 are not in this map because the manual gives no scaling for them.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-27">IR 27</a></td><td class="n">Temp sensor regulator</td><td class="f">UINT16</td><td>Regulator temperature sensor x10</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-28">IR 28</a></td><td class="n">Temp sensor RU1</td><td class="f">UINT16</td><td>Room unit 1 temperature x10</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-21">IR 21</a></td><td class="n">Application state</td><td class="f">UINT16</td><td>Application state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Application transition</td><td class="f">UINT16</td><td>Application transition (state request)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-54">IR 54</a></td><td class="n">SA Damper pos.</td><td class="f">UINT16</td><td>Supply air damper position</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-55">IR 55</a></td><td class="n">EA Damper pos</td><td class="f">UINT16</td><td>Extract air damper position</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-35">HR 35</a></td><td class="n">Normal flow SA1</td><td class="f">UINT16</td><td>Normal supply airflow SA1</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-di-5">DI 5</a></td><td class="n">Active alarms</td><td class="f">BIT</td><td>Active alarms</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set the BMS address, baud, parity and stop bits in system parameters P_101-P_104 from the room unit (service level).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Reference numbers use the 0x/1x/3x/4x prefix; subtract 1 inside each table.</li><li>The 4x39xx block (commissioning status, flow sensor settings, zero calibration) sits far above the normal parameter range.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485, Modbus RTU; the controller is a slave on the BMS bus.</li><li>Changes to the BMS parameters are made from the CONDUCTOR room unit.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Many values only matter in a given application state (manual, economy, night cool, timer); check 3x0022 before writing.</li><li>Register numbering differs between the W1, W3 and W4 tables; use the table for the exact model and software.</li></ul>
</section>
<h2 id="registers">Swegon CONDUCTOR W4 room controller (airflow and water, Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>4</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>48</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>28</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>39</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">119 of 119 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Swegon CONDUCTOR W4 room controller (airflow and water, Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-1"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1<small>doc 0x0002</small></td><td class="n">SA Emergency action</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-2"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2<small>doc 0x0003</small></td><td class="n">EA Emergency action</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-4"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">4<small>doc 0x0005</small></td><td class="n">Economy mode</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Unavailable; 1 = Available</td></tr>
<tr data-row data-type="coil" id="r-co-7"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">7<small>doc 0x0008</small></td><td class="n">Restart device</td><td class="d">Write 1 to force a software reboot.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-0"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">0<small>doc 1x0001</small></td><td class="n">Condensation</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1<small>doc 1x0002</small></td><td class="n">Relay state</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-2"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">2<small>doc 1x0003</small></td><td class="n">Occupancy switch</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-3"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">3<small>doc 1x0004</small></td><td class="n">Window switch</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-4"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">4<small>doc 1x0005</small></td><td class="n">Motion</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-5"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">5<small>doc 1x0006</small></td><td class="n">Active alarms</td><td class="d">Printed as &quot;Number of alarms&quot; in the remarks.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-6"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">6<small>doc 1x0007</small></td><td class="n">No Room Unit 1</td><td class="d">Alarm; clears by itself.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7<small>doc 1x0008</small></td><td class="n">No Room Unit 2</td><td class="d">Alarm; clears by itself.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-8"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">8<small>doc 1x0009</small></td><td class="n">No Pressure sensor</td><td class="d">Alarm; clears by itself.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-9"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">9<small>doc 1x0010</small></td><td class="n">No Supply Flow sensor</td><td class="d">Alarm; clears by itself.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-10"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">10<small>doc 1x0011</small></td><td class="n">No Exhaust Flow sensor</td><td class="d">Alarm; clears by itself.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-11"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">11<small>doc 1x0012</small></td><td class="n">Room Unit 1 Temperature</td><td class="d">Alarm; clears by itself.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-12"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">12<small>doc 1x0013</small></td><td class="n">Room Unit 2 Temperature</td><td class="d">Alarm; clears by itself.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-13"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">13<small>doc 1x0014</small></td><td class="n">Regulator KTY short circuit</td><td class="d">Alarm; clears by itself.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-14"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">14<small>doc 1x0015</small></td><td class="n">Regulator KTY open circuit</td><td class="d">Alarm; clears by itself.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-15"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">15<small>doc 1x0016</small></td><td class="n">Room Unit Low Battery</td><td class="d">Alarm; clears by itself.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-16"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">16<small>doc 1x0017</small></td><td class="n">PI-controller overload</td><td class="d">Alarm; clears by itself.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-17"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">17<small>doc 1x0018</small></td><td class="n">Setpoint not reached</td><td class="d">Alarm; clears by itself.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-20"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">20<small>doc 1x0021</small></td><td class="n">No device list</td><td class="d">Alarm; clears by itself.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-21"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">21<small>doc 1x0022</small></td><td class="n">AC overload</td><td class="d">Alarm; clears by itself.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-22"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">22<small>doc 1x0023</small></td><td class="n">System fault</td><td class="d">Alarm.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-23"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">23<small>doc 1x0024</small></td><td class="n">No serial number</td><td class="d">Alarm.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-25"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">25<small>doc 1x0026</small></td><td class="n">Short circuit X11</td><td class="d">Alarm; needs a hardware reset.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-26"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">26<small>doc 1x0027</small></td><td class="n">Short circuit X12</td><td class="d">Alarm; needs a hardware reset.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-27"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">27<small>doc 1x0028</small></td><td class="n">Short circuit X13</td><td class="d">Alarm; needs a hardware reset.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-28"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">28<small>doc 1x0029</small></td><td class="n">Short circuit X14</td><td class="d">Alarm; needs a hardware reset.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-29"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">29<small>doc 1x0030</small></td><td class="n">SPI Flash broken</td><td class="d">Alarm; needs a hardware reset.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-30"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">30<small>doc 1x0031</small></td><td class="n">Radio chip broken</td><td class="d">Alarm; needs a hardware reset.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-31"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">31<small>doc 1x0032</small></td><td class="n">Parameter file revision</td><td class="d">Alarm; needs a hardware reset.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-32"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">32<small>doc 1x0033</small></td><td class="n">Parameter file format</td><td class="d">Alarm; needs a hardware reset.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-33"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">33<small>doc 1x0034</small></td><td class="n">No ModBus ID</td><td class="d">Alarm; needs a hardware reset.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-34"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">34<small>doc 1x0035</small></td><td class="n">No Application</td><td class="d">Alarm; needs a hardware reset.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-35"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">35<small>doc 1x0036</small></td><td class="n">No parameters</td><td class="d">Alarm; needs a hardware reset.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-36"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">36<small>doc 1x0037</small></td><td class="n">Parameter missing</td><td class="d">Alarm; needs a hardware reset.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-37"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">37<small>doc 1x0038</small></td><td class="n">Parameter value error</td><td class="d">Alarm; needs a hardware reset.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-38"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">38<small>doc 1x0039</small></td><td class="n">Parameter file size</td><td class="d">Alarm; needs a hardware reset.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-39"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">39<small>doc 1x0040</small></td><td class="n">Wrong parameter file</td><td class="d">Alarm; needs a hardware reset.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-40"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">40<small>doc 1x0041</small></td><td class="n">Check Duct Group SM</td><td class="d">Alarm; clears once the parameters are corrected.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-41"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">41<small>doc 1x0042</small></td><td class="n">Check Duct Group DC</td><td class="d">Alarm; clears once the parameters are corrected.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-42"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">42<small>doc 1x0043</small></td><td class="n">Previous parameters are lost</td><td class="d">Alarm; needs a hardware reset.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-43"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">43<small>doc 1x0044</small></td><td class="n">Factory parameters take up</td><td class="d">Alarm; needs a hardware reset.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-46"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">46<small>doc 1x0047</small></td><td class="n">No supply pressure from AHU</td><td class="d">Alarm; clears by itself.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-47"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">47<small>doc 1x0048</small></td><td class="n">No exhaust pressure from AHU</td><td class="d">Alarm; clears by itself.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-48"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">48<small>doc 1x0049</small></td><td class="n">Supply duct 100% open</td><td class="d">Alarm; clears by itself.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-49"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">49<small>doc 1x0050</small></td><td class="n">Exhaust duct 100% open</td><td class="d">Alarm; clears by itself.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-50"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">50<small>doc 1x0051</small></td><td class="n">Low voltage detect</td><td class="d">Alarm; clears by itself.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-52"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">52<small>doc 1x0053</small></td><td class="n">Duct group member missing</td><td class="d">Alarm; clears by itself.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-53"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">53<small>doc 1x0054</small></td><td class="n">Negative pressure</td><td class="d">Alarm; clears by itself.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 3x0001</small></td><td class="n">Component Name ID</td><td class="d">Default 00003. Range 0 to 10.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-21"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">21<small>doc 3x0022</small></td><td class="n">Application state</td><td class="d">Default 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Init; 1 = Auto Normal; 2 = Auto Economy; 3 = Manual; 4 = Standby; 5 = Emergency; 6 = NightCool; 7 = TimerFunction; 9 = Holiday</td></tr>
<tr data-row data-type="input_register" id="r-ir-25"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">25<small>doc 3x0026</small></td><td class="n">Time since last boot (Hours)</td><td class="d">Range 0 to 8760.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-26"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">26<small>doc 3x0027</small></td><td class="n">Time since last boot (Minutes)</td><td class="d">Range 0 to 60.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-27"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">27<small>doc 3x0028</small></td><td class="n">Temp sensor regulator</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-28"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">28<small>doc 3x0029</small></td><td class="n">Temp sensor RU1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-29"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">29<small>doc 3x0030</small></td><td class="n">Temp sensor RU2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-32"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">32<small>doc 3x0033</small></td><td class="n">Battery level RU</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-36"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">36<small>doc 3x0037</small></td><td class="n">Input Analog 1</td><td class="d">Range 0 to 10000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-37"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">37<small>doc 3x0038</small></td><td class="n">Input Analog 2</td><td class="d">Range 0 to 10000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-38"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">38<small>doc 3x0039</small></td><td class="n">Input Analog 3</td><td class="d">Range 0 to 10000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-39"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">39<small>doc 3x0040</small></td><td class="n">Input Analog 4</td><td class="d">Range 0 to 10000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-40"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">40<small>doc 3x0041</small></td><td class="n">Output PWM 1</td><td class="d">Range 0 to 100.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-41"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">41<small>doc 3x0042</small></td><td class="n">Output PWM 2</td><td class="d">Range 0 to 100.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-42"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">42<small>doc 3x0043</small></td><td class="n">Output PWM 3</td><td class="d">Range 0 to 100.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-43"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">43<small>doc 3x0044</small></td><td class="n">Output PWM 4</td><td class="d">Range 0 to 100.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-44"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">44<small>doc 3x0045</small></td><td class="n">Output Analog 1</td><td class="d">Range 0 to 10000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-45"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">45<small>doc 3x0046</small></td><td class="n">Output Analog 2</td><td class="d">Range 0 to 10000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-46"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">46<small>doc 3x0047</small></td><td class="n">Output Analog 3</td><td class="d">Range 0 to 10000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-47"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">47<small>doc 3x0048</small></td><td class="n">Output Analog 4</td><td class="d">Range 0 to 10000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-52"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">52<small>doc 3x0053</small></td><td class="n">Cool Water</td><td class="d">Range 0 to 100.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-53"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">53<small>doc 3x0054</small></td><td class="n">Warm Water</td><td class="d">Range 0 to 100.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-54"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">54<small>doc 3x0055</small></td><td class="n">SA Damper pos.</td><td class="d">Range 0 to 100.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-55"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">55<small>doc 3x0056</small></td><td class="n">EA Damper pos</td><td class="d">Range 0 to 100.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-62"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">62<small>doc 3x0063</small></td><td class="n">Copy of Input Status 1-16</td><td class="d">Same flags as the bit table, packed 16 per register (bit 0 = first item).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-63"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">63<small>doc 3x0064</small></td><td class="n">Copy of Input Status 17-32</td><td class="d">Same flags as the bit table, packed 16 per register (bit 0 = first item).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-64"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">64<small>doc 3x0065</small></td><td class="n">Copy of Input Status 33-48</td><td class="d">Same flags as the bit table, packed 16 per register (bit 0 = first item).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-65"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">65<small>doc 3x0066</small></td><td class="n">Copy of Input Status 49-64</td><td class="d">Same flags as the bit table, packed 16 per register (bit 0 = first item).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 4x0001</small></td><td class="n">Relay in Emergency</td><td class="d">Default 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Close; 1 = Open; 2 = No Action</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 4x0002</small></td><td class="n">Application transition</td><td class="d">Some states need the window and occupancy parameters set to 0 (not present).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Auto Normal; 2 = Economy; 3 = Manual; 4 = Stand-by; 5 = Emergency; 6 = Night Cool; 7 = Timer-function; 9 = Not used</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 4x0003</small></td><td class="n">Room number</td><td class="d">Default 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 4x0004</small></td><td class="n">Valve exercise</td><td class="d">Default 48. Range 0 to 72.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 4x0005</small></td><td class="n">Motion Timer</td><td class="d">Default 20. Range 0 to 20.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 4x0006</small></td><td class="n">General warning time</td><td class="d">Default 60. Range 0 to 60.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 4x0007</small></td><td class="n">PI-overload warning time</td><td class="d">Default 120. Range 0 to 60.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 4x0008</small></td><td class="n">Set-point warning time</td><td class="d">Default 60. Range 0 to 60.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 4x0009</small></td><td class="n">Pressure sensor warning time</td><td class="d">Default 15. Range 0 to 60.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 4x0014</small></td><td class="n">System type</td><td class="d">Default 4.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Heat; 2 = Cool; 3 = Change Over; 4 = Heat+Cool</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 4x0015</small></td><td class="n">Number of Room units</td><td class="d">Default 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = One room unit; 2 = Two room units</td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 4x0016</small></td><td class="n">Window switch</td><td class="d">Default 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Not used; 1 = Normaly Closed; 2 = Normaly Open</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 4x0017</small></td><td class="n">Occupancy switch</td><td class="d">Default 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Not used; 1 = Normaly Closed; 2 = Normaly Open</td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 4x0018</small></td><td class="n">Actuator Type Cool</td><td class="d">Default 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = NC; 2 = 0-10V; 3 = NO</td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 4x0035</small></td><td class="n">RU back to auto state</td><td class="d">Default 480. Range 0 to 1200.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35<small>doc 4x0036</small></td><td class="n">Normal flow SA1</td><td class="d">Default 20. Range 0 to 1000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>l/s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37<small>doc 4x0038</small></td><td class="n">Economy flow from Normal</td><td class="d">Default 20. Range 0 to 100.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41<small>doc 4x0042</small></td><td class="n">Boost flow SA1</td><td class="d">Default 30. Range 0 to 2500.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>l/s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42<small>doc 4x0043</small></td><td class="n">Boost flow SA2</td><td class="d">Default 30. Range 0 to 2500.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>l/s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-47"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">47<small>doc 4x0048</small></td><td class="n">P term Heat</td><td class="d">Default 5000. Range 1 to 10000.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-48"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">48<small>doc 4x0049</small></td><td class="n">I term Heat</td><td class="d">Default 5. Range 1 to 10000.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49<small>doc 4x0050</small></td><td class="n">P term Cool</td><td class="d">Default 5000. Range 1 to 10000.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50<small>doc 4x0051</small></td><td class="n">I term Cool</td><td class="d">Default 5. Range 1 to 10000.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51<small>doc 4x0052</small></td><td class="n">P term Change over</td><td class="d">Default 5000. Range 1 to 10000.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-52"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">52<small>doc 4x0053</small></td><td class="n">I term Change over</td><td class="d">Default 5. Range 1 to 10000.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-53"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53<small>doc 4x0054</small></td><td class="n">SA 0% value</td><td class="d">Default 0. Range 0 to 5000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-54"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">54<small>doc 4x0055</small></td><td class="n">SA 100% value</td><td class="d">Default 10000. Range 5000 to 10000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-55"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">55<small>doc 4x0056</small></td><td class="n">EA 0% value</td><td class="d">Default 0. Range 0 to 5000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-56"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">56<small>doc 4x0057</small></td><td class="n">EA 100% value</td><td class="d">Default 10000. Range 5000 to 10000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63<small>doc 4x0064</small></td><td class="n">Relative flow in manual mode</td><td class="d">Only used in manual state.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Eco flow; 2 = Normal flow; 3 = Boost flow</td></tr>
<tr data-row data-type="holding_register" id="r-hr-65"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65<small>doc 4x0066</small></td><td class="n">CO2 min level</td><td class="d">Default 500. Range 350 to 1000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-66"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">66<small>doc 4x0067</small></td><td class="n">CO2 max level</td><td class="d">Default 1000. Range 350 to 2000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-67"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">67<small>doc 4x0068</small></td><td class="n">CO2/Volt</td><td class="d">Default 200. Range 10 to 500.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm/V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-68"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">68<small>doc 4x0069</small></td><td class="n">Copy of Coil Status 1-16</td><td class="d">Same flags as the bit table, packed 16 per register (bit 0 = first item).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3919"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3919<small>doc 4x3920</small></td><td class="n">Read status</td><td class="d">Default 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Not internal motion; 1 = Internal motion</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3929"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3929<small>doc 4x3930</small></td><td class="n">Write status</td><td class="d">Default 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3940"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3940<small>doc 4x3941</small></td><td class="n">SAflow sensor setting</td><td class="d">Default 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3941"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3941<small>doc 4x3942</small></td><td class="n">EAflow sensor setting</td><td class="d">Default 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3950"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3950<small>doc 4x3951</small></td><td class="n">Zero calibration</td><td class="d">Default 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = Start after P_119; 2 = Start immediatelly</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Addresses are printed in Modicon form (0x coils, 1x discrete inputs, 3x input registers, 4x holding registers); wire address = number - 1 within each table.</li><li>Sensor temperatures and battery voltage carry an explicit 1:10 scaling. Room temperature (3x0060), changeover temperature (3x0061) and the room-unit setpoint/flow readings (3x0031/3x0032) give a unit but no scaling, so they are left out.</li><li>Left out: every temperature setpoint in the holding table (4x0021-4x0030, including the two &#x27;TC/TH Not used&#x27; rows, and manual temperature 4x0063). The table gives °C ranges but no scaling, while the input temperatures are marked 1:10, so the raw format is not settled.</li><li>Also left out: the 16-register component name (ASCII byte order not given), application ID, serial number, software version and boot-year registers (no format given), and every Not used row.</li><li>BMS port settings are menu parameters P_101 (address 1-247), P_102 (baud 9.6/19.2/38.4 k), P_103 (parity odd/even/none) and P_104 (stop bits).</li><li>Left out: 4x3911 commissioning command (packs air and water states into the two bytes; the value list is cut off in the manual).</li><li>Also left out: the measured airflows (3x0057-3x0059), duct pressures (3x0034-3x0036) and room CO2 (3x0062), which carry only a unit (l/s, Pa, ppm) with no range or scaling; PID outputs 3x0049-3x0052 (signed -100 to 100 % range, signed format never stated); and the commissioning read-backs 4x3921-4x3924 and 4x3940, which give no unit or format.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Swegon CONDUCTOR W4 room controller (airflow and water, Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Swegon CONDUCTOR W4 room controller (airflow and water, Modbus RTU) have?</summary><p>This map lists 119 registers: 4 coils, 48 discrete inputs, 28 input registers, 39 holding registers. 43 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Swegon CONDUCTOR W4 room controller (airflow and water, Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Tables print 0x/1x/3x/4x reference numbers; subtract 1 for the wire address in each table (4x3921 = holding register 3920).</p></details><details><summary>What are the minimum Modbus registers to integrate the Swegon CONDUCTOR W4 room controller (airflow and water, Modbus RTU)?</summary><p>Start with IR 27 Temp sensor regulator (Regulator temperature sensor x10); IR 28 Temp sensor RU1 (Room unit 1 temperature x10); IR 21 Application state (Application state); HR 1 Application transition (Application transition (state request)); IR 54 SA Damper pos. (Supply air damper position); IR 55 EA Damper pos (Extract air damper position); HR 35 Normal flow SA1 (Normal supply airflow SA1); DI 5 Active alarms (Active alarms).</p></details><details><summary>How do I enable Modbus control of the Swegon CONDUCTOR W4 room controller (airflow and water, Modbus RTU)?</summary><p>Set the BMS address, baud, parity and stop bits in system parameters P_101-P_104 from the room unit (service level).</p></details><details><summary>Where is the official Swegon CONDUCTOR W4 room controller (airflow and water, Modbus RTU) Modbus documentation?</summary><p>The source is CONDUCTOR W4 Technical Manual (cond_w4-sw112-m (SW version 1.12)), revision 2014-11-21, published free by Swegon at https://www.swegon.com/siteassets/_products-documents-archive/waterborne-climate-systems/control-equipment/_en/cond_w4-sw112-m.pdf.</p></details></div>
<h2>More Swegon Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/swegon/conductor-w1" data-row><span class="k">Thermostat / room controller (chilled beam, fan coil water circuits)</span><h3>Swegon CONDUCTOR W1 room controller (waterborne cooling/heating, Modbus RTU)</h3><p>Swegon CONDUCTOR W1 room controller, software 1.38 and later (technical manual updated 2015-06-15).</p><div class="meta">98 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: CONDUCTOR RE W1, Conductor W1, 942334001</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/conductor-w3" data-row><span class="k">Thermostat / room controller (chilled beam with supply and extract air dampers)</span><h3>Swegon CONDUCTOR W3 room controller (air and water, Modbus RTU)</h3><p>Swegon CONDUCTOR W3 room controller, software 1.38 and later (technical manual updated 2015-06-15).</p><div class="meta">122 registers &middot; 46 writable &middot; RTU</div><span class="sr-only"> Also known as: CONDUCTOR RE W3, Conductor W3</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/react-modbus-actuator" data-row><span class="k">Actuator / valve (ventilation damper and VAV actuator)</span><h3>Swegon REACT damper / VAV actuator (Modbus RTU, 2018 sheet)</h3><p>Swegon REACT demand-controlled-ventilation dampers with the Modbus actuators named in the sheet (309C-024-150-MB/SL8/ST15/SWE, 227VM-024-**-MB/SWE), sheet dated 2018-11-08.</p><div class="meta">18 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: REACT A, REACT Modbus, Swegon REACT damper, 309C-024-150-MB/SL8/ST15/SWE, 227VM-024-MB/SWE</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/react-parasol-zenith" data-row><span class="k">Actuator / valve (comfort module air damper)</span><h3>Swegon REACT Parasol Zenith with Belimo actuator (Modbus RTU)</h3><p>Swegon REACT Parasol Zenith comfort modules fitted with the Belimo Modbus actuator; Swegon Modbus settings sheet dated 2022-08-10.</p><div class="meta">27 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: Parasol Zenith REACT, REACT damper actuator</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/silver-rx-rotary-heat-exchanger-control" data-row><span class="k">Air handler (rotary heat exchanger drive controller)</span><h3>Swegon SILVER C / SILVER RX rotary heat exchanger controller (Modbus RTU)</h3><p>The rotary heat exchanger (rotor) drive controller in Swegon SILVER C RX air handling units, per sheet SILVERCModbusHX.201115.</p><div class="meta">57 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: SILVER RX heat exchanger controller, SILVER C RX rotor drive, DRHX, SILVERCModbusHX</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/silver-c-fan-motor-control" data-row><span class="k">Air handler fan motor control</span><h3>Swegon SILVER C fan motor control (RX/PX/CX/SD, generation E/F)</h3><p>The EC/FC fan motor controllers inside Swegon SILVER C air handling units, generation E/F, document SILVERCModbus.210809.</p><div class="meta">106 registers &middot; 46 writable &middot; RTU</div><span class="sr-only"> Also known as: SILVER C RX, SILVER C PX, SILVER C CX, SILVER C SD, SILVER C generation E, SILVER C generation F</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/tac5-modbus" data-row><span class="k">Air handler (heat recovery unit controller)</span><h3>Swegon TAC5 DG/DM/DT controller (Global HRglobal, HRup, HRflat, HRtotal, HRmural)</h3><p>Swegon (Global) TAC5 DG, DM and DT regulation boards with the SAT MODBUS (RTU) or SAT WIFI/ETHERNET (TCP) satellite; TAC5 + MODBUS TABLE Cid 050338 (2021-09-20). The TAC5 SC/F single-flow boards use other registers and are not covered.</p><div class="meta">91 registers &middot; 19 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: TAC5 DG, TAC5 DM, TAC5 DT, Global HRglobal, Global HRup, Global HRflat, Global HRtotal, Global HRmural, SAT MODBUS</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/tac6-modbus" data-row><span class="k">Air handler (heat recovery unit controller)</span><h3>Swegon TAC6 controller (Global units)</h3><p>Swegon (Global) units with the TAC6 regulation board and a Modbus satellite; TAC6 + MODBUS TABLE Cid 050360 (2021-05-20).</p><div class="meta">93 registers &middot; 19 writable &middot; TCP</div><span class="sr-only"> Also known as: Global TAC6, SAT WIFI-ETHERNET (TAC6)</span></a></li></ul><h2>Other hvac equipment register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/vertiv/liebert-icom-v4-ds-cw-hpm" data-row><span class="k">Air handler (computer room air conditioner)</span><h3>Vertiv Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus)</h3><p>Liebert perimeter precision cooling units on the iCOM v4 controller (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, PeX with iCOM firmware PA1.04.033.STD or later; HPM with iCOM), read through a Liebert IntelliSlot Modbus 485 or Modbus IP card.</p><div class="meta">408 registers &middot; 177 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Liebert DS, Liebert CW, Liebert HPM, Liebert PeX, Liebert Challenger 3000, Liebert Challenger ITR, Liebert Deluxe System/3, Liebert iCOM v4, IS-485L, IS-IPBML</span></a></li><li><a class="card" href="/modbus-register-maps/apc/inrow-rd-990-3576" data-row><span class="k">Air handler (in-row data-centre DX cooling unit)</span><h3>APC (Schneider Electric) InRow RD direct-expansion cooling unit (Modbus register map 990-3576B)</h3><p>APC / Schneider Electric InRow RD cooling units, register map part number 990-3576B (08/2015).</p><div class="meta">72 registers &middot; 16 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: InRow RD, 990-3576B, Schneider Electric InRow RD</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/ecl-comfort-210-296-310" data-row><span class="k">Thermostat / heating controller (district heating and HVAC)</span><h3>Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP)</h3><p>ECL Comfort 210, 296 and 310 controllers (and B versions) with any application key; many parameters depend on the loaded application.</p><div class="meta">131 registers &middot; 40 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ECL Comfort 210, ECL Comfort 296, ECL Comfort 310, ECL Comfort 210B, ECL Comfort 310B, 087H3020, 087H3024, 087H3030, 087H3034, 087H3040, 087H3044, 087H3050, 087H3054</span></a></li><li><a class="card" href="/modbus-register-maps/jablotron/futura" data-row><span class="k">Air handler (heat recovery ventilation unit)</span><h3>Jablotron FUTURA L / M / S heat recovery ventilation unit (Modbus TCP)</h3><p>Futura L/M/S from firmware FUA.P.06.71, register list v5.0 (13.10.2025). Futura L+ uses different addresses and is not covered.</p><div class="meta">162 registers &middot; 50 writable &middot; TCP</div><span class="sr-only"> Also known as: Futura L, Futura M, Futura S, JABLOTRON FUTURA</span></a></li><li><a class="card" href="/modbus-register-maps/loytec/l-stat" data-row><span class="k">Thermostat (room operating unit with sensors)</span><h3>LOYTEC L-STAT network thermostat / room operating unit (Modbus RTU)</h3><p>LSTAT-800/801/802 room operating units (all button layouts), user manual version 3.2.8 (document 88085811).</p><div class="meta">28 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: L-STAT, LSTAT-800, LSTAT-801, LSTAT-802, LSTAT-800-Gx-Lx, LSTAT-801-Gx-Lx, LSTAT-802-Gx-Lx</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/efcb-fan-coil-controller" data-row><span class="k">Thermostat / fan coil controller</span><h3>Neptronic EFCB Series networkable fan coil controller (Modbus RTU)</h3><p>Neptronic EFCB Series fan coil controllers (24, 120 and 240 Vac; 2 or 4 relays) with the Modbus communication module, guide EFCB-Modbus Guide-260626.</p><div class="meta">171 registers &middot; 135 writable &middot; RTU</div><span class="sr-only"> Also known as: EFCB10TU2, EFCB10TU4, EFCB11TU2, EFCB11TU4, EFCB12TU2, EFCB12TU4, EFCB fan coil controller</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac/">All hvac equipment Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.swegon.com/siteassets/_products-documents-archive/waterborne-climate-systems/control-equipment/_en/cond_w4-sw112-m.pdf" rel="nofollow noopener" target="_blank">CONDUCTOR W4 Technical Manual &middot; cond_w4-sw112-m (SW version 1.12) &middot; rev. 2014-11-21</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
