<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Swegon SILVER RX rotor control Modbus Register Map</title>
<meta name="description" content="Swegon SILVER RX rotor control Modbus register map: 57 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/swegon/silver-rx-rotary-heat-exchanger-control">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Swegon SILVER RX rotor control Modbus Register Map">
<meta property="og:description" content="Swegon SILVER RX rotor control Modbus register map: 57 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/swegon/silver-rx-rotary-heat-exchanger-control">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Swegon SILVER RX rotor control Modbus Register Map">
<meta name="twitter:description" content="Swegon SILVER RX rotor control Modbus register map: 57 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/swegon/silver-rx-rotary-heat-exchanger-control",
   "url": "https://easymodbus.com/modbus-register-maps/swegon/silver-rx-rotary-heat-exchanger-control",
   "name": "Swegon SILVER RX rotor control Modbus Register Map",
   "description": "Swegon SILVER RX rotor control Modbus register map: 57 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/swegon/silver-rx-rotary-heat-exchanger-control#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/swegon/silver-rx-rotary-heat-exchanger-control#dataset",
   "name": "Swegon SILVER C / SILVER RX rotary heat exchanger controller (Modbus RTU) Modbus register map",
   "description": "SILVER C RX air handling units use a separate controller to drive the rotary heat recovery wheel. It is a Modbus RTU slave with coils for start/stop, alarm reset and settings, discrete inputs for rotor-guard and drive alarms, input registers for output, motor and rotor speed, current, power, temperature and versions, and holding registers for the speed set point, speed limits, ramps and alternative communication settings. Swegon SILVER RX rotor control Modbus register map: 57 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/swegon/silver-rx-rotary-heat-exchanger-control",
   "keywords": [
    "Swegon SILVER C / SILVER RX rotary heat exchanger controller (Modbus RTU) Modbus register map",
    "Swegon SILVER C / SILVER RX rotary heat exchanger controller (Modbus RTU) Modbus registers",
    "Swegon Modbus map",
    "SILVER RX heat exchanger controller Modbus register map",
    "SILVER C RX rotor drive Modbus register map",
    "DRHX Modbus register map",
    "SILVERCModbusHX Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus, rotary heat exchanger controls SILVER RX",
    "url": "https://www.swegon.com/globalassets/digizuite/12064-en-silvercrx_modbus_other_en.pdf",
    "author": {
     "@type": "Organization",
     "name": "Swegon"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Swegon SILVER C / SILVER RX rotary heat exchanger controller (Modbus RTU)",
    "description": "Air handler (rotary heat exchanger drive controller)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/swegon/silver-rx-rotary-heat-exchanger-control.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/swegon/silver-rx-rotary-heat-exchanger-control.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Swegon SILVER C / SILVER RX rotary heat exchanger controller (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 57 registers: 11 coils, 16 discrete inputs, 16 input registers, 14 holding registers. 25 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Swegon SILVER C / SILVER RX rotary heat exchanger controller (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each table prints a register reference (0x0001, 1x0001, 3x0001, 4x0001) and an Address column one lower (0, or 0x0000 in hex). The Address column is the wire address: 4x0001 Setpoint is holding address 0."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Swegon SILVER C / SILVER RX rotary heat exchanger controller (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with CO 0 Motor ON/OFF (Motor on/off); CO 7 Control mode (Control mode Modbus / 0-10 V); HR 0 Setpoint / PrcSet (Speed set point); IR 2 PrcOut (Output %); IR 16 Rotor Speed Out (Rotor speed); DI 0 Rotorguard Alarm (Rotor guard alarm); DI 10 Internal Stop (Rotor blocked); CO 1 Reset Alarms (Reset alarms)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Swegon SILVER C / SILVER RX rotary heat exchanger controller (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Coil 7 Control mode: 0 = Modbus, 1 = 0-10 V (factory 1). Communication settings are changed over Modbus with a tool."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Swegon SILVER C / SILVER RX rotary heat exchanger controller (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus, rotary heat exchanger controls SILVER RX (SILVERCModbusHX.201115), published free by Swegon at https://www.swegon.com/globalassets/digizuite/12064-en-silvercrx_modbus_other_en.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Swegon",
     "item": "https://easymodbus.com/modbus-register-maps/swegon/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "SILVER C / SILVER RX rotary heat exchanger controller (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/swegon/silver-rx-rotary-heat-exchanger-control"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/swegon/">Swegon</a></li><li aria-current="page">SILVER C / SILVER RX rotary heat exchanger controller (Modbus RTU)</li></ol>
<p class="eyebrow">Air handler (rotary heat exchanger drive controller) &middot; Modbus register map</p><h1><span class="mfr">Swegon</span> SILVER C / SILVER RX rotary heat exchanger controller (Modbus RTU) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>SILVER C RX air handling units use a separate controller to drive the rotary heat recovery wheel. It is a Modbus RTU slave with coils for start/stop, alarm reset and settings, discrete inputs for rotor-guard and drive alarms, input registers for output, motor and rotor speed, current, power, temperature and versions, and holding registers for the speed set point, speed limits, ramps and alternative communication settings.</p>
<p>This page lists <strong>57 Modbus registers</strong> for the Swegon SILVER C / SILVER RX rotary heat exchanger controller (Modbus RTU) &mdash; 25 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Swegon&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/swegon/">Swegon</a></dd></div><div><dt>Model</dt><dd>SILVER C / SILVER RX rotary heat exchanger controller (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Air handler (rotary heat exchanger drive controller)</a></dd></div><div><dt>Registers</dt><dd>57 (25 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>79</dd></div><div><dt>Default serial</dt><dd>38400 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>SILVER RX heat exchanger controller, SILVER C RX rotor drive, DRHX, SILVERCModbusHX</dd></div><div><dt>Source document</dt><dd><a href="https://www.swegon.com/globalassets/digizuite/12064-en-silvercrx_modbus_other_en.pdf" rel="nofollow noopener" target="_blank">Modbus, rotary heat exchanger controls SILVER RX &middot; SILVERCModbusHX.201115</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/swegon/silver-rx-rotary-heat-exchanger-control.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/swegon/silver-rx-rotary-heat-exchanger-control.json">JSON</a>
  <a class="btn" href="https://www.swegon.com/globalassets/digizuite/12064-en-silvercrx_modbus_other_en.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Swegon SILVER C / SILVER RX rotary heat exchanger controller (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Set coil 7 (Control mode) to 0 for Modbus, write the speed set point to holding 0 and start with coil 0. Read input registers 2 (output %), 16 (rotor speed) and the discrete-input alarms 0-15.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-co-0">CO 0</a></td><td class="n">Motor ON/OFF</td><td class="f">BIT</td><td>Motor on/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-co-7">CO 7</a></td><td class="n">Control mode</td><td class="f">BIT</td><td>Control mode Modbus / 0-10 V</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Setpoint / PrcSet</td><td class="f">UINT16</td><td>Speed set point</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-2">IR 2</a></td><td class="n">PrcOut</td><td class="f">UINT16</td><td>Output %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-16">IR 16</a></td><td class="n">Rotor Speed Out</td><td class="f">UINT16</td><td>Rotor speed</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-di-0">DI 0</a></td><td class="n">Rotorguard Alarm</td><td class="f">BIT</td><td>Rotor guard alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-di-10">DI 10</a></td><td class="n">Internal Stop</td><td class="f">BIT</td><td>Rotor blocked</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-co-1">CO 1</a></td><td class="n">Reset Alarms</td><td class="f">BIT</td><td>Reset alarms</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Coil 7 Control mode: 0 = Modbus, 1 = 0-10 V (factory 1). Communication settings are changed over Modbus with a tool.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Write coils with 0xFF00 for ON (function 05).</li><li>With Autodetect communication on (coil 9, default), the controller keeps answering on ID 79 / 38400 / no parity even after switching to the alternative settings.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Default ID 79, 38400 baud, no parity, 1 stop bit.</li><li>Alternative ID, baud, parity and stop bits are in holding 13-16 and take effect when coil 8 is set.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>This is the rotor drive controller only, not the AHU&#x27;s main controller.</li></ul>
</section>
<h2 id="registers">Swegon SILVER C / SILVER RX rotary heat exchanger controller (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>11</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>16</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>16</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>14</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">57 of 57 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Swegon SILVER C / SILVER RX rotary heat exchanger controller (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0<small>doc 0x0001</small></td><td class="n">Motor ON/OFF</td><td class="d">1 = on.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-1"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1<small>doc 0x0002</small></td><td class="n">Reset Alarms</td><td class="d">Write 1 to reset alarms.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-3"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3<small>doc 0x0004</small></td><td class="n">Rotation direction</td><td class="d">1 = counter-clockwise.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Clockwise; 1 = Counter-clockwise</td></tr>
<tr data-row data-type="coil" id="r-co-7"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">7<small>doc 0x0008</small></td><td class="n">Control mode</td><td class="d">Speed command source.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Modbus; 1 = 0-10 V</td></tr>
<tr data-row data-type="coil" id="r-co-8"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">8<small>doc 0x0009</small></td><td class="n">Use altern. comm. settings</td><td class="d">1 = use the alternative communication settings.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-9"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">9<small>doc 0x0010</small></td><td class="n">Autodetect communication</td><td class="d">1 = always also answer on the default settings.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-10"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">10<small>doc 0x0011</small></td><td class="n">Analog start signal</td><td class="d">1 = enable.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-11"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">11<small>doc 0x0012</small></td><td class="n">Autodetect control mode</td><td class="d">1 = enable.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-14"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">14<small>doc 0x0015</small></td><td class="n">High speed resolution</td><td class="d">Sets speed register resolution.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0.1 rpm; 1 = 0.01 rpm</td></tr>
<tr data-row data-type="coil" id="r-co-15"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">15<small>doc 0x0016</small></td><td class="n">K-factor for Modbus</td><td class="d">1 = K-factor not used for Modbus.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-17"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">17<small>doc 0xx17</small></td><td class="n">Enable auto saving of UDF</td><td class="d">1 = user data stored automatically.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-0"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">0<small>doc 1x0001</small></td><td class="n">Rotorguard Alarm</td><td class="d">1 = Alarm.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1<small>doc 1x0002</small></td><td class="n">V LO Alarm</td><td class="d">1 = Alarm (low voltage).</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-2"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">2<small>doc 1x0003</small></td><td class="n">V HI Alarm</td><td class="d">1 = Alarm (high voltage).</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-3"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">3<small>doc 1x0004</small></td><td class="n">I HI Alarm (Motor out short)</td><td class="d">1 = Alarm.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-4"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">4<small>doc 1x0005</small></td><td class="n">Temperature High</td><td class="d">1 = Warning.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-8"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">8<small>doc 1x0009</small></td><td class="n">Rotorguard Signal</td><td class="d">1 = Pulse from rotation sensor.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-9"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">9<small>doc 1x0010</small></td><td class="n">Overload / I_Limit</td><td class="d">1 = Warning.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-10"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">10<small>doc 1x0011</small></td><td class="n">Internal Stop</td><td class="d">1 = Alarm (stop).</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-11"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">11<small>doc 1x0012</small></td><td class="n">Rotor Blocked</td><td class="d">1 = Alarm.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-12"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">12<small>doc 1x0013</small></td><td class="n">EEPROM error</td><td class="d">1 = Warning.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-14"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">14<small>doc 1x0015</small></td><td class="n">Motor Phase Error</td><td class="d">1 = Alarm.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-15"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">15<small>doc 1x0016</small></td><td class="n">Ripple</td><td class="d">1 = Warning.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-19"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">19<small>doc 1x0020</small></td><td class="n">MOC in bootloader</td><td class="d">1 = Alarm.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-23"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">23<small>doc 1x0024</small></td><td class="n">Rotation OK</td><td class="d">1 = rotor turning OK.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-24"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">24<small>doc 1x0025</small></td><td class="n">Test function active</td><td class="d">1 = active.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-25"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">25<small>doc 1x0026</small></td><td class="n">Purging active</td><td class="d">1 = purge running.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 3x0001 / 0x0000</small></td><td class="n">DHX Type</td><td class="d">Controller type code 0-14.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2<small>doc 3x0003 / 0x0002</small></td><td class="n">PrcOut</td><td class="d">Output, 0-100.00 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3<small>doc 3x0004 / 0x0003</small></td><td class="n">Intern Temp</td><td class="d">Internal controller temperature.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4<small>doc 3x0005 / 0x0004</small></td><td class="n">Motor Speed Out</td><td class="d">Motor speed.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5<small>doc 3x0006 / 0x0005</small></td><td class="n">V In</td><td class="d">Supply voltage.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6<small>doc 3x0007 / 0x0006</small></td><td class="n">I Out (RMS)</td><td class="d">Motor current.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-7"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">7<small>doc 3x0008 / 0x0007</small></td><td class="n">Power In</td><td class="d">Input power.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-9"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9<small>doc 3x0010 / 0x0009</small></td><td class="n">Operation Day</td><td class="d">Operating days.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-10"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">10<small>doc 3x0011 / 0x000A</small></td><td class="n">Operation Minutes</td><td class="d">Minutes within the current day, 0-1439.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-11"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">11<small>doc 3x0012 / 0x000B</small></td><td class="n">I Ripple</td><td class="d">Current ripple.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-12"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">12<small>doc 3x0013 / 0x000C</small></td><td class="n">V Ripple</td><td class="d">Voltage ripple.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-13"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">13<small>doc 3x0014 / 0x000D</small></td><td class="n">Config file variant</td><td class="d">Two ASCII characters (AA-ZZ).</td><td class="f">STRING[2]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-14"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">14<small>doc 3x0015 / 0x000E</small></td><td class="n">Config file version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-15"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">15<small>doc 3x0016 / 0x000F</small></td><td class="n">MOC SW version</td><td class="d">Motor controller software version.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-16"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16<small>doc 3x0017 / 0x0010</small></td><td class="n">Rotor Speed Out</td><td class="d">Rotor speed.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-17"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">17<small>doc 3x0018 / 0x0011</small></td><td class="n">Torque</td><td class="d">Motor torque.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Nm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 4x0001 / 0x0000</small></td><td class="n">Setpoint / PrcSet</td><td class="d">Speed set point when control mode = Modbus, 0-100.00 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 4x0002 / 0x0001</small></td><td class="n">Min. Motor Speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>rpm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 4x0003 / 0x0002</small></td><td class="n">Max. Motor Speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>rpm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 4x0004 / 0x0003</small></td><td class="n">Start I Out (Boost)</td><td class="d">Start current.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>mA</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 4x0005 / 0x0004</small></td><td class="n">Start Time (Boost)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 4x0009 / 0x0008</small></td><td class="n">Prc Holding Torque</td><td class="d">Holding torque, % of max.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 4x0010 / 0x0009</small></td><td class="n">UpRampTime</td><td class="d">Ramp-up time, 15-300 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 4x0011 / 0x000A</small></td><td class="n">DownRampTime</td><td class="d">Ramp-down time, 15-300 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 4x0012 / 0x000B</small></td><td class="n">SwitchMode</td><td class="d">Motor switching frequency.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = 8 kHz; 2 = 10 kHz</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 4x0013 / 0x000C</small></td><td class="n">DHX Type</td><td class="d">Controller type setting.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 4x0014 / 0x000D</small></td><td class="n">Alternative Modbus ID</td><td class="d">Alternative slave ID, 1-247.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 4x0015 / 0x000E</small></td><td class="n">Alternative BaudRate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 9600; 1 = 19200; 2 = 38400; 3 = 57600; 4 = 115200</td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 4x0016 / 0x000F</small></td><td class="n">Alternative Parity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Odd; 2 = Even</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 4x0017 / 0x0010</small></td><td class="n">Alternative Stop Bits</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Invalid; 1 = 1; 2 = 2</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Coil and discrete-input tables print the address in decimal and the register reference with a 0x/1x prefix in decimal (e.g. 0x0010 = address 9); input and holding tables print the address in hex.</li><li>The last coil is printed with register &#x27;0xx17&#x27; and address 17; the address column is used.</li><li>Page 2 has a second communication table (address 54, even parity, 2 stop bits); the &#x27;Modbus addressing&#x27; section and the footnote on p. 3 both give ID 79, 38400 baud, no parity, 1 stop bit, which are used as defaults here.</li><li>Intern Temp (range -50.00 to 150.00 °C) is typed INT16; the sheet does not state signedness.</li><li>Footnote 4 on I Ripple is not printed in the sheet.</li><li>All values are 16-bit; there are no 32-bit registers.</li><li>Input registers printed 3x0020-3x0029 (MOC Boot SW, motor/rotor/user-data config variant and version, V DC Bus peak, V Motor peak) are left out: from that row on the sheet&#x27;s hex Address column equals the register number instead of one lower (3x0020 is printed with 0x0014), so the wire address cannot be settled.</li><li>Speed registers are listed at 0.01 rpm, which applies with coil 14 High speed resolution = 1 (factory setting); with coil 14 = 0 the resolution is 0.1 rpm.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Swegon SILVER C / SILVER RX rotary heat exchanger controller (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Swegon SILVER C / SILVER RX rotary heat exchanger controller (Modbus RTU) have?</summary><p>This map lists 57 registers: 11 coils, 16 discrete inputs, 16 input registers, 14 holding registers. 25 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Swegon SILVER C / SILVER RX rotary heat exchanger controller (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each table prints a register reference (0x0001, 1x0001, 3x0001, 4x0001) and an Address column one lower (0, or 0x0000 in hex). The Address column is the wire address: 4x0001 Setpoint is holding address 0.</p></details><details><summary>What are the minimum Modbus registers to integrate the Swegon SILVER C / SILVER RX rotary heat exchanger controller (Modbus RTU)?</summary><p>Start with CO 0 Motor ON/OFF (Motor on/off); CO 7 Control mode (Control mode Modbus / 0-10 V); HR 0 Setpoint / PrcSet (Speed set point); IR 2 PrcOut (Output %); IR 16 Rotor Speed Out (Rotor speed); DI 0 Rotorguard Alarm (Rotor guard alarm); DI 10 Internal Stop (Rotor blocked); CO 1 Reset Alarms (Reset alarms).</p></details><details><summary>How do I enable Modbus control of the Swegon SILVER C / SILVER RX rotary heat exchanger controller (Modbus RTU)?</summary><p>Coil 7 Control mode: 0 = Modbus, 1 = 0-10 V (factory 1). Communication settings are changed over Modbus with a tool.</p></details><details><summary>Where is the official Swegon SILVER C / SILVER RX rotary heat exchanger controller (Modbus RTU) Modbus documentation?</summary><p>The source is Modbus, rotary heat exchanger controls SILVER RX (SILVERCModbusHX.201115), published free by Swegon at https://www.swegon.com/globalassets/digizuite/12064-en-silvercrx_modbus_other_en.pdf.</p></details></div>
<h2>More Swegon Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/swegon/conductor-w1" data-row><span class="k">Thermostat / room controller (chilled beam, fan coil water circuits)</span><h3>Swegon CONDUCTOR W1 room controller (waterborne cooling/heating, Modbus RTU)</h3><p>Swegon CONDUCTOR W1 room controller, software 1.38 and later (technical manual updated 2015-06-15).</p><div class="meta">98 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: CONDUCTOR RE W1, Conductor W1, 942334001</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/conductor-w3" data-row><span class="k">Thermostat / room controller (chilled beam with supply and extract air dampers)</span><h3>Swegon CONDUCTOR W3 room controller (air and water, Modbus RTU)</h3><p>Swegon CONDUCTOR W3 room controller, software 1.38 and later (technical manual updated 2015-06-15).</p><div class="meta">122 registers &middot; 46 writable &middot; RTU</div><span class="sr-only"> Also known as: CONDUCTOR RE W3, Conductor W3</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/conductor-w4" data-row><span class="k">Thermostat / room controller (chilled beam with measured airflow and CO2)</span><h3>Swegon CONDUCTOR W4 room controller (airflow and water, Modbus RTU)</h3><p>Swegon CONDUCTOR W4 room controller, software 1.12 (technical manual updated 2014-11-21).</p><div class="meta">119 registers &middot; 43 writable &middot; RTU</div><span class="sr-only"> Also known as: CONDUCTOR RE W4, CONDUCTOR RE W4 1, Conductor W4</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/react-modbus-actuator" data-row><span class="k">Actuator / valve (ventilation damper and VAV actuator)</span><h3>Swegon REACT damper / VAV actuator (Modbus RTU, 2018 sheet)</h3><p>Swegon REACT demand-controlled-ventilation dampers with the Modbus actuators named in the sheet (309C-024-150-MB/SL8/ST15/SWE, 227VM-024-**-MB/SWE), sheet dated 2018-11-08.</p><div class="meta">18 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: REACT A, REACT Modbus, Swegon REACT damper, 309C-024-150-MB/SL8/ST15/SWE, 227VM-024-MB/SWE</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/react-parasol-zenith" data-row><span class="k">Actuator / valve (comfort module air damper)</span><h3>Swegon REACT Parasol Zenith with Belimo actuator (Modbus RTU)</h3><p>Swegon REACT Parasol Zenith comfort modules fitted with the Belimo Modbus actuator; Swegon Modbus settings sheet dated 2022-08-10.</p><div class="meta">27 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: Parasol Zenith REACT, REACT damper actuator</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/silver-c-fan-motor-control" data-row><span class="k">Air handler fan motor control</span><h3>Swegon SILVER C fan motor control (RX/PX/CX/SD, generation E/F)</h3><p>The EC/FC fan motor controllers inside Swegon SILVER C air handling units, generation E/F, document SILVERCModbus.210809.</p><div class="meta">106 registers &middot; 46 writable &middot; RTU</div><span class="sr-only"> Also known as: SILVER C RX, SILVER C PX, SILVER C CX, SILVER C SD, SILVER C generation E, SILVER C generation F</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/tac5-modbus" data-row><span class="k">Air handler (heat recovery unit controller)</span><h3>Swegon TAC5 DG/DM/DT controller (Global HRglobal, HRup, HRflat, HRtotal, HRmural)</h3><p>Swegon (Global) TAC5 DG, DM and DT regulation boards with the SAT MODBUS (RTU) or SAT WIFI/ETHERNET (TCP) satellite; TAC5 + MODBUS TABLE Cid 050338 (2021-09-20). The TAC5 SC/F single-flow boards use other registers and are not covered.</p><div class="meta">91 registers &middot; 19 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: TAC5 DG, TAC5 DM, TAC5 DT, Global HRglobal, Global HRup, Global HRflat, Global HRtotal, Global HRmural, SAT MODBUS</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/tac6-modbus" data-row><span class="k">Air handler (heat recovery unit controller)</span><h3>Swegon TAC6 controller (Global units)</h3><p>Swegon (Global) units with the TAC6 regulation board and a Modbus satellite; TAC6 + MODBUS TABLE Cid 050360 (2021-05-20).</p><div class="meta">93 registers &middot; 19 writable &middot; TCP</div><span class="sr-only"> Also known as: Global TAC6, SAT WIFI-ETHERNET (TAC6)</span></a></li></ul><h2>Other variable frequency drives register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/toshiba/vf-as3" data-row><span class="k">Variable frequency drive</span><h3>Toshiba TOSVERT VF-AS3 inverter (RS485 Modbus RTU)</h3><p>Toshiba TOSVERT VF-AS3 inverters on RS485 port 1 or 2 with the protocol set to MODBUS (F807/F827 = 1); RS485 Communication Function Instruction Manual E6582143.</p><div class="meta">57 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: VF-AS3, TOSVERT VF-AS3</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/f7" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa F7 drive (CIMR-F7U, legacy) - Modbus RTU</h3><p>Yaskawa F7 (CIMR-F7U) general-purpose drives using the built-in RS-422/485 terminals R+/R-/S+/S-, per user manual TM.F7.01 Appendix D, with parameter and monitor addresses from TM.F7.11.</p><div class="meta">50 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-F7U, F7U, F7 Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/hv600" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa HV600 HVAC fan and pump drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa HV600 drives using the built-in RS-485 port with H5-08 = 0 (MEMOBUS/Modbus), per technical reference SIEPC71061732 revision F.</p><div class="meta">40 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: CIPR-HV60, HV600 HVAC drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/p1000-bypass" data-row><span class="k">Variable frequency drive (HVAC bypass package)</span><h3>Yaskawa P1000 Bypass for industrial fans and pumps (MEMOBUS/Modbus RTU)</h3><p>P1000 Bypass bypass controller RS-485 port with Z3-01 = 0 (Modbus); Technical Manual SIEP YAIP1B 01D, appendix D.</p><div class="meta">36 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: P1000 Bypass, P1B</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/z1000-bypass" data-row><span class="k">Variable frequency drive (HVAC bypass package)</span><h3>Yaskawa Z1000 Bypass for HVAC fans and pumps (MEMOBUS/Modbus RTU)</h3><p>Z1000 Bypass bypass controller RS-485 port with Z3-01 = 0 (Modbus); Technical Manual SIEP YAIZ1B 01F, appendix D.</p><div class="meta">38 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: Z1000 Bypass, Z1B1</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs180" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS180 machinery drive (embedded Modbus RTU)</h3><p>ACS180 drives running the machinery control program, built-in EIA-485 Modbus RTU terminal (embedded fieldbus, EFB), addressing mode 0 (default); firmware manual 3AXD50000467860 Rev D.</p><div class="meta">46 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS180-04, ACS180 machinery control program</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/vfds/">All variable frequency drives Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.swegon.com/globalassets/digizuite/12064-en-silvercrx_modbus_other_en.pdf" rel="nofollow noopener" target="_blank">Modbus, rotary heat exchanger controls SILVER RX &middot; SILVERCModbusHX.201115</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
