{
 "manufacturer": "Swegon",
 "manufacturer_slug": "swegon",
 "model": "SILVER C / SILVER RX rotary heat exchanger controller (Modbus RTU)",
 "model_slug": "silver-rx-rotary-heat-exchanger-control",
 "short_model": "SILVER RX rotor control",
 "aliases": [
  "SILVER RX heat exchanger controller",
  "SILVER C RX rotor drive",
  "DRHX",
  "SILVERCModbusHX"
 ],
 "equipment_type": "Air handler (rotary heat exchanger drive controller)",
 "applies_to": "The rotary heat exchanger (rotor) drive controller in Swegon SILVER C RX air handling units, per sheet SILVERCModbusHX.201115.",
 "summary": "SILVER C RX air handling units use a separate controller to drive the rotary heat recovery wheel. It is a Modbus RTU slave with coils for start/stop, alarm reset and settings, discrete inputs for rotor-guard and drive alarms, input registers for output, motor and rotor speed, current, power, temperature and versions, and holding registers for the speed set point, speed limits, ramps and alternative communication settings.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": 79,
  "baud": 38400,
  "parity": "None",
  "data_bits": null,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "0-based",
  "note": "Each table prints a register reference (0x0001, 1x0001, 3x0001, 4x0001) and an Address column one lower (0, or 0x0000 in hex). The Address column is the wire address: 4x0001 Setpoint is holding address 0."
 },
 "default_word_order": null,
 "firmware": null,
 "source": {
  "title": "Modbus, rotary heat exchanger controls SILVER RX",
  "doc_number": "SILVERCModbusHX.201115",
  "revision_date": null,
  "url": "https://www.swegon.com/globalassets/digizuite/12064-en-silvercrx_modbus_other_en.pdf",
  "pages": "p. 3 (addressing, comm. settings, coils), p. 4 (discrete inputs), p. 5 (input registers), p. 6 (holding registers)"
 },
 "notes": [
  "Coil and discrete-input tables print the address in decimal and the register reference with a 0x/1x prefix in decimal (e.g. 0x0010 = address 9); input and holding tables print the address in hex.",
  "The last coil is printed with register '0xx17' and address 17; the address column is used.",
  "Page 2 has a second communication table (address 54, even parity, 2 stop bits); the 'Modbus addressing' section and the footnote on p. 3 both give ID 79, 38400 baud, no parity, 1 stop bit, which are used as defaults here.",
  "Intern Temp (range -50.00 to 150.00 °C) is typed INT16; the sheet does not state signedness.",
  "Footnote 4 on I Ripple is not printed in the sheet.",
  "All values are 16-bit; there are no 32-bit registers.",
  "Input registers printed 3x0020-3x0029 (MOC Boot SW, motor/rotor/user-data config variant and version, V DC Bus peak, V Motor peak) are left out: from that row on the sheet's hex Address column equals the register number instead of one lower (3x0020 is printed with 0x0014), so the wire address cannot be settled.",
  "Speed registers are listed at 0.01 rpm, which applies with coil 14 High speed resolution = 1 (factory setting); with coil 14 = 0 the resolution is 0.1 rpm."
 ],
 "registers": [
  {
   "table": "coil",
   "address": 0,
   "documented": "0x0001",
   "name": "Motor ON/OFF",
   "description": "1 = on.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 1,
   "documented": "0x0002",
   "name": "Reset Alarms",
   "description": "Write 1 to reset alarms.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 3,
   "documented": "0x0004",
   "name": "Rotation direction",
   "description": "1 = counter-clockwise.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Clockwise",
    "1": "Counter-clockwise"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 7,
   "documented": "0x0008",
   "name": "Control mode",
   "description": "Speed command source.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Modbus",
    "1": "0-10 V"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 8,
   "documented": "0x0009",
   "name": "Use altern. comm. settings",
   "description": "1 = use the alternative communication settings.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 9,
   "documented": "0x0010",
   "name": "Autodetect communication",
   "description": "1 = always also answer on the default settings.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 10,
   "documented": "0x0011",
   "name": "Analog start signal",
   "description": "1 = enable.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 11,
   "documented": "0x0012",
   "name": "Autodetect control mode",
   "description": "1 = enable.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 14,
   "documented": "0x0015",
   "name": "High speed resolution",
   "description": "Sets speed register resolution.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "0.1 rpm",
    "1": "0.01 rpm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 15,
   "documented": "0x0016",
   "name": "K-factor for Modbus",
   "description": "1 = K-factor not used for Modbus.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 17,
   "documented": "0xx17",
   "name": "Enable auto saving of UDF",
   "description": "1 = user data stored automatically.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 0,
   "documented": "1x0001",
   "name": "Rotorguard Alarm",
   "description": "1 = Alarm.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 1,
   "documented": "1x0002",
   "name": "V LO Alarm",
   "description": "1 = Alarm (low voltage).",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 2,
   "documented": "1x0003",
   "name": "V HI Alarm",
   "description": "1 = Alarm (high voltage).",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 3,
   "documented": "1x0004",
   "name": "I HI Alarm (Motor out short)",
   "description": "1 = Alarm.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 4,
   "documented": "1x0005",
   "name": "Temperature High",
   "description": "1 = Warning.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 8,
   "documented": "1x0009",
   "name": "Rotorguard Signal",
   "description": "1 = Pulse from rotation sensor.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 9,
   "documented": "1x0010",
   "name": "Overload / I_Limit",
   "description": "1 = Warning.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 10,
   "documented": "1x0011",
   "name": "Internal Stop",
   "description": "1 = Alarm (stop).",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 11,
   "documented": "1x0012",
   "name": "Rotor Blocked",
   "description": "1 = Alarm.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 12,
   "documented": "1x0013",
   "name": "EEPROM error",
   "description": "1 = Warning.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 14,
   "documented": "1x0015",
   "name": "Motor Phase Error",
   "description": "1 = Alarm.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 15,
   "documented": "1x0016",
   "name": "Ripple",
   "description": "1 = Warning.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 19,
   "documented": "1x0020",
   "name": "MOC in bootloader",
   "description": "1 = Alarm.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 23,
   "documented": "1x0024",
   "name": "Rotation OK",
   "description": "1 = rotor turning OK.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 24,
   "documented": "1x0025",
   "name": "Test function active",
   "description": "1 = active.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 25,
   "documented": "1x0026",
   "name": "Purging active",
   "description": "1 = purge running.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 0,
   "documented": "3x0001 / 0x0000",
   "name": "DHX Type",
   "description": "Controller type code 0-14.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2,
   "documented": "3x0003 / 0x0002",
   "name": "PrcOut",
   "description": "Output, 0-100.00 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3,
   "documented": "3x0004 / 0x0003",
   "name": "Intern Temp",
   "description": "Internal controller temperature.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4,
   "documented": "3x0005 / 0x0004",
   "name": "Motor Speed Out",
   "description": "Motor speed.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "rpm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 5,
   "documented": "3x0006 / 0x0005",
   "name": "V In",
   "description": "Supply voltage.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 6,
   "documented": "3x0007 / 0x0006",
   "name": "I Out (RMS)",
   "description": "Motor current.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "mA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 7,
   "documented": "3x0008 / 0x0007",
   "name": "Power In",
   "description": "Input power.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 9,
   "documented": "3x0010 / 0x0009",
   "name": "Operation Day",
   "description": "Operating days.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "days",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 10,
   "documented": "3x0011 / 0x000A",
   "name": "Operation Minutes",
   "description": "Minutes within the current day, 0-1439.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 11,
   "documented": "3x0012 / 0x000B",
   "name": "I Ripple",
   "description": "Current ripple.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "mA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 12,
   "documented": "3x0013 / 0x000C",
   "name": "V Ripple",
   "description": "Voltage ripple.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 13,
   "documented": "3x0014 / 0x000D",
   "name": "Config file variant",
   "description": "Two ASCII characters (AA-ZZ).",
   "data_type": "STRING",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 14,
   "documented": "3x0015 / 0x000E",
   "name": "Config file version",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 15,
   "documented": "3x0016 / 0x000F",
   "name": "MOC SW version",
   "description": "Motor controller software version.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 16,
   "documented": "3x0017 / 0x0010",
   "name": "Rotor Speed Out",
   "description": "Rotor speed.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "rpm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 17,
   "documented": "3x0018 / 0x0011",
   "name": "Torque",
   "description": "Motor torque.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "Nm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 0,
   "documented": "4x0001 / 0x0000",
   "name": "Setpoint / PrcSet",
   "description": "Speed set point when control mode = Modbus, 0-100.00 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1,
   "documented": "4x0002 / 0x0001",
   "name": "Min. Motor Speed",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "rpm",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "4x0003 / 0x0002",
   "name": "Max. Motor Speed",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "rpm",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3,
   "documented": "4x0004 / 0x0003",
   "name": "Start I Out (Boost)",
   "description": "Start current.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "mA",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4,
   "documented": "4x0005 / 0x0004",
   "name": "Start Time (Boost)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8,
   "documented": "4x0009 / 0x0008",
   "name": "Prc Holding Torque",
   "description": "Holding torque, % of max.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9,
   "documented": "4x0010 / 0x0009",
   "name": "UpRampTime",
   "description": "Ramp-up time, 15-300 s.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10,
   "documented": "4x0011 / 0x000A",
   "name": "DownRampTime",
   "description": "Ramp-down time, 15-300 s.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11,
   "documented": "4x0012 / 0x000B",
   "name": "SwitchMode",
   "description": "Motor switching frequency.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Auto",
    "1": "8 kHz",
    "2": "10 kHz"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12,
   "documented": "4x0013 / 0x000C",
   "name": "DHX Type",
   "description": "Controller type setting.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13,
   "documented": "4x0014 / 0x000D",
   "name": "Alternative Modbus ID",
   "description": "Alternative slave ID, 1-247.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14,
   "documented": "4x0015 / 0x000E",
   "name": "Alternative BaudRate",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "9600",
    "1": "19200",
    "2": "38400",
    "3": "57600",
    "4": "115200"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15,
   "documented": "4x0016 / 0x000F",
   "name": "Alternative Parity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "Odd",
    "2": "Even"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16,
   "documented": "4x0017 / 0x0010",
   "name": "Alternative Stop Bits",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Invalid",
    "1": "1",
    "2": "2"
   },
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Set coil 7 (Control mode) to 0 for Modbus, write the speed set point to holding 0 and start with coil 0. Read input registers 2 (output %), 16 (rotor speed) and the discrete-input alarms 0-15.",
  "minimum_registers": [
   {
    "table": "coil",
    "address": 0,
    "why": "Motor on/off"
   },
   {
    "table": "coil",
    "address": 7,
    "why": "Control mode Modbus / 0-10 V"
   },
   {
    "table": "holding_register",
    "address": 0,
    "why": "Speed set point"
   },
   {
    "table": "input_register",
    "address": 2,
    "why": "Output %"
   },
   {
    "table": "input_register",
    "address": 16,
    "why": "Rotor speed"
   },
   {
    "table": "discrete_input",
    "address": 0,
    "why": "Rotor guard alarm"
   },
   {
    "table": "discrete_input",
    "address": 10,
    "why": "Rotor blocked"
   },
   {
    "table": "coil",
    "address": 1,
    "why": "Reset alarms"
   }
  ],
  "enable": "Coil 7 Control mode: 0 = Modbus, 1 = 0-10 V (factory 1). Communication settings are changed over Modbus with a tool.",
  "watchdog": null,
  "quirks": [
   "Write coils with 0xFF00 for ON (function 05).",
   "With Autodetect communication on (coil 9, default), the controller keeps answering on ID 79 / 38400 / no parity even after switching to the alternative settings."
  ],
  "setup": [
   "Default ID 79, 38400 baud, no parity, 1 stop bit.",
   "Alternative ID, baud, parity and stop bits are in holding 13-16 and take effect when coil 8 is set."
  ],
  "gotchas": [
   "This is the rotor drive controller only, not the AHU's main controller."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/swegon/silver-rx-rotary-heat-exchanger-control",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
