{
 "manufacturer": "TECO-Westinghouse",
 "manufacturer_slug": "teco-westinghouse",
 "model": "E510 Compact (E510N1) inverter (Modbus RTU/ASCII)",
 "model_slug": "e510-compact",
 "short_model": "E510 Compact",
 "aliases": [
  "E510N1",
  "E510s",
  "TECO E510 Compact"
 ],
 "equipment_type": "Variable frequency drive",
 "applies_to": "TECO-Westinghouse E510 Compact (E510N1) inverters with the built-in RS-485 port (CON2), per communication addendum DOCUMENT-TECO-E510N1-AC002 Ver01 (2017-08).",
 "summary": "The E510 Compact is the newer TECO-Westinghouse compact inverter with a built-in RS-485 port speaking Modbus RTU or ASCII (BACnet objects are also described). Commands, frequency, torque and speed limit are written to 2501H-2504H; status, fault and alarm codes and monitors are read from 2520H-252FH. Each parameter nn-mm has its own register, with the group in the high byte and the number in the low byte.",
 "transport": [
  "RTU",
  "ASCII"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": null,
  "data_bits": null,
  "stop_bits": null,
  "tcp_port": null
 },
 "addressing": {
  "convention": "hex 0-based",
  "note": "Register numbers are hex and sent unchanged: the 03H example reads start register 01 23 (0123H) and the 06H example writes 01 02. Parameters map group to the high byte and number to the low byte (13-00 = 0D00H), except 12-00 which is a 32-bit value at 2510H (high word) / 2511H (low word)."
 },
 "default_word_order": null,
 "firmware": null,
 "source": {
  "title": "E510 Communication Addendum Modbus RTU/ASCII (E510N1)",
  "doc_number": "DOCUMENT-TECO-E510N1-AC002 Ver01",
  "revision_date": "2017-08",
  "url": "https://tecowestinghouse.com/PDF/E510_Compact_comm_addendum.pdf",
  "pages": "pp. 1-1 to 1-4 (connection, frames, exceptions), p. 1-5 (command data), pp. 1-6 to 1-8 (monitor data), parameter registers pp. 1-13 to 1-20"
 },
 "notes": [
  "The addendum does not name the drive parameters for node address, baud rate, parity or run/frequency source; set those per the E510 Compact manual.",
  "2521H (faults) and 2528H (alarms) are code tables, mapped as enums.",
  "Left out: 2505H/252AH AO1 (range 0.00-10.00 V given, raw scale not stated), 2507H DO and 2529H digital output state (no bit list), 252FH value list.",
  "Parameter 12-00 is 32-bit (2510H high word, 2511H low word) but is a parameter, not a monitor, and is not listed."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 9473,
   "documented": "2501H",
   "name": "Operation signal",
   "description": "Run, direction, fault, reset, comm inputs S1-S6, inverter/torque mode.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "Run (0 stop)",
    "1": "Reverse (0 forward)",
    "2": "External fault",
    "3": "Fault reset",
    "6": "Comm input S1",
    "7": "Comm input S2",
    "8": "Comm input S3",
    "9": "Comm input S4",
    "10": "Comm input S5",
    "11": "Comm input S6",
    "14": "Inverter mode",
    "15": "Torque command set by communication"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9474,
   "documented": "2502H",
   "name": "Frequency command",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "Hz",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9475,
   "documented": "2503H",
   "name": "Torque command",
   "description": "+/-8192 = +/-100 % of rated torque.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01220703125,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9476,
   "documented": "2504H",
   "name": "Speed limit",
   "description": "+/-120 = +/-120 %.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9504,
   "documented": "2520H",
   "name": "State signal",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Running",
    "1": "Reverse",
    "2": "Inverter ready",
    "3": "Fault active",
    "4": "Warning",
    "5": "Zero speed",
    "6": "Is 440 V",
    "7": "Frequency agree",
    "8": "Set frequency agree",
    "9": "Frequency detection 1",
    "10": "Frequency detection 2",
    "11": "Under voltage",
    "12": "Baseblock",
    "13": "Frequency reference not from comm",
    "14": "Sequence not from comm",
    "15": "Over torque"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9505,
   "documented": "2521H",
   "name": "Error description",
   "description": "Active fault code.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "UV",
    "2": "OC",
    "3": "OV",
    "4": "OH1",
    "5": "OL1",
    "6": "OL2",
    "7": "OT",
    "8": "UT",
    "9": "SC",
    "10": "Ground OC",
    "12": "Input phase loss",
    "13": "Output phase loss",
    "17": "External fault 01",
    "18": "External fault 02",
    "19": "External fault 03",
    "20": "External fault 04",
    "21": "External fault 05",
    "22": "External fault 06",
    "25": "PID feedback error",
    "26": "Keypad removed",
    "28": "CE",
    "29": "STO1",
    "30": "Over torque 2",
    "37": "LSCFT (Rtry)",
    "38": "CF07",
    "41": "OLDOP",
    "44": "FBLSS",
    "46": "OH4",
    "47": "SS1",
    "48": "CF20",
    "49": "MtrSw DI motor switch fault",
    "50": "OC_A",
    "51": "OC_D",
    "52": "OC_C",
    "53": "UD_C",
    "54": "CF_08",
    "55": "STO2",
    "56": "STO3",
    "57": "PO"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9506,
   "documented": "2522H",
   "name": "DI state",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Comm S1 on",
    "1": "Comm S2 on",
    "2": "Comm S3 on",
    "3": "Comm S4 on",
    "4": "Comm S5 on",
    "5": "Comm S6 on"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9507,
   "documented": "2523H",
   "name": "Frequency command",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9508,
   "documented": "2524H",
   "name": "Output frequency",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9510,
   "documented": "2526H",
   "name": "DC voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9511,
   "documented": "2527H",
   "name": "Output current",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9512,
   "documented": "2528H",
   "name": "Alarm description",
   "description": "Active warning code.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No alarm",
    "1": "OV",
    "2": "UV",
    "3": "OL2",
    "4": "OH2",
    "6": "OT",
    "9": "UT",
    "10": "OS",
    "11": "PGO",
    "12": "DEV",
    "13": "CE",
    "14": "CALL",
    "16": "EF0",
    "17": "EF1",
    "18": "EF2",
    "19": "EF3",
    "20": "EF4",
    "21": "EF5",
    "22": "EF6",
    "23": "EF7",
    "24": "EF8",
    "26": "CLB",
    "28": "CT",
    "29": "USP",
    "30": "RDE",
    "31": "WRE",
    "32": "FB",
    "33": "VRYE",
    "34": "SE01",
    "35": "SE02",
    "36": "SE03",
    "38": "SE05",
    "39": "HPERR",
    "40": "EF",
    "43": "RDP",
    "45": "OL1",
    "46": "HP_ER",
    "47": "SE10",
    "49": "BB1",
    "50": "BB2",
    "51": "BB3",
    "52": "BB4",
    "53": "BB5",
    "54": "BB6",
    "55": "BB7",
    "56": "BB8"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9516,
   "documented": "252CH",
   "name": "AI1 input",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9517,
   "documented": "252DH",
   "name": "AI2 input",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9519,
   "documented": "252FH",
   "name": "Model check",
   "description": "Identifies L510(s)/E510(s)/A510(s)/F510.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Set the node address and serial parameters and select communication as run/frequency source, then write 2501H and 2502H (0.01 Hz) and poll 2520H-2528H.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 9473,
    "why": "Run/stop, direction, reset"
   },
   {
    "table": "holding_register",
    "address": 9474,
    "why": "Frequency command 0.01 Hz"
   },
   {
    "table": "holding_register",
    "address": 9504,
    "why": "Status bits"
   },
   {
    "table": "holding_register",
    "address": 9505,
    "why": "Fault code"
   },
   {
    "table": "holding_register",
    "address": 9508,
    "why": "Output frequency"
   },
   {
    "table": "holding_register",
    "address": 9511,
    "why": "Output current"
   },
   {
    "table": "holding_register",
    "address": 9512,
    "why": "Alarm code"
   }
  ],
  "enable": "Set node address and communication settings at the keypad and select communication as run and frequency source (parameter numbers are in the drive manual, not this addendum). Bit 15 of 2501H with 2503H gives torque control by communication.",
  "watchdog": null,
  "quirks": [
   "Registers are hex: 2520H is sent as 25 20.",
   "Functions 03H, 06H, 08H and 10H; maximum frame 80 bytes.",
   "Node addresses 01H-FEH; 00H is broadcast.",
   "Write 0 to unused bits and never write reserved registers."
  ],
  "setup": [
   "RS-485 on CON2 (RJ45): pin 1 or 3 = S+, pin 2 or 6 = S-.",
   "120 ohm, 1/4 W terminators at both ends of the line."
  ],
  "gotchas": [
   "Exception codes: 01 function, 02 register number, 03 number, 04 data setting, 05 write mode error.",
   "Inverter response time is about 10 ms."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/teco-westinghouse/e510-compact",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
