<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Teledyne Gas and Flame Detection SG50-F Modbus Register Map</title>
<meta name="description" content="Teledyne Gas and Flame Detection SG50-F Modbus register map: 19 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/teledyne/spyglass-sg50-f">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Teledyne Gas and Flame Detection SG50-F Modbus Register Map">
<meta property="og:description" content="Teledyne Gas and Flame Detection SG50-F Modbus register map: 19 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/teledyne/spyglass-sg50-f">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Teledyne Gas and Flame Detection SG50-F Modbus Register Map">
<meta name="twitter:description" content="Teledyne Gas and Flame Detection SG50-F Modbus register map: 19 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/teledyne/spyglass-sg50-f",
   "url": "https://easymodbus.com/modbus-register-maps/teledyne/spyglass-sg50-f",
   "name": "Teledyne Gas and Flame Detection SG50-F Modbus Register Map",
   "description": "Teledyne Gas and Flame Detection SG50-F Modbus register map: 19 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/teledyne/spyglass-sg50-f#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/teledyne/spyglass-sg50-f#dataset",
   "name": "Teledyne Gas and Flame Detection Spyglass SG50-F flame detector (Modbus RTU) Modbus register map",
   "description": "The Spyglass SG50-F is a family of optical flame detectors (multi-IR, UV/IR and hydrogen-flame types, some with HD video). Its RS-485 port speaks Modbus RTU: input registers carry alarm, fault, built-in-test flags and the detector type, and holding registers set sensitivity, delays, latching, heater, video and the clock. This map covers every register the manual defines except the 32-bit and IP fields. Teledyne Gas and Flame Detection SG50-F Modbus register map: 19 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/teledyne/spyglass-sg50-f",
   "keywords": [
    "Teledyne Gas and Flame Detection Spyglass SG50-F flame detector (Modbus RTU) Modbus register map",
    "Teledyne Gas and Flame Detection Spyglass SG50-F flame detector (Modbus RTU) Modbus registers",
    "Teledyne Gas and Flame Detection Modbus map",
    "SG50-F Modbus register map",
    "Spyglass SG50-F Modbus register map",
    "IR3-HD Modbus register map",
    "UV-IR Modbus register map",
    "IR3 Modbus register map",
    "UV-IR-HD Modbus register map",
    "IR3-H2-HD Modbus register map",
    "IR3-H2 Modbus register map",
    "UV-IR-F Modbus register map",
    "UV-IR-F-HD Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Spyglass SG50-F Modbus Communication Manual",
    "url": "https://www.teledynegasandflamedetection.com/en-us/Products/docs/fixedflame-spyglass-sg50-f-modbus-communication-manual-english.pdf",
    "author": {
     "@type": "Organization",
     "name": "Teledyne Gas and Flame Detection"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Teledyne Gas and Flame Detection Spyglass SG50-F flame detector (Modbus RTU)",
    "description": "Sensor (flame detector)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/teledyne/spyglass-sg50-f.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/teledyne/spyglass-sg50-f.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Teledyne Gas and Flame Detection Spyglass SG50-F flame detector (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 19 registers: 5 input registers, 14 holding registers. 14 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Teledyne Gas and Flame Detection Spyglass SG50-F flame detector (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual prints register addresses in hex starting at 0x0000 (alarm relay), so the hex value is the wire address: 0x0010 = address 16."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Teledyne Gas and Flame Detection Spyglass SG50-F flame detector (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 0 Alarm relay (Fire alarm); IR 1 Fault relay (Fault); IR 2 BIT status (Maintenance flags); IR 27 Detector type (Detector type); HR 1 Sensitivity (Sensitivity); HR 32 Detector Modbus address (Modbus address)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Teledyne Gas and Flame Detection Spyglass SG50-F flame detector (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus RTU is available on the RS-485 terminals of all SG50-F detectors; the address is register 0x0020 (1-247)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Teledyne Gas and Flame Detection Spyglass SG50-F flame detector (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Spyglass SG50-F Modbus Communication Manual (SG50FMODBUS-EN Revision 1.0), revision 2023-02, published free by Teledyne Gas and Flame Detection at https://www.teledynegasandflamedetection.com/en-us/Products/docs/fixedflame-spyglass-sg50-f-modbus-communication-manual-english.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Teledyne Gas and Flame Detection",
     "item": "https://easymodbus.com/modbus-register-maps/teledyne/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Spyglass SG50-F flame detector (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/teledyne/spyglass-sg50-f"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/teledyne/">Teledyne Gas and Flame Detection</a></li><li aria-current="page">Spyglass SG50-F flame detector (Modbus RTU)</li></ol>
<p class="eyebrow">Sensor (flame detector) &middot; Modbus register map</p><h1><span class="mfr">Teledyne Gas and Flame Detection</span> Spyglass SG50-F flame detector (Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Spyglass SG50-F is a family of optical flame detectors (multi-IR, UV/IR and hydrogen-flame types, some with HD video). Its RS-485 port speaks Modbus RTU: input registers carry alarm, fault, built-in-test flags and the detector type, and holding registers set sensitivity, delays, latching, heater, video and the clock. This map covers every register the manual defines except the 32-bit and IP fields.</p>
<p>This page lists <strong>19 Modbus registers</strong> for the Teledyne Gas and Flame Detection Spyglass SG50-F flame detector (Modbus RTU) &mdash; 14 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Teledyne Gas and Flame Detection&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/teledyne/">Teledyne Gas and Flame Detection</a></dd></div><div><dt>Model</dt><dd>Spyglass SG50-F flame detector (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/valves-actuators-sensors/">Sensor (flame detector)</a></dd></div><div><dt>Registers</dt><dd>19 (14 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>Also known as</dt><dd>SG50-F, Spyglass SG50-F, IR3-HD, UV-IR, IR3, UV-IR-HD, IR3-H2-HD, IR3-H2, UV-IR-F, UV-IR-F-HD</dd></div><div><dt>Source document</dt><dd><a href="https://www.teledynegasandflamedetection.com/en-us/Products/docs/fixedflame-spyglass-sg50-f-modbus-communication-manual-english.pdf" rel="nofollow noopener" target="_blank">Spyglass SG50-F Modbus Communication Manual &middot; SG50FMODBUS-EN Revision 1.0 &middot; rev. 2023-02</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/teledyne/spyglass-sg50-f.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/teledyne/spyglass-sg50-f.json">JSON</a>
  <a class="btn" href="https://www.teledynegasandflamedetection.com/en-us/Products/docs/fixedflame-spyglass-sg50-f-modbus-communication-manual-english.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Teledyne Gas and Flame Detection Spyglass SG50-F flame detector (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Set a unique address per detector, wire RS-485 at 9600 8N1 and poll input registers 0-2 (alarm, fault, BIT flags) with function 04.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">Alarm relay</td><td class="f">UINT16</td><td>Fire alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-1">IR 1</a></td><td class="n">Fault relay</td><td class="f">UINT16</td><td>Fault</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2">IR 2</a></td><td class="n">BIT status</td><td class="f">BITMAP16</td><td>Maintenance flags</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-27">IR 27</a></td><td class="n">Detector type</td><td class="f">UINT16</td><td>Detector type</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Sensitivity</td><td class="f">UINT16</td><td>Sensitivity</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-32">HR 32</a></td><td class="n">Detector Modbus address</td><td class="f">UINT16</td><td>Modbus address</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus RTU is available on the RS-485 terminals of all SG50-F detectors; the address is register 0x0020 (1-247).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Addresses are printed in hex and are the wire addresses.</li><li>Clock registers pack two fields per register (high byte, low byte).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>9600 baud, 8N1, half duplex 2-wire, no echo.</li><li>Terminate the line with 120 ohm.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Video and analog-video registers only work on HD models.</li></ul>
</section>
<h2 id="registers">Teledyne Gas and Flame Detection Spyglass SG50-F flame detector (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>5</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>14</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">19 of 19 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Teledyne Gas and Flame Detection Spyglass SG50-F flame detector (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 0x0000</small></td><td class="n">Alarm relay</td><td class="d">Fire alarm state.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1<small>doc 0x0001</small></td><td class="n">Fault relay</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No fault; 1 = Fault</td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2<small>doc 0x0002</small></td><td class="n">BIT status</td><td class="d">Built-in-test flags needing maintenance.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Dirty window fault; bit 1 = 24 V power supply fault</td></tr>
<tr data-row data-type="input_register" id="r-ir-16"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16<small>doc 0x0010</small></td><td class="n">FGD detector identifier</td><td class="d">Always ASCII &quot;FG&quot; for this product family.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-27"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">27<small>doc 0x001B</small></td><td class="n">Detector type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">101 = IR3-HD; 110 = UV-IR (small); 120 = IR3 (small); 130 = UV-IR-HD; 140 = IR3-H2-HD; 150 = IR3-H2; 160 = UV-IR-F; 170 = UV-IR-F-HD</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 0x0001</small></td><td class="n">Sensitivity</td><td class="d">Detection sensitivity level.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Low; 1 = Medium; 2 = High; 3 = Extreme</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 0x0002</small></td><td class="n">Ultra-fast detection</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 0x0003</small></td><td class="n">Alarm delay</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0 s; 1 = 5 s; 2 = 10 s; 3 = 20 s; 4 = 30 s</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 0x0004</small></td><td class="n">Alarm latch</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No latch; 1 = Latch</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 0x0005</small></td><td class="n">Window heater</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 0x0006</small></td><td class="n">Video enable</td><td class="d">HD models only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 0x0007</small></td><td class="n">Post-alarm video recording duration</td><td class="d">HD models only, 1-3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 0x0008</small></td><td class="n">Analog video output</td><td class="d">HD models only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 2 = NTSC; 3 = PAL</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 0x0009</small></td><td class="n">Manual BIT alarm output test</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 0x0020</small></td><td class="n">Detector Modbus address</td><td class="d">1-247.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 0x0021</small></td><td class="n">Manual BIT</td><td class="d">Write 1 to start a manual built-in test.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64<small>doc 0x0040</small></td><td class="n">Time: hour and minute</td><td class="d">Hour in high byte, minutes in low byte.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65<small>doc 0x0041</small></td><td class="n">Time: second and year</td><td class="d">Seconds in high byte, year in low byte.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-66"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">66<small>doc 0x0042</small></td><td class="n">Date: month and day</td><td class="d">Month in high byte, day in low byte.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Left out: 0-20 mA output value (input 0x0004-0x0005), Ethernet IP address (0x0006-0x0007, HD only) and detector serial ID (u32 at 0x0019-0x001A): the manual does not give their word order or encoding.</li><li>Input registers and holding registers are separate tables, so input 0x0001 (fault relay) and holding 0x0001 (sensitivity) are different values.</li><li>The factory default Modbus address is not stated in this manual.</li><li>Up to 32 detectors per segment; up to 247 with repeaters. 120 ohm end-of-line resistor required.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Teledyne Gas and Flame Detection Spyglass SG50-F flame detector (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Teledyne Gas and Flame Detection Spyglass SG50-F flame detector (Modbus RTU) have?</summary><p>This map lists 19 registers: 5 input registers, 14 holding registers. 14 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Teledyne Gas and Flame Detection Spyglass SG50-F flame detector (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual prints register addresses in hex starting at 0x0000 (alarm relay), so the hex value is the wire address: 0x0010 = address 16.</p></details><details><summary>What are the minimum Modbus registers to integrate the Teledyne Gas and Flame Detection Spyglass SG50-F flame detector (Modbus RTU)?</summary><p>Start with IR 0 Alarm relay (Fire alarm); IR 1 Fault relay (Fault); IR 2 BIT status (Maintenance flags); IR 27 Detector type (Detector type); HR 1 Sensitivity (Sensitivity); HR 32 Detector Modbus address (Modbus address).</p></details><details><summary>How do I enable Modbus control of the Teledyne Gas and Flame Detection Spyglass SG50-F flame detector (Modbus RTU)?</summary><p>Modbus RTU is available on the RS-485 terminals of all SG50-F detectors; the address is register 0x0020 (1-247).</p></details><details><summary>Where is the official Teledyne Gas and Flame Detection Spyglass SG50-F flame detector (Modbus RTU) Modbus documentation?</summary><p>The source is Spyglass SG50-F Modbus Communication Manual (SG50FMODBUS-EN Revision 1.0), revision 2023-02, published free by Teledyne Gas and Flame Detection at https://www.teledynegasandflamedetection.com/en-us/Products/docs/fixedflame-spyglass-sg50-f-modbus-communication-manual-english.pdf.</p></details></div>
<h2>More Teledyne Gas and Flame Detection Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/teledyne/7500-7600-ir-gas-analyzer" data-row><span class="k">Sensor (infrared gas analyzer)</span><h3>Teledyne Analytical Instruments 7500 / 7600 infrared gas analyzer (Modbus RTU)</h3><p>Teledyne 7500 and 7600 infrared gas analyzers with the Modbus communication function; channel registers CH1-CH8 apply to both models, CH9-CH12 to the 7600 only.</p><div class="meta">43 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: Teledyne 7500, Teledyne 7600, Model 7500, Model 7600</span></a></li></ul><h2>Other valves, actuators &amp; sensors register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/walchem/webmaster-wind" data-row><span class="k">Water treatment controller (Sensor / controller)</span><h3>Walchem WebMaster WIND series Modbus TCP/IP option (s825)</h3><p>Walchem WebMaster WIND-series controllers with the Modbus TCP/IP option, software s825v008 and higher, per manual 180413 Rev A1.</p><div class="meta">62 registers &middot; 0 writable &middot; TCP</div><span class="sr-only"> Also known as: WIND, WebMaster WIND, s825</span></a></li><li><a class="card" href="/modbus-register-maps/belimo/epiv-6-way" data-row><span class="k">Actuator / valve (6-way pressure-independent change-over valve)</span><h3>Belimo 6-way EPIV Modbus RTU (EP..R-R6+BAC)</h3><p>Belimo 6-way EPIV EP..R-R6+BAC on Modbus RTU, per 6-way EPIV Modbus Register en-gb 2024-01 (general notes dated 16.12.2019).</p><div class="meta">25 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: EP..R-R6+BAC, 6-way pressure-independent valve</span></a></li><li><a class="card" href="/modbus-register-maps/fronius/sensor-card-datamanager-sunspec" data-row><span class="k">Sensor</span><h3>Fronius Fronius Sensor Card via Datamanager (SunSpec 302/303/307)</h3><p>A Fronius Sensor Card connected to a Fronius Datamanager over Solar Net and republished by it as a SunSpec device; the same layout is used for the float and int+SF settings.</p><div class="meta">20 registers &middot; 0 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: Fronius Sensor Card, IG Sensor Card</span></a></li><li><a class="card" href="/modbus-register-maps/radwag/pue-c32-hx7-hx5ex" data-row><span class="k">Sensor (weighing indicator)</span><h3>Radwag PUE C32 / PUE HX7 / PUE HX5.EX weighing indicators</h3><p>Radwag PUE C32, PUE HX7 and PUE HX5.EX weighing indicators per the May 2024 Modbus manual; platform 2 registers exist on PUE HX7 only.</p><div class="meta">36 registers &middot; 15 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: PUE C32, PUE HX7, PUE HX5.EX</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/sgxl" data-row><span class="k">Sensor (signal conditioner)</span><h3>Shinko Technos SGxL signal conditioner series (Modbus RTU)</h3><p>Shinko SGxL signal conditioners (SGBL, SGCL, SGDL, SGIL, SGLL, SGML, SGPL, SGRL, SGSL, SGTL, SGUL); SGFL and SGJL are not covered. Manual No.SGxL1CE3.</p><div class="meta">46 registers &middot; 41 writable &middot; RTU</div><span class="sr-only"> Also known as: SGBL, SGCL, SGDL, SGIL, SGLL, SGML, SGPL, SGRL, SGSL, SGTL, SGUL</span></a></li><li><a class="card" href="/modbus-register-maps/trafag/8775-879x-legacy" data-row><span class="k">Sensor (gas density)</span><h3>Trafag 8775 gas density sensor / 879x hybrid gas density monitor (legacy Modbus map)</h3><p>Trafag 8775 and 879x (8791/8792/8793) running the &#x27;Legacy&#x27; Modbus configuration of software description H73622a (10/2025).</p><div class="meta">13 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: 8775, 8791, 8792, 8793, 879x, Trafag gas density monitor</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/valves-actuators-sensors/">All valves, actuators &amp; sensors Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.teledynegasandflamedetection.com/en-us/Products/docs/fixedflame-spyglass-sg50-f-modbus-communication-manual-english.pdf" rel="nofollow noopener" target="_blank">Spyglass SG50-F Modbus Communication Manual &middot; SG50FMODBUS-EN Revision 1.0 &middot; rev. 2023-02</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
