<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Teracom TCW260 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Teracom TCW260 Modbus register map: 942 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/teracom/tcw260">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Teracom TCW260 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Teracom TCW260 Modbus register map: 942 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/teracom/tcw260">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Teracom TCW260 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Teracom TCW260 Modbus register map: 942 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/teracom/tcw260",
   "url": "https://easymodbus.com/modbus-register-maps/teracom/tcw260",
   "name": "Teracom TCW260 Modbus Register List & Map | Easy Modbus",
   "description": "Teracom TCW260 Modbus register map: 942 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/teracom/tcw260#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/teracom/tcw260#dataset",
   "name": "Teracom TCW260 Ethernet energy monitoring module Modbus register map",
   "description": "The TCW260 is a Teracom Ethernet energy monitoring and logging module with 4 S0-capable digital inputs, 6 analog inputs (voltage or current-loop mode) and an RS-485 Modbus RTU master for up to 24 sensors. It builds up to 24 calculated channels with alarms, all of which are exposed over Modbus TCP. Teracom TCW260 Modbus register map: 942 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/teracom/tcw260",
   "keywords": [
    "Teracom TCW260 Ethernet energy monitoring module Modbus register map",
    "Teracom TCW260 Ethernet energy monitoring module Modbus registers",
    "Teracom Modbus map",
    "TCW260 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "TCW260 User manual",
    "url": "https://www.teracomsystems.com/download/energy-monitoring-module-tcw260-user-manual/",
    "author": {
     "@type": "Organization",
     "name": "Teracom"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Teracom TCW260 Ethernet energy monitoring module",
    "description": "Energy meter (Ethernet energy monitoring / data logger)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/teracom/tcw260.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/teracom/tcw260.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Teracom TCW260 Ethernet energy monitoring module have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 942 registers: 4 discrete inputs, 938 holding registers. 832 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Teracom TCW260 Ethernet energy monitoring module Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The address table prints PDU (wire) addresses in decimal. The manual's example frames use them directly (holding register 19300 = 0x4B64, discrete input 100 = 0x0064), so no offset is applied."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Teracom TCW260 Ethernet energy monitoring module use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Teracom TCW260 Ethernet energy monitoring module?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with DI 100 Digital input 1 (Digital input 1); HR 14400 Analog input 1 value (Analog input 1 value); HR 19300 Channel 1 value (Channel 1 value); HR 22000 Alarm 1 status (Alarm 1 status); HR 24000 Save configuration (Save configuration); HR 24002 HW error (Hardware error)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Teracom TCW260 Ethernet energy monitoring module?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus TCP/IP is disabled by default. Enable it in the Modbus TCP/IP section of the web setup (standard port 502)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Teracom TCW260 Ethernet energy monitoring module Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is TCW260 User manual (Revision R1.19), revision 2026-09, published free by Teracom at https://www.teracomsystems.com/download/energy-monitoring-module-tcw260-user-manual/."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Teracom",
     "item": "https://easymodbus.com/modbus-register-maps/teracom/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "TCW260 Ethernet energy monitoring module",
     "item": "https://easymodbus.com/modbus-register-maps/teracom/tcw260"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/teracom/">Teracom</a></li><li aria-current="page">TCW260 Ethernet energy monitoring module</li></ol>
<p class="eyebrow">Energy meter (Ethernet energy monitoring / data logger) &middot; Modbus register map</p><h1><span class="mfr">Teracom</span> TCW260 Ethernet energy monitoring module Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The TCW260 is a Teracom Ethernet energy monitoring and logging module with 4 S0-capable digital inputs, 6 analog inputs (voltage or current-loop mode) and an RS-485 Modbus RTU master for up to 24 sensors. It builds up to 24 calculated channels with alarms, all of which are exposed over Modbus TCP.</p>
<p>This page lists <strong>942 Modbus registers</strong> for the Teracom TCW260 Ethernet energy monitoring module &mdash; 832 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Teracom&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/teracom/">Teracom</a></dd></div><div><dt>Model</dt><dd>TCW260 Ethernet energy monitoring module</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Energy meter (Ethernet energy monitoring / data logger)</a></dd></div><div><dt>Registers</dt><dd>942 (832 writable)</dd></div><div><dt>Transport</dt><dd>Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>V3.009 or later</dd></div><div><dt>Also known as</dt><dd>TCW260</dd></div><div><dt>Source document</dt><dd><a href="https://www.teracomsystems.com/download/energy-monitoring-module-tcw260-user-manual/" rel="nofollow noopener" target="_blank">TCW260 User manual &middot; Revision R1.19 &middot; rev. 2026-09</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/teracom/tcw260.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/teracom/tcw260.json">JSON</a>
  <a class="btn" href="https://www.teracomsystems.com/download/energy-monitoring-module-tcw260-user-manual/" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Teracom TCW260 Ethernet energy monitoring module</h2>
<div class="answer"><b>Integration in brief</b><p>Enable Modbus TCP, then read the 24 channel results as floats from holding registers 19300-19347 and the alarm states from 22000-22023 with function 03.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-di-100">DI 100</a></td><td class="n">Digital input 1</td><td class="f">BIT</td><td>Digital input 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-14400">HR 14400</a></td><td class="n">Analog input 1 value</td><td class="f">FLOAT32 ABCD</td><td>Analog input 1 value</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-19300">HR 19300</a></td><td class="n">Channel 1 value</td><td class="f">FLOAT32 ABCD</td><td>Channel 1 value</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-22000">HR 22000</a></td><td class="n">Alarm 1 status</td><td class="f">UINT16</td><td>Alarm 1 status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-24000">HR 24000</a></td><td class="n">Save configuration</td><td class="f">UINT16</td><td>Save configuration</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-24002">HR 24002</a></td><td class="n">HW error</td><td class="f">UINT16</td><td>Hardware error</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus TCP/IP is disabled by default. Enable it in the Modbus TCP/IP section of the web setup (standard port 502).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Floats are high word first (ABCD).</li><li>Settings changed over Modbus are stored by writing 1 to Save configuration (PDU 24000), as the manual notes above its address table.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>The factory IP is 192.168.1.2; change it in the network settings, then enable Modbus TCP/IP.</li></ul>
</section>
<h2 id="registers">Teracom TCW260 Ethernet energy monitoring module Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>4</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>938</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">942 of 942 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Teracom TCW260 Ethernet energy monitoring module Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="discrete_input" id="r-di-100"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">100</td><td class="n">Digital input 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-101"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">101</td><td class="n">Digital input 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-102"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">102</td><td class="n">Digital input 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-103"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">103</td><td class="n">Digital input 4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12000</td><td class="n">Digital input 1 Description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12008</td><td class="n">Digital input 2 Description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12016</td><td class="n">Digital input 3 Description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12024"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12024</td><td class="n">Digital input 4 Description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12100</td><td class="n">Digital input 1 closed state description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12108</td><td class="n">Digital input 2 closed state description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12116</td><td class="n">Digital input 3 closed state description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12124"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12124</td><td class="n">Digital input 4 closed state description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12200</td><td class="n">Digital input 1 open state description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12208</td><td class="n">Digital input 2 open state description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12216"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12216</td><td class="n">Digital input 3 open state description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12224"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12224</td><td class="n">Digital input 4 open state description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12300</td><td class="n">Digital input 1 mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = openclosed; 1 = risingEdge; 2 = fallingEdge; 3 = bothEdges</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12301"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12301</td><td class="n">Digital input 2 mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = openclosed; 1 = risingEdge; 2 = fallingEdge; 3 = bothEdges</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12302</td><td class="n">Digital input 3 mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = openclosed; 1 = risingEdge; 2 = fallingEdge; 3 = bothEdges</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12303"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12303</td><td class="n">Digital input 4 mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = openclosed; 1 = risingEdge; 2 = fallingEdge; 3 = bothEdges</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14000</td><td class="n">Analog input 1 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14008</td><td class="n">Analog input 2 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14016</td><td class="n">Analog input 3 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14024"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14024</td><td class="n">Analog input 4 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14032"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14032</td><td class="n">Analog input 5 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14040</td><td class="n">Analog input 6 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14100</td><td class="n">Analog input 1 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14102</td><td class="n">Analog input 2 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14104</td><td class="n">Analog input 3 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14106</td><td class="n">Analog input 4 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14108</td><td class="n">Analog input 5 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14200</td><td class="n">Analog input 1 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14202</td><td class="n">Analog input 2 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14204</td><td class="n">Analog input 3 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14206</td><td class="n">Analog input 4 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14208</td><td class="n">Analog input 5 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14300</td><td class="n">Analog input 1 mode(V/mA)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0-10V; 1 = 4-20mA</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14301"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14301</td><td class="n">Analog input 2 mode(V/mA)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0-10V; 1 = 4-20mA</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14302</td><td class="n">Analog input 3 mode(V/mA)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0-10V; 1 = 4-20mA</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14303"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14303</td><td class="n">Analog input 4 mode(V/mA)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0-10V; 1 = 4-20mA</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14304</td><td class="n">Analog input 5 mode(V/mA)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0-10V; 1 = 4-20mA</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14305"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14305</td><td class="n">Analog input 6 mode(V/mA)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0-10V; 1 = 4-20mA</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14400</td><td class="n">Analog input 1 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14402"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14402</td><td class="n">Analog input 2 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14404"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14404</td><td class="n">Analog input 3 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14406"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14406</td><td class="n">Analog input 4 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14408"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14408</td><td class="n">Analog input 5 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14410"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14410</td><td class="n">Analog input 6 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16000</td><td class="n">MB sensor 1 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16008</td><td class="n">MB sensor 2 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16016</td><td class="n">MB sensor 3 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16024"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16024</td><td class="n">MB sensor 4 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16032"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16032</td><td class="n">MB sensor 5 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16040</td><td class="n">MB sensor 6 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16048"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16048</td><td class="n">MB sensor 7 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16056"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16056</td><td class="n">MB sensor 8 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16064"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16064</td><td class="n">MB sensor 9 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16072"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16072</td><td class="n">MB sensor 10 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16080"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16080</td><td class="n">MB sensor 11 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16088"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16088</td><td class="n">MB sensor 12 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16096"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16096</td><td class="n">MB sensor 13 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16104</td><td class="n">MB sensor 14 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16112</td><td class="n">MB sensor 15 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16120</td><td class="n">MB sensor 16 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16128</td><td class="n">MB sensor 17 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16136"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16136</td><td class="n">MB sensor 18 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16144"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16144</td><td class="n">MB sensor 19 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16152"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16152</td><td class="n">MB sensor 20 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16160"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16160</td><td class="n">MB sensor 21 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16168"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16168</td><td class="n">MB sensor 22 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16176"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16176</td><td class="n">MB sensor 23 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16184"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16184</td><td class="n">MB sensor 24 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16200</td><td class="n">MB sensor 1 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16202</td><td class="n">MB sensor 2 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16204</td><td class="n">MB sensor 3 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16206</td><td class="n">MB sensor 4 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16208</td><td class="n">MB sensor 5 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16210"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16210</td><td class="n">MB sensor 6 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16212</td><td class="n">MB sensor 7 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16214"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16214</td><td class="n">MB sensor 8 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16216"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16216</td><td class="n">MB sensor 9 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16218"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16218</td><td class="n">MB sensor 10 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16220"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16220</td><td class="n">MB sensor 11 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16222"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16222</td><td class="n">MB sensor 12 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16224"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16224</td><td class="n">MB sensor 13 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16226"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16226</td><td class="n">MB sensor 14 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16228"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16228</td><td class="n">MB sensor 15 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16230"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16230</td><td class="n">MB sensor 16 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16232"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16232</td><td class="n">MB sensor 17 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16234"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16234</td><td class="n">MB sensor 18 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16236"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16236</td><td class="n">MB sensor 19 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16238"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16238</td><td class="n">MB sensor 20 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16240"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16240</td><td class="n">MB sensor 21 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16242"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16242</td><td class="n">MB sensor 22 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16244"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16244</td><td class="n">MB sensor 23 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16246"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16246</td><td class="n">MB sensor 24 multiplier</td><td class="d">Scaling multiplier applied to the reading.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16300</td><td class="n">MB sensor 1 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16302</td><td class="n">MB sensor 2 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16304</td><td class="n">MB sensor 3 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16306</td><td class="n">MB sensor 4 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16308</td><td class="n">MB sensor 5 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16310"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16310</td><td class="n">MB sensor 6 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16312"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16312</td><td class="n">MB sensor 7 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16314"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16314</td><td class="n">MB sensor 8 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16316"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16316</td><td class="n">MB sensor 9 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16318"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16318</td><td class="n">MB sensor 10 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16320"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16320</td><td class="n">MB sensor 11 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16322"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16322</td><td class="n">MB sensor 12 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16324"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16324</td><td class="n">MB sensor 13 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16326"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16326</td><td class="n">MB sensor 14 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16328"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16328</td><td class="n">MB sensor 15 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16330"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16330</td><td class="n">MB sensor 16 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16332"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16332</td><td class="n">MB sensor 17 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16334"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16334</td><td class="n">MB sensor 18 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16336"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16336</td><td class="n">MB sensor 19 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16338"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16338</td><td class="n">MB sensor 20 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16340"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16340</td><td class="n">MB sensor 21 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16342"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16342</td><td class="n">MB sensor 22 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16344"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16344</td><td class="n">MB sensor 23 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16346"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16346</td><td class="n">MB sensor 24 offset</td><td class="d">Offset added after the multiplier.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16400</td><td class="n">MB sensor 1 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16402"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16402</td><td class="n">MB sensor 2 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16404"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16404</td><td class="n">MB sensor 3 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16406"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16406</td><td class="n">MB sensor 4 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16408"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16408</td><td class="n">MB sensor 5 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16410"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16410</td><td class="n">MB sensor 6 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16412"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16412</td><td class="n">MB sensor 7 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16414"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16414</td><td class="n">MB sensor 8 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16416"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16416</td><td class="n">MB sensor 9 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16418"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16418</td><td class="n">MB sensor 10 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16420"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16420</td><td class="n">MB sensor 11 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16422"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16422</td><td class="n">MB sensor 12 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16424"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16424</td><td class="n">MB sensor 13 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16426"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16426</td><td class="n">MB sensor 14 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16428"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16428</td><td class="n">MB sensor 15 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16430"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16430</td><td class="n">MB sensor 16 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16432"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16432</td><td class="n">MB sensor 17 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16434"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16434</td><td class="n">MB sensor 18 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16436"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16436</td><td class="n">MB sensor 19 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16438"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16438</td><td class="n">MB sensor 20 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16440"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16440</td><td class="n">MB sensor 21 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16442"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16442</td><td class="n">MB sensor 22 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16444"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16444</td><td class="n">MB sensor 23 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16446"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16446</td><td class="n">MB sensor 24 value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18000</td><td class="n">Channel 1 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = general; 2 = discrete; 3 = counter</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18001</td><td class="n">Channel 2 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = general; 2 = discrete; 3 = counter</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18002</td><td class="n">Channel 3 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = general; 2 = discrete; 3 = counter</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18003</td><td class="n">Channel 4 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = general; 2 = discrete; 3 = counter</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18004</td><td class="n">Channel 5 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = general; 2 = discrete; 3 = counter</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18005</td><td class="n">Channel 6 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = general; 2 = discrete; 3 = counter</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18006</td><td class="n">Channel 7 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = general; 2 = discrete; 3 = counter</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18007</td><td class="n">Channel 8 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = general; 2 = discrete; 3 = counter</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18008</td><td class="n">Channel 9 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = general; 2 = discrete; 3 = counter</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18009</td><td class="n">Channel 10 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = general; 2 = discrete; 3 = counter</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18010</td><td class="n">Channel 11 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = general; 2 = discrete; 3 = counter</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18011</td><td class="n">Channel 12 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = general; 2 = discrete; 3 = counter</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18012</td><td class="n">Channel 13 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = general; 2 = discrete; 3 = counter</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18013"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18013</td><td class="n">Channel 14 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = general; 2 = discrete; 3 = counter</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18014</td><td class="n">Channel 15 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = general; 2 = discrete; 3 = counter</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18015"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18015</td><td class="n">Channel 16 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = general; 2 = discrete; 3 = counter</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18016</td><td class="n">Channel 17 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = general; 2 = discrete; 3 = counter</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18017"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18017</td><td class="n">Channel 18 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = general; 2 = discrete; 3 = counter</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18018</td><td class="n">Channel 19 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = general; 2 = discrete; 3 = counter</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18019</td><td class="n">Channel 20 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = general; 2 = discrete; 3 = counter</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18020"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18020</td><td class="n">Channel 21 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = general; 2 = discrete; 3 = counter</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18021"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18021</td><td class="n">Channel 22 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = general; 2 = discrete; 3 = counter</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18022"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18022</td><td class="n">Channel 23 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = general; 2 = discrete; 3 = counter</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18023"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18023</td><td class="n">Channel 24 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = general; 2 = discrete; 3 = counter</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18100</td><td class="n">Channel 1 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18108</td><td class="n">Channel 2 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18116</td><td class="n">Channel 3 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18124"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18124</td><td class="n">Channel 4 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18132"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18132</td><td class="n">Channel 5 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18140"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18140</td><td class="n">Channel 6 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18148"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18148</td><td class="n">Channel 7 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18156"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18156</td><td class="n">Channel 8 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18164"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18164</td><td class="n">Channel 9 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18172"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18172</td><td class="n">Channel 10 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18180"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18180</td><td class="n">Channel 11 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18188"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18188</td><td class="n">Channel 12 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18196"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18196</td><td class="n">Channel 13 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18204</td><td class="n">Channel 14 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18212</td><td class="n">Channel 15 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18220"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18220</td><td class="n">Channel 16 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18228"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18228</td><td class="n">Channel 17 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18236"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18236</td><td class="n">Channel 18 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18244"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18244</td><td class="n">Channel 19 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18252"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18252</td><td class="n">Channel 20 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18260"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18260</td><td class="n">Channel 21 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18268"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18268</td><td class="n">Channel 22 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18276"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18276</td><td class="n">Channel 23 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18284"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18284</td><td class="n">Channel 24 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18300</td><td class="n">Channel 1 parameter 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18301"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18301</td><td class="n">Channel 2 parameter 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18302</td><td class="n">Channel 3 parameter 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18303"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18303</td><td class="n">Channel 4 parameter 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18304</td><td class="n">Channel 5 parameter 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18305"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18305</td><td class="n">Channel 6 parameter 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18306</td><td class="n">Channel 7 parameter 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18307"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18307</td><td class="n">Channel 8 parameter 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18308</td><td class="n">Channel 9 parameter 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18309"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18309</td><td class="n">Channel 10 parameter 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18310"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18310</td><td class="n">Channel 11 parameter 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18311"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18311</td><td class="n">Channel 12 parameter 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18312"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18312</td><td class="n">Channel 13 parameter 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18313"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18313</td><td class="n">Channel 14 parameter 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18314"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18314</td><td class="n">Channel 15 parameter 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18315"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18315</td><td class="n">Channel 16 parameter 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18316"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18316</td><td class="n">Channel 17 parameter 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18317"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18317</td><td class="n">Channel 18 parameter 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18318"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18318</td><td class="n">Channel 19 parameter 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18319"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18319</td><td class="n">Channel 20 parameter 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18320"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18320</td><td class="n">Channel 21 parameter 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18321"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18321</td><td class="n">Channel 22 parameter 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18322"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18322</td><td class="n">Channel 23 parameter 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18323"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18323</td><td class="n">Channel 24 parameter 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18400</td><td class="n">Channel 1 op 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18401"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18401</td><td class="n">Channel 2 op 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18402"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18402</td><td class="n">Channel 3 op 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18403"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18403</td><td class="n">Channel 4 op 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18404"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18404</td><td class="n">Channel 5 op 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18405"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18405</td><td class="n">Channel 6 op 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18406"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18406</td><td class="n">Channel 7 op 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18407"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18407</td><td class="n">Channel 8 op 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18408"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18408</td><td class="n">Channel 9 op 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18409"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18409</td><td class="n">Channel 10 op 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18410"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18410</td><td class="n">Channel 11 op 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18411"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18411</td><td class="n">Channel 12 op 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18412"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18412</td><td class="n">Channel 13 op 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18413"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18413</td><td class="n">Channel 14 op 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18414"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18414</td><td class="n">Channel 15 op 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18415"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18415</td><td class="n">Channel 16 op 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18416"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18416</td><td class="n">Channel 17 op 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18417"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18417</td><td class="n">Channel 18 op 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18418"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18418</td><td class="n">Channel 19 op 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18419"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18419</td><td class="n">Channel 20 op 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18420"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18420</td><td class="n">Channel 21 op 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18421"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18421</td><td class="n">Channel 22 op 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18422"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18422</td><td class="n">Channel 23 op 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18423"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18423</td><td class="n">Channel 24 op 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18500"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18500</td><td class="n">Channel 1 parameter 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18501"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18501</td><td class="n">Channel 2 parameter 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18502"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18502</td><td class="n">Channel 3 parameter 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18503"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18503</td><td class="n">Channel 4 parameter 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18504</td><td class="n">Channel 5 parameter 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18505"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18505</td><td class="n">Channel 6 parameter 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18506"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18506</td><td class="n">Channel 7 parameter 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18507"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18507</td><td class="n">Channel 8 parameter 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18508"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18508</td><td class="n">Channel 9 parameter 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18509"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18509</td><td class="n">Channel 10 parameter 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18510"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18510</td><td class="n">Channel 11 parameter 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18511"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18511</td><td class="n">Channel 12 parameter 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18512"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18512</td><td class="n">Channel 13 parameter 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18513"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18513</td><td class="n">Channel 14 parameter 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18514"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18514</td><td class="n">Channel 15 parameter 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18515"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18515</td><td class="n">Channel 16 parameter 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18516"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18516</td><td class="n">Channel 17 parameter 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18517"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18517</td><td class="n">Channel 18 parameter 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18518"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18518</td><td class="n">Channel 19 parameter 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18519"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18519</td><td class="n">Channel 20 parameter 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18520"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18520</td><td class="n">Channel 21 parameter 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18521"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18521</td><td class="n">Channel 22 parameter 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18522"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18522</td><td class="n">Channel 23 parameter 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18523"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18523</td><td class="n">Channel 24 parameter 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 3 = s01; 4 = s02; 5 = s03; 6 = s04; 7 = s05; 8 = s06; 9 = s07; 10 = s08; 11 = s09; 12 = s10; 13 = s11; 14 = s12; 15 = s13; 16 = s14; 17 = s15; 18 = s16; 19 = s17; 20 = s18; 21 = s19; 22 = s20; 23 = s21; 24 = s22; 25 = s23; 26 = s24; 27 = a01; 28 = a02; 29 = a03; 30 = a04; 31 = d01; 32 = d02; 33 = d03; 34 = d04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18600"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18600</td><td class="n">Channel 1 op 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18601"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18601</td><td class="n">Channel 2 op 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18602"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18602</td><td class="n">Channel 3 op 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18603"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18603</td><td class="n">Channel 4 op 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18604"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18604</td><td class="n">Channel 5 op 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18605"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18605</td><td class="n">Channel 6 op 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18606"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18606</td><td class="n">Channel 7 op 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18607"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18607</td><td class="n">Channel 8 op 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18608"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18608</td><td class="n">Channel 9 op 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18609"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18609</td><td class="n">Channel 10 op 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18610"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18610</td><td class="n">Channel 11 op 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18611"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18611</td><td class="n">Channel 12 op 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18612"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18612</td><td class="n">Channel 13 op 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18613"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18613</td><td class="n">Channel 14 op 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18614"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18614</td><td class="n">Channel 15 op 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18615"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18615</td><td class="n">Channel 16 op 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18616"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18616</td><td class="n">Channel 17 op 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18617"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18617</td><td class="n">Channel 18 op 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18618"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18618</td><td class="n">Channel 19 op 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18619"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18619</td><td class="n">Channel 20 op 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18620"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18620</td><td class="n">Channel 21 op 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18621"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18621</td><td class="n">Channel 22 op 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18622"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18622</td><td class="n">Channel 23 op 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18623"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18623</td><td class="n">Channel 24 op 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18700"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18700</td><td class="n">Channel 1 coeff 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18702"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18702</td><td class="n">Channel 2 coeff 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18704"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18704</td><td class="n">Channel 3 coeff 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18706"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18706</td><td class="n">Channel 4 coeff 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18708"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18708</td><td class="n">Channel 5 coeff 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18710"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18710</td><td class="n">Channel 6 coeff 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18712"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18712</td><td class="n">Channel 7 coeff 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18714"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18714</td><td class="n">Channel 8 coeff 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18716"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18716</td><td class="n">Channel 9 coeff 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18718"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18718</td><td class="n">Channel 10 coeff 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18720"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18720</td><td class="n">Channel 11 coeff 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18722"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18722</td><td class="n">Channel 12 coeff 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18724"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18724</td><td class="n">Channel 13 coeff 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18726"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18726</td><td class="n">Channel 14 coeff 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18728"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18728</td><td class="n">Channel 15 coeff 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18730"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18730</td><td class="n">Channel 16 coeff 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18732"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18732</td><td class="n">Channel 17 coeff 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18734"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18734</td><td class="n">Channel 18 coeff 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18736"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18736</td><td class="n">Channel 19 coeff 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18738"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18738</td><td class="n">Channel 20 coeff 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18740"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18740</td><td class="n">Channel 21 coeff 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18742"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18742</td><td class="n">Channel 22 coeff 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18744"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18744</td><td class="n">Channel 23 coeff 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18746"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18746</td><td class="n">Channel 24 coeff 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18800"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18800</td><td class="n">Channel 1 op 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18801"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18801</td><td class="n">Channel 2 op 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18802"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18802</td><td class="n">Channel 3 op 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18803"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18803</td><td class="n">Channel 4 op 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18804"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18804</td><td class="n">Channel 5 op 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18805"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18805</td><td class="n">Channel 6 op 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18806"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18806</td><td class="n">Channel 7 op 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18807"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18807</td><td class="n">Channel 8 op 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18808"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18808</td><td class="n">Channel 9 op 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18809"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18809</td><td class="n">Channel 10 op 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18810"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18810</td><td class="n">Channel 11 op 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18811"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18811</td><td class="n">Channel 12 op 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18812"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18812</td><td class="n">Channel 13 op 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18813"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18813</td><td class="n">Channel 14 op 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18814"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18814</td><td class="n">Channel 15 op 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18815"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18815</td><td class="n">Channel 16 op 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18816"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18816</td><td class="n">Channel 17 op 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18817"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18817</td><td class="n">Channel 18 op 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18818"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18818</td><td class="n">Channel 19 op 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18819"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18819</td><td class="n">Channel 20 op 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18820"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18820</td><td class="n">Channel 21 op 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18821"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18821</td><td class="n">Channel 22 op 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18822"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18822</td><td class="n">Channel 23 op 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18823"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18823</td><td class="n">Channel 24 op 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = multiplication; 2 = division; 3 = sum; 4 = subtract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18900"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18900</td><td class="n">Channel 1 coeff 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18902"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18902</td><td class="n">Channel 2 coeff 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18904"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18904</td><td class="n">Channel 3 coeff 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18906"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18906</td><td class="n">Channel 4 coeff 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18908"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18908</td><td class="n">Channel 5 coeff 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18910"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18910</td><td class="n">Channel 6 coeff 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18912"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18912</td><td class="n">Channel 7 coeff 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18914"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18914</td><td class="n">Channel 8 coeff 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18916"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18916</td><td class="n">Channel 9 coeff 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18918"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18918</td><td class="n">Channel 10 coeff 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18920"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18920</td><td class="n">Channel 11 coeff 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18922"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18922</td><td class="n">Channel 12 coeff 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18924"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18924</td><td class="n">Channel 13 coeff 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18926"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18926</td><td class="n">Channel 14 coeff 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18928"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18928</td><td class="n">Channel 15 coeff 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18930"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18930</td><td class="n">Channel 16 coeff 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18932"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18932</td><td class="n">Channel 17 coeff 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18934"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18934</td><td class="n">Channel 18 coeff 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18936"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18936</td><td class="n">Channel 29 coeff 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18938"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18938</td><td class="n">Channel 20 coeff 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18940"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18940</td><td class="n">Channel 21 coeff 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18942"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18942</td><td class="n">Channel 22 coeff 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18944"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18944</td><td class="n">Channel 23 coeff 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18946"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18946</td><td class="n">Channel 24 coeff 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19000</td><td class="n">Channel 1 unit</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19008</td><td class="n">Channel 2 unit</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19016</td><td class="n">Channel 3 unit</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19024"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19024</td><td class="n">Channel 4 unit</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19032"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19032</td><td class="n">Channel 5 unit</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19040</td><td class="n">Channel 6 unit</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19048"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19048</td><td class="n">Channel 7 unit</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19056"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19056</td><td class="n">Channel 8 unit</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19064"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19064</td><td class="n">Channel 9 unit</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19072"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19072</td><td class="n">Channel 10 unit</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19080"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19080</td><td class="n">Channel 11 unit</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19088"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19088</td><td class="n">Channel 12 unit</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19096"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19096</td><td class="n">Channel 13 unit</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19104</td><td class="n">Channel 14 unit</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19112</td><td class="n">Channel 15 unit</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19120</td><td class="n">Channel 16 unit</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19128</td><td class="n">Channel 17 unit</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19136"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19136</td><td class="n">Channel 18 unit</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19144"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19144</td><td class="n">Channel 19 unit</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19152"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19152</td><td class="n">Channel 20 unit</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19160"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19160</td><td class="n">Channel 21 unit</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19168"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19168</td><td class="n">Channel 22 unit</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19176"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19176</td><td class="n">Channel 23 unit</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19184"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19184</td><td class="n">Channel 24 unit</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19200</td><td class="n">Channel 1 comulative value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19202</td><td class="n">Channel 2 comulative value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19204</td><td class="n">Channel 3 comulative value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19206</td><td class="n">Channel 4 comulative value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19208</td><td class="n">Channel 5 comulative value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19210"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19210</td><td class="n">Channel 6 comulative value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19212</td><td class="n">Channel 7 comulative value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19214"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19214</td><td class="n">Channel 8 comulative value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19216"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19216</td><td class="n">Channel 9 comulative value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19218"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19218</td><td class="n">Channel 10 comulative value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19220"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19220</td><td class="n">Channel 11 comulative value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19222"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19222</td><td class="n">Channel 12 comulative value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19224"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19224</td><td class="n">Channel 13 comulative value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19226"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19226</td><td class="n">Channel 14 comulative value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19228"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19228</td><td class="n">Channel 15 comulative value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19230"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19230</td><td class="n">Channel 16 comulative value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19232"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19232</td><td class="n">Channel 17 comulative value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19234"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19234</td><td class="n">Channel 18 comulative value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19236"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19236</td><td class="n">Channel 19 comulative value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19238"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19238</td><td class="n">Channel 20 comulative value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19240"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19240</td><td class="n">Channel 21 comulative value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19242"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19242</td><td class="n">Channel 22 comulative value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19244"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19244</td><td class="n">Channel 23 comulative value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19246"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19246</td><td class="n">Channel 24 comulative value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19300</td><td class="n">Channel 1 value</td><td class="d">Result of the channel formula, in the channel unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19302</td><td class="n">Channel 2 value</td><td class="d">Result of the channel formula, in the channel unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19304</td><td class="n">Channel 3 value</td><td class="d">Result of the channel formula, in the channel unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19306</td><td class="n">Channel 4 value</td><td class="d">Result of the channel formula, in the channel unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19308</td><td class="n">Channel 5 value</td><td class="d">Result of the channel formula, in the channel unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19310"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19310</td><td class="n">Channel 6 value</td><td class="d">Result of the channel formula, in the channel unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19312"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19312</td><td class="n">Channel 7 value</td><td class="d">Result of the channel formula, in the channel unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19314"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19314</td><td class="n">Channel 8 value</td><td class="d">Result of the channel formula, in the channel unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19316"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19316</td><td class="n">Channel 9 value</td><td class="d">Result of the channel formula, in the channel unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19318"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19318</td><td class="n">Channel 10 value</td><td class="d">Result of the channel formula, in the channel unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19320"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19320</td><td class="n">Channel 11 value</td><td class="d">Result of the channel formula, in the channel unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19322"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19322</td><td class="n">Channel 12 value</td><td class="d">Result of the channel formula, in the channel unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19324"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19324</td><td class="n">Channel 13 value</td><td class="d">Result of the channel formula, in the channel unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19326"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19326</td><td class="n">Channel 14 value</td><td class="d">Result of the channel formula, in the channel unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19328"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19328</td><td class="n">Channel 15 value</td><td class="d">Result of the channel formula, in the channel unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19330"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19330</td><td class="n">Channel 16 value</td><td class="d">Result of the channel formula, in the channel unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19332"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19332</td><td class="n">Channel 17 value</td><td class="d">Result of the channel formula, in the channel unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19334"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19334</td><td class="n">Channel 18 value</td><td class="d">Result of the channel formula, in the channel unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19336"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19336</td><td class="n">Channel 19 value</td><td class="d">Result of the channel formula, in the channel unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19338"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19338</td><td class="n">Channel 20 value</td><td class="d">Result of the channel formula, in the channel unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19340"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19340</td><td class="n">Channel 21 value</td><td class="d">Result of the channel formula, in the channel unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19342"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19342</td><td class="n">Channel 22 value</td><td class="d">Result of the channel formula, in the channel unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19344"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19344</td><td class="n">Channel 23 value</td><td class="d">Result of the channel formula, in the channel unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19346"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19346</td><td class="n">Channel 24 value</td><td class="d">Result of the channel formula, in the channel unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19500"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19500</td><td class="n">Channel 1 alarm status</td><td class="d">Alarm flag for this value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19501"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19501</td><td class="n">Channel 2 alarm status</td><td class="d">Alarm flag for this value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19502"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19502</td><td class="n">Channel 3 alarm status</td><td class="d">Alarm flag for this value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19503"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19503</td><td class="n">Channel 4 alarm status</td><td class="d">Alarm flag for this value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19504</td><td class="n">Channel 5 alarm status</td><td class="d">Alarm flag for this value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19505"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19505</td><td class="n">Channel 6 alarm status</td><td class="d">Alarm flag for this value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19506"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19506</td><td class="n">Channel 7 alarm status</td><td class="d">Alarm flag for this value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19507"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19507</td><td class="n">Channel 8 alarm status</td><td class="d">Alarm flag for this value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19508"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19508</td><td class="n">Channel 9 alarm status</td><td class="d">Alarm flag for this value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19509"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19509</td><td class="n">Channel 10 alarm status</td><td class="d">Alarm flag for this value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19510"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19510</td><td class="n">Channel 11 alarm status</td><td class="d">Alarm flag for this value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19511"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19511</td><td class="n">Channel 12 alarm status</td><td class="d">Alarm flag for this value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19512"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19512</td><td class="n">Channel 13 alarm status</td><td class="d">Alarm flag for this value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19513"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19513</td><td class="n">Channel 14 alarm status</td><td class="d">Alarm flag for this value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19514"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19514</td><td class="n">Channel 15 alarm status</td><td class="d">Alarm flag for this value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19515"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19515</td><td class="n">Channel 16 alarm status</td><td class="d">Alarm flag for this value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19516"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19516</td><td class="n">Channel 17 alarm status</td><td class="d">Alarm flag for this value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19517"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19517</td><td class="n">Channel 18 alarm status</td><td class="d">Alarm flag for this value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19518"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19518</td><td class="n">Channel 19 alarm status</td><td class="d">Alarm flag for this value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19519"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19519</td><td class="n">Channel 20 alarm status</td><td class="d">Alarm flag for this value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19520"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19520</td><td class="n">Channel 21 alarm status</td><td class="d">Alarm flag for this value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19521"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19521</td><td class="n">Channel 22 alarm status</td><td class="d">Alarm flag for this value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19522"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19522</td><td class="n">Channel 23 alarm status</td><td class="d">Alarm flag for this value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19523"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19523</td><td class="n">Channel 24 alarm status</td><td class="d">Alarm flag for this value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20000</td><td class="n">Alarm 1 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20008</td><td class="n">Alarm 2 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20016</td><td class="n">Alarm 3 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20024"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20024</td><td class="n">Alarm 4 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20032"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20032</td><td class="n">Alarm 5 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20040</td><td class="n">Alarm 6 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20048"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20048</td><td class="n">Alarm 7 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20056"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20056</td><td class="n">Alarm 8 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20064"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20064</td><td class="n">Alarm 9 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20072"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20072</td><td class="n">Alarm 10 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20080"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20080</td><td class="n">Alarm 11 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20088"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20088</td><td class="n">Alarm 12 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20096"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20096</td><td class="n">Alarm 13 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20104</td><td class="n">Alarm 14 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20112</td><td class="n">Alarm 15 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20120</td><td class="n">Alarm 16 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20128</td><td class="n">Alarm 17 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20136"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20136</td><td class="n">Alarm 18 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20144"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20144</td><td class="n">Alarm 19 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20152"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20152</td><td class="n">Alarm 20 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20160"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20160</td><td class="n">Alarm 21 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20168"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20168</td><td class="n">Alarm 22 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20176"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20176</td><td class="n">Alarm 23 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20184"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20184</td><td class="n">Alarm 24 description</td><td class="d">User label text, UTF-8, zero padded.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20200</td><td class="n">Alarm 1 condition 1 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20201</td><td class="n">Alarm 2 condition 1 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20202</td><td class="n">Alarm 3 condition 1 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20203"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20203</td><td class="n">Alarm 4 condition 1 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20204</td><td class="n">Alarm 5 condition 1 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20205</td><td class="n">Alarm 6 condition 1 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20206</td><td class="n">Alarm 7 condition 1 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20207"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20207</td><td class="n">Alarm 8 condition 1 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20208</td><td class="n">Alarm 9 condition 1 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20209"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20209</td><td class="n">Alarm 10 condition 1 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20210"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20210</td><td class="n">Alarm 11 condition 1 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20211"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20211</td><td class="n">Alarm 12 condition 1 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20212</td><td class="n">Alarm 13 condition 1 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20213"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20213</td><td class="n">Alarm 14 condition 1 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20214"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20214</td><td class="n">Alarm 15 condition 1 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20215"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20215</td><td class="n">Alarm 16 condition 1 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20216"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20216</td><td class="n">Alarm 17 condition 1 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20217"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20217</td><td class="n">Alarm 18 condition 1 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20218"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20218</td><td class="n">Alarm 19 condition 1 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20219"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20219</td><td class="n">Alarm 20 condition 1 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20220"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20220</td><td class="n">Alarm 21 condition 1 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20221"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20221</td><td class="n">Alarm 22 condition 1 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20222"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20222</td><td class="n">Alarm 23 condition 1 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20223"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20223</td><td class="n">Alarm 24 condition 1 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20300</td><td class="n">Alarm 1 condition 1 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20301"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20301</td><td class="n">Alarm 2 condition 1 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20302</td><td class="n">Alarm 3 condition 1 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20303"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20303</td><td class="n">Alarm 4 condition 1 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20304</td><td class="n">Alarm 5 condition 1 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20305"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20305</td><td class="n">Alarm 6 condition 1 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20306</td><td class="n">Alarm 7 condition 1 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20307"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20307</td><td class="n">Alarm 8 condition 1 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20308</td><td class="n">Alarm 9 condition 1 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20309"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20309</td><td class="n">Alarm 10 condition 1 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20310"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20310</td><td class="n">Alarm 11 condition 1 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20311"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20311</td><td class="n">Alarm 12 condition 1 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20312"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20312</td><td class="n">Alarm 13 condition 1 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20313"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20313</td><td class="n">Alarm 14 condition 1 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20314"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20314</td><td class="n">Alarm 15 condition 1 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20315"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20315</td><td class="n">Alarm 16 condition 1 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20316"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20316</td><td class="n">Alarm 17 condition 1 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20317"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20317</td><td class="n">Alarm 18 condition 1 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20318"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20318</td><td class="n">Alarm 19 condition 1 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20319"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20319</td><td class="n">Alarm 20 condition 1 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20320"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20320</td><td class="n">Alarm 21 condition 1 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20321"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20321</td><td class="n">Alarm 22 condition 1 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20322"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20322</td><td class="n">Alarm 23 condition 1 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20323"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20323</td><td class="n">Alarm 24 condition 1 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20400</td><td class="n">Alarm 1 condition 1 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20402"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20402</td><td class="n">Alarm 2 condition 1 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20404"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20404</td><td class="n">Alarm 3 condition 1 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20406"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20406</td><td class="n">Alarm 4 condition 1 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20408"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20408</td><td class="n">Alarm 5 condition 1 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20410"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20410</td><td class="n">Alarm 6 condition 1 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20412"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20412</td><td class="n">Alarm 7 condition 1 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20414"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20414</td><td class="n">Alarm 8 condition 1 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20416"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20416</td><td class="n">Alarm 9 condition 1 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20418"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20418</td><td class="n">Alarm 10 condition 1 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20420"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20420</td><td class="n">Alarm 11 condition 1 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20422"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20422</td><td class="n">Alarm 12 condition 1 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20424"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20424</td><td class="n">Alarm 13 condition 1 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20426"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20426</td><td class="n">Alarm 14 condition 1 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20428"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20428</td><td class="n">Alarm 15 condition 1 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20430"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20430</td><td class="n">Alarm 16 condition 1 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20432"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20432</td><td class="n">Alarm 17 condition 1 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20434"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20434</td><td class="n">Alarm 18 condition 1 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20436"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20436</td><td class="n">Alarm 19 condition 1 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20438"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20438</td><td class="n">Alarm 20 condition 1 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20440"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20440</td><td class="n">Alarm 21 condition 1 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20442"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20442</td><td class="n">Alarm 22 condition 1 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20444"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20444</td><td class="n">Alarm 23 condition 1 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20446"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20446</td><td class="n">Alarm 23 condition 1 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20500"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20500</td><td class="n">Alarm 1 condition 1 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20502"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20502</td><td class="n">Alarm 2 condition 1 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20504</td><td class="n">Alarm 3 condition 1 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20506"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20506</td><td class="n">Alarm 4 condition 1 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20508"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20508</td><td class="n">Alarm 5 condition 1 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20510"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20510</td><td class="n">Alarm 6 condition 1 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20512"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20512</td><td class="n">Alarm 7 condition 1 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20514"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20514</td><td class="n">Alarm 8 condition 1 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20516"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20516</td><td class="n">Alarm 9 condition 1 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20518"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20518</td><td class="n">Alarm 10 condition 1 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20520"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20520</td><td class="n">Alarm 11 condition 1 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20522"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20522</td><td class="n">Alarm 12 condition 1 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20524"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20524</td><td class="n">Alarm 13 condition 1 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20526"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20526</td><td class="n">Alarm 14 condition 1 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20528"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20528</td><td class="n">Alarm 15 condition 1 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20530"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20530</td><td class="n">Alarm 16 condition 1 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20532"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20532</td><td class="n">Alarm 17 condition 1 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20534"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20534</td><td class="n">Alarm 18 condition 1 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20536"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20536</td><td class="n">Alarm 19 condition 1 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20538"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20538</td><td class="n">Alarm 20 condition 1 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20540"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20540</td><td class="n">Alarm 21 condition 1 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20542"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20542</td><td class="n">Alarm 22 condition 1 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20544"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20544</td><td class="n">Alarm 23 condition 1 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20546"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20546</td><td class="n">Alarm 24 condition 1 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20600"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20600</td><td class="n">Alarm 1 condition 1 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20601"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20601</td><td class="n">Alarm 2 condition 1 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20602"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20602</td><td class="n">Alarm 3 condition 1 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20603"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20603</td><td class="n">Alarm 4 condition 1 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20604"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20604</td><td class="n">Alarm 5 condition 1 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20605"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20605</td><td class="n">Alarm 6 condition 1 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20606"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20606</td><td class="n">Alarm 7 condition 1 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20607"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20607</td><td class="n">Alarm 8 condition 1 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20608"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20608</td><td class="n">Alarm 9 condition 1 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20609"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20609</td><td class="n">Alarm 10 condition 1 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20610"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20610</td><td class="n">Alarm 11 condition 1 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20611"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20611</td><td class="n">Alarm 12 condition 1 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20612"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20612</td><td class="n">Alarm 13 condition 1 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20613"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20613</td><td class="n">Alarm 14 condition 1 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20614"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20614</td><td class="n">Alarm 15 condition 1 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20615"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20615</td><td class="n">Alarm 16 condition 1 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20616"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20616</td><td class="n">Alarm 17 condition 1 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20617"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20617</td><td class="n">Alarm 18 condition 1 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20618"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20618</td><td class="n">Alarm 19 condition 1 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20619"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20619</td><td class="n">Alarm 20 condition 1 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20620"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20620</td><td class="n">Alarm 21 condition 1 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20621"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20621</td><td class="n">Alarm 22 condition 1 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20622"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20622</td><td class="n">Alarm 23 condition 1 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20623"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20623</td><td class="n">Alarm 24 condition 1 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20700"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20700</td><td class="n">Alarm 1 function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = and; 2 = or</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20701"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20701</td><td class="n">Alarm 2 function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = and; 2 = or</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20702"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20702</td><td class="n">Alarm 3 function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = and; 2 = or</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20703"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20703</td><td class="n">Alarm 4 function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = and; 2 = or</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20704"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20704</td><td class="n">Alarm 5 function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = and; 2 = or</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20705"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20705</td><td class="n">Alarm 6 function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = and; 2 = or</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20706"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20706</td><td class="n">Alarm 7 function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = and; 2 = or</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20707"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20707</td><td class="n">Alarm 8 function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = and; 2 = or</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20708"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20708</td><td class="n">Alarm 9 function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = and; 2 = or</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20709"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20709</td><td class="n">Alarm 10 function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = and; 2 = or</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20710"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20710</td><td class="n">Alarm 11 function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = and; 2 = or</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20711"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20711</td><td class="n">Alarm 12 function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = and; 2 = or</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20712"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20712</td><td class="n">Alarm 13 function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = and; 2 = or</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20713"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20713</td><td class="n">Alarm 14 function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = and; 2 = or</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20714"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20714</td><td class="n">Alarm 15 function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = and; 2 = or</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20715"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20715</td><td class="n">Alarm 16 function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = and; 2 = or</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20716"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20716</td><td class="n">Alarm 17 function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = and; 2 = or</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20717"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20717</td><td class="n">Alarm 18 function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = and; 2 = or</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20718"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20718</td><td class="n">Alarm 19 function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = and; 2 = or</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20719"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20719</td><td class="n">Alarm 20 function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = and; 2 = or</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20720"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20720</td><td class="n">Alarm 21 function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = and; 2 = or</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20721"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20721</td><td class="n">Alarm 22 function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = and; 2 = or</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20722"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20722</td><td class="n">Alarm 23 function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = and; 2 = or</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20723"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20723</td><td class="n">Alarm 24 function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = and; 2 = or</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20800"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20800</td><td class="n">Alarm 1 condition 2 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20801"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20801</td><td class="n">Alarm 2 condition 2 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20802"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20802</td><td class="n">Alarm 3 condition 2 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20803"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20803</td><td class="n">Alarm 4 condition 2 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20804"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20804</td><td class="n">Alarm 5 condition 2 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20805"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20805</td><td class="n">Alarm 6 condition 2 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20806"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20806</td><td class="n">Alarm 7 condition 2 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20807"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20807</td><td class="n">Alarm 8 condition 2 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20808"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20808</td><td class="n">Alarm 9 condition 2 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20809"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20809</td><td class="n">Alarm 10 condition 2 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20810"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20810</td><td class="n">Alarm 11 condition 2 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20811"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20811</td><td class="n">Alarm 12 condition 2 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20812"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20812</td><td class="n">Alarm 13 condition 2 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20813"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20813</td><td class="n">Alarm 14 condition 2 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20814"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20814</td><td class="n">Alarm 15 condition 2 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20815"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20815</td><td class="n">Alarm 16 condition 2 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20816"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20816</td><td class="n">Alarm 17 condition 2 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20817"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20817</td><td class="n">Alarm 18 condition 2 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20818"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20818</td><td class="n">Alarm 19 condition 2 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20819"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20819</td><td class="n">Alarm 20 condition 2 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20820"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20820</td><td class="n">Alarm 21 condition 2 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20821"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20821</td><td class="n">Alarm 22 condition 2 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20822"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20822</td><td class="n">Alarm 23 condition 2 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20823"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20823</td><td class="n">Alarm 24 condition 2 channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20900"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20900</td><td class="n">Alarm 1 condition 2 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20901"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20901</td><td class="n">Alarm 2 condition 2 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20902"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20902</td><td class="n">Alarm 3 condition 2 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20903"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20903</td><td class="n">Alarm 4 condition 2 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20904"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20904</td><td class="n">Alarm 5 condition 2 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20905"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20905</td><td class="n">Alarm 6 condition 2 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20906"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20906</td><td class="n">Alarm 7 condition 2 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20907"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20907</td><td class="n">Alarm 8 condition 2 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20908"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20908</td><td class="n">Alarm 9 condition 2 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20909"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20909</td><td class="n">Alarm 10 condition 2 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20910"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20910</td><td class="n">Alarm 11 condition 2 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20911"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20911</td><td class="n">Alarm 12 condition 2 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20912"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20912</td><td class="n">Alarm 13 condition 2 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20913"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20913</td><td class="n">Alarm 14 condition 2 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20914"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20914</td><td class="n">Alarm 15 condition 2 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20915"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20915</td><td class="n">Alarm 16 condition 2 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20916"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20916</td><td class="n">Alarm 17 condition 2 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20917"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20917</td><td class="n">Alarm 18 condition 2 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20918"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20918</td><td class="n">Alarm 19 condition 2 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20919"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20919</td><td class="n">Alarm 20 condition 2 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20920"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20920</td><td class="n">Alarm 21 condition 2 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20921"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20921</td><td class="n">Alarm 22 condition 2 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20922"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20922</td><td class="n">Alarm 23 condition 2 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20923"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20923</td><td class="n">Alarm 24 condition 2 operand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = larger; 1 = less</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21000</td><td class="n">Alarm 1 condition 2 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21002</td><td class="n">Alarm 2 condition 2 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21004</td><td class="n">Alarm 3 condition 2 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21006</td><td class="n">Alarm 4 condition 2 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21008</td><td class="n">Alarm 5 condition 2 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21010</td><td class="n">Alarm 6 condition 2 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21012</td><td class="n">Alarm 7 condition 2 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21014</td><td class="n">Alarm 8 condition 2 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21016</td><td class="n">Alarm 9 condition 2 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21018</td><td class="n">Alarm 10 condition 2 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21020"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21020</td><td class="n">Alarm 11 condition 2 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21022"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21022</td><td class="n">Alarm 12 condition 2 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21024"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21024</td><td class="n">Alarm 13 condition 2 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21026"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21026</td><td class="n">Alarm 14 condition 2 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21028"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21028</td><td class="n">Alarm 15 condition 2 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21030"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21030</td><td class="n">Alarm 16 condition 2 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21032"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21032</td><td class="n">Alarm 17 condition 2 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21034"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21034</td><td class="n">Alarm 18 condition 2 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21036"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21036</td><td class="n">Alarm 19 condition 2 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21038"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21038</td><td class="n">Alarm 20 condition 2 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21040</td><td class="n">Alarm 21 condition 2 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21042"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21042</td><td class="n">Alarm 22 condition 2 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21044"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21044</td><td class="n">Alarm 23 condition 2 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21046"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21046</td><td class="n">Alarm 24 condition 2 limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21100</td><td class="n">Alarm 1 condition 2 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21102</td><td class="n">Alarm 2 condition 2 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21104</td><td class="n">Alarm 3 condition 2 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21106</td><td class="n">Alarm 4 condition 2 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21108</td><td class="n">Alarm 5 condition 2 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21110</td><td class="n">Alarm 6 condition 2 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21112</td><td class="n">Alarm 7 condition 2 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21114</td><td class="n">Alarm 8 condition 2 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21116</td><td class="n">Alarm 9 condition 2 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21118</td><td class="n">Alarm 10 condition 2 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21120</td><td class="n">Alarm 11 condition 2 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21122"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21122</td><td class="n">Alarm 12 condition 2 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21124"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21124</td><td class="n">Alarm 13 condition 2 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21126"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21126</td><td class="n">Alarm 14 condition 2 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21128</td><td class="n">Alarm 15 condition 2 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21130"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21130</td><td class="n">Alarm 16 condition 2 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21132"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21132</td><td class="n">Alarm 17 condition 2 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21134"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21134</td><td class="n">Alarm 18 condition 2 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21136"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21136</td><td class="n">Alarm 19 condition 2 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21138"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21138</td><td class="n">Alarm 20 condition 2 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21140"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21140</td><td class="n">Alarm 21 condition 2 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21142"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21142</td><td class="n">Alarm 22 condition 2 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21144"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21144</td><td class="n">Alarm 23 condition 2 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21146"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21146</td><td class="n">Alarm 24 condition 2 hysteresis</td><td class="d">Alarm hysteresis.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21200</td><td class="n">Alarm 1 condition 2 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21201</td><td class="n">Alarm 2 condition 2 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21202</td><td class="n">Alarm 3 condition 2 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21203"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21203</td><td class="n">Alarm 4 condition 2 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21204</td><td class="n">Alarm 5 condition 2 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21205</td><td class="n">Alarm 6 condition 2 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21206</td><td class="n">Alarm 7 condition 2 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21207"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21207</td><td class="n">Alarm 8 condition 2 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21208</td><td class="n">Alarm 9 condition 2 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21209"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21209</td><td class="n">Alarm 10 condition 2 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21210"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21210</td><td class="n">Alarm 11 condition 2 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21211"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21211</td><td class="n">Alarm 12 condition 2 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21212</td><td class="n">Alarm 13 condition 2 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21213"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21213</td><td class="n">Alarm 14 condition 2 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21214"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21214</td><td class="n">Alarm 15 condition 2 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21215"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21215</td><td class="n">Alarm 16 condition 2 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21216"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21216</td><td class="n">Alarm 17 condition 2 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21217"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21217</td><td class="n">Alarm 18 condition 2 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21218"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21218</td><td class="n">Alarm 19 condition 2 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21219"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21219</td><td class="n">Alarm 20 condition 2 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21220"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21220</td><td class="n">Alarm 21 condition 2 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21221"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21221</td><td class="n">Alarm 22 condition 2 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21222"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21222</td><td class="n">Alarm 23 condition 2 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21223"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21223</td><td class="n">Alarm 24 condition 2 discrete al. state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = open; 1 = closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21300</td><td class="n">Alarm 1 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21301"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21301</td><td class="n">Alarm 2 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21302</td><td class="n">Alarm 3 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21303"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21303</td><td class="n">Alarm 4 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21304</td><td class="n">Alarm 5 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21305"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21305</td><td class="n">Alarm 6 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21306</td><td class="n">Alarm 7 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21307"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21307</td><td class="n">Alarm 8 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21308</td><td class="n">Alarm 9 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21309"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21309</td><td class="n">Alarm 10 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21310"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21310</td><td class="n">Alarm 11 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21311"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21311</td><td class="n">Alarm 12 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21312"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21312</td><td class="n">Alarm 13 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21313"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21313</td><td class="n">Alarm 14 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21314"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21314</td><td class="n">Alarm 15 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21315"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21315</td><td class="n">Alarm 16 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21316"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21316</td><td class="n">Alarm 17 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21317"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21317</td><td class="n">Alarm 18 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21318"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21318</td><td class="n">Alarm 19 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21319"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21319</td><td class="n">Alarm 20 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21320"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21320</td><td class="n">Alarm 21 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21321"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21321</td><td class="n">Alarm 22 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21322"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21322</td><td class="n">Alarm 23 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21323"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21323</td><td class="n">Alarm 24 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21400</td><td class="n">Alarm 1 assigned to channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21401"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21401</td><td class="n">Alarm 2 assigned to channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21402"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21402</td><td class="n">Alarm 3 assigned to channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21403"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21403</td><td class="n">Alarm 4 assigned to channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21404"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21404</td><td class="n">Alarm 5 assigned to channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21405"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21405</td><td class="n">Alarm 6 assigned to channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21406"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21406</td><td class="n">Alarm 7 assigned to channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21407"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21407</td><td class="n">Alarm 8 assigned to channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21408"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21408</td><td class="n">Alarm 9 assigned to channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21409"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21409</td><td class="n">Alarm 10 assigned to channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21410"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21410</td><td class="n">Alarm 11 assigned to channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21411"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21411</td><td class="n">Alarm 12 assigned to channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21412"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21412</td><td class="n">Alarm 13 assigned to channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21413"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21413</td><td class="n">Alarm 14 assigned to channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21414"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21414</td><td class="n">Alarm 15 assigned to channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21415"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21415</td><td class="n">Alarm 16 assigned to channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21416"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21416</td><td class="n">Alarm 17 assigned to channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21417"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21417</td><td class="n">Alarm 18 assigned to channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21418"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21418</td><td class="n">Alarm 19 assigned to channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21419"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21419</td><td class="n">Alarm 20 assigned to channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21420"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21420</td><td class="n">Alarm 21 assigned to channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21421"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21421</td><td class="n">Alarm 22 assigned to channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21422"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21422</td><td class="n">Alarm 23 assigned to channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21423"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21423</td><td class="n">Alarm 24 assigned to channel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = v01; 2 = v02; 3 = v03; 4 = v04; 5 = v05; 6 = v06; 7 = v07; 8 = v08; 9 = v09; 10 = v10; 11 = v11; 12 = v12; 13 = v13; 14 = v14; 15 = v15; 16 = v16; 17 = v17; 18 = v18; 19 = v19; 20 = v20; 21 = v21; 22 = v22; 23 = v23; 24 = v24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21500"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21500</td><td class="n">Alarm 1 delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21502"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21502</td><td class="n">Alarm 2 delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21504</td><td class="n">Alarm 3 delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21506"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21506</td><td class="n">Alarm 4 delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21508"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21508</td><td class="n">Alarm 5 delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21510"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21510</td><td class="n">Alarm 6 delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21512"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21512</td><td class="n">Alarm 7 delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21514"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21514</td><td class="n">Alarm 8 delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21516"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21516</td><td class="n">Alarm 9 delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21518"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21518</td><td class="n">Alarm 10 delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21520"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21520</td><td class="n">Alarm 11 delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21522"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21522</td><td class="n">Alarm 12 delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21524"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21524</td><td class="n">Alarm 13 delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21526"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21526</td><td class="n">Alarm 14 delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21528"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21528</td><td class="n">Alarm 15 delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21530"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21530</td><td class="n">Alarm 16 delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21532"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21532</td><td class="n">Alarm 17 delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21534"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21534</td><td class="n">Alarm 18 delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21536"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21536</td><td class="n">Alarm 19 delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21538"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21538</td><td class="n">Alarm 20 delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21540"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21540</td><td class="n">Alarm 21 delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21542"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21542</td><td class="n">Alarm 22 delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21544"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21544</td><td class="n">Alarm 23 delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21546"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21546</td><td class="n">Alarm 24 delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21600"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21600</td><td class="n">Alarm 1 action on return</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = no; 1 = yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21601"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21601</td><td class="n">Alarm 2 action on return</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = no; 1 = yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21602"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21602</td><td class="n">Alarm 3 action on return</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = no; 1 = yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21603"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21603</td><td class="n">Alarm 4 action on return</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = no; 1 = yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21604"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21604</td><td class="n">Alarm 5 action on return</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = no; 1 = yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21605"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21605</td><td class="n">Alarm 6 action on return</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = no; 1 = yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21606"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21606</td><td class="n">Alarm 7 action on return</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = no; 1 = yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21607"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21607</td><td class="n">Alarm 8 action on return</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = no; 1 = yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21608"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21608</td><td class="n">Alarm 9 action on return</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = no; 1 = yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21609"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21609</td><td class="n">Alarm 10 action on return</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = no; 1 = yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21610"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21610</td><td class="n">Alarm 11 action on return</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = no; 1 = yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21611"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21611</td><td class="n">Alarm 12 action on return</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = no; 1 = yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21612"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21612</td><td class="n">Alarm 13 action on return</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = no; 1 = yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21613"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21613</td><td class="n">Alarm 14 action on return</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = no; 1 = yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21614"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21614</td><td class="n">Alarm 15 action on return</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = no; 1 = yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21615"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21615</td><td class="n">Alarm 16 action on return</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = no; 1 = yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21616"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21616</td><td class="n">Alarm 17 action on return</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = no; 1 = yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21617"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21617</td><td class="n">Alarm 18 action on return</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = no; 1 = yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21618"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21618</td><td class="n">Alarm 19 action on return</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = no; 1 = yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21619"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21619</td><td class="n">Alarm 20 action on return</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = no; 1 = yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21620"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21620</td><td class="n">Alarm 21 action on return</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = no; 1 = yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21621"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21621</td><td class="n">Alarm 22 action on return</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = no; 1 = yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21622"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21622</td><td class="n">Alarm 23 action on return</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = no; 1 = yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21623"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21623</td><td class="n">Alarm 24 action on return</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = no; 1 = yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21700"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21700</td><td class="n">Alarm 1 action 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21701"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21701</td><td class="n">Alarm 2 action 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21702"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21702</td><td class="n">Alarm 3 action 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21703"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21703</td><td class="n">Alarm 4 action 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21704"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21704</td><td class="n">Alarm 5 action 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21705"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21705</td><td class="n">Alarm 6 action 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21706"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21706</td><td class="n">Alarm 7 action 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21707"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21707</td><td class="n">Alarm 8 action 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21708"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21708</td><td class="n">Alarm 9 action 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21709"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21709</td><td class="n">Alarm 10 action 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21710"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21710</td><td class="n">Alarm 11 action 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21711"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21711</td><td class="n">Alarm 12 action 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21712"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21712</td><td class="n">Alarm 13 action 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21713"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21713</td><td class="n">Alarm 14 action 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21714"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21714</td><td class="n">Alarm 15 action 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21715"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21715</td><td class="n">Alarm 16 action 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21716"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21716</td><td class="n">Alarm 17 action 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21717"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21717</td><td class="n">Alarm 18 action 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21718"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21718</td><td class="n">Alarm 19 action 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21719"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21719</td><td class="n">Alarm 20 action 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21720"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21720</td><td class="n">Alarm 21 action 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21721"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21721</td><td class="n">Alarm 22 action 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21722"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21722</td><td class="n">Alarm 23 action 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21723"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21723</td><td class="n">Alarm 24 action 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21800"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21800</td><td class="n">Alarm 1 action 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21801"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21801</td><td class="n">Alarm 2 action 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21802"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21802</td><td class="n">Alarm 3 action 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21803"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21803</td><td class="n">Alarm 4 action 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21804"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21804</td><td class="n">Alarm 5 action 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21805"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21805</td><td class="n">Alarm 6 action 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21806"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21806</td><td class="n">Alarm 7 action 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21807"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21807</td><td class="n">Alarm 8 action 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21808"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21808</td><td class="n">Alarm 9 action 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21809"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21809</td><td class="n">Alarm 10 action 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21810"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21810</td><td class="n">Alarm 11 action 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21811"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21811</td><td class="n">Alarm 12 action 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21812"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21812</td><td class="n">Alarm 13 action 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21813"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21813</td><td class="n">Alarm 14 action 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21814"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21814</td><td class="n">Alarm 15 action 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21815"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21815</td><td class="n">Alarm 16 action 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21816"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21816</td><td class="n">Alarm 17 action 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21817"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21817</td><td class="n">Alarm 18 action 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21818"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21818</td><td class="n">Alarm 19 action 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21819"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21819</td><td class="n">Alarm 20 action 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21820"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21820</td><td class="n">Alarm 21 action 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21821"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21821</td><td class="n">Alarm 22 action 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21822"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21822</td><td class="n">Alarm 23 action 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21823"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21823</td><td class="n">Alarm 24 action 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21900"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21900</td><td class="n">Alarm 1 action 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21901"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21901</td><td class="n">Alarm 2 action 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21902"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21902</td><td class="n">Alarm 3 action 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21903"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21903</td><td class="n">Alarm 4 action 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21904"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21904</td><td class="n">Alarm 5 action 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21905"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21905</td><td class="n">Alarm 6 action 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21906"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21906</td><td class="n">Alarm 7 action 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21907"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21907</td><td class="n">Alarm 8 action 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21908"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21908</td><td class="n">Alarm 9 action 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21909"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21909</td><td class="n">Alarm 10 action 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21910"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21910</td><td class="n">Alarm 11 action 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21911"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21911</td><td class="n">Alarm 12 action 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21912"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21912</td><td class="n">Alarm 13 action 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21913"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21913</td><td class="n">Alarm 14 action 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21914"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21914</td><td class="n">Alarm 15 action 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21915"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21915</td><td class="n">Alarm 16 action 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21916"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21916</td><td class="n">Alarm 17 action 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21917"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21917</td><td class="n">Alarm 18 action 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21918"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21918</td><td class="n">Alarm 19 action 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21919"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21919</td><td class="n">Alarm 20 action 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21920"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21920</td><td class="n">Alarm 21 action 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21921"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21921</td><td class="n">Alarm 22 action 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21922"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21922</td><td class="n">Alarm 23 action 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21923"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21923</td><td class="n">Alarm 24 action 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = none; 1 = trapcond1; 2 = trapcond2; 3 = trapcond1and2; 4 = postiostate; 6 = mqttpublish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22000</td><td class="n">Alarm 1 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22001</td><td class="n">Alarm 2 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22002</td><td class="n">Alarm 3 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22003</td><td class="n">Alarm 4 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22004</td><td class="n">Alarm 5 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22005</td><td class="n">Alarm 6 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22006</td><td class="n">Alarm 7 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22007</td><td class="n">Alarm 8 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22008</td><td class="n">Alarm 9 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22009</td><td class="n">Alarm 10 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22010</td><td class="n">Alarm 11 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22011</td><td class="n">Alarm 12 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22012</td><td class="n">Alarm 13 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22013"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22013</td><td class="n">Alarm 14 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22014</td><td class="n">Alarm 15 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22015"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22015</td><td class="n">Alarm 16 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22016</td><td class="n">Alarm 17 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22017"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22017</td><td class="n">Alarm 18 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22018</td><td class="n">Alarm 19 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22019</td><td class="n">Alarm 20 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22020"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22020</td><td class="n">Alarm 21 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22021"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22021</td><td class="n">Alarm 22 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22022"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22022</td><td class="n">Alarm 23 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22023"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22023</td><td class="n">Alarm 24 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = undefined; 1 = normal; 2 = indeterminate; 3 = warning; 4 = minor; 5 = major; 6 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-24000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24000</td><td class="n">Save configuration</td><td class="d">Shows or triggers saving of the configuration.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = unsaved; 1 = saved</td></tr>
<tr data-row data-type="holding_register" id="r-hr-24001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24001</td><td class="n">Restart device</td><td class="d">Write 1 to restart the module.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = cancel; 1 = restart</td></tr>
<tr data-row data-type="holding_register" id="r-hr-24002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24002</td><td class="n">HW error</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = noErr; 1 = hwErr</td></tr>
<tr data-row data-type="holding_register" id="r-hr-24100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24100</td><td class="n">Device ID</td><td class="d">Sensor ROM ID as text.</td><td class="f">STRING[18]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24200</td><td class="n">Hostname</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24300</td><td class="n">Device IP</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Word order: the manual says float registers are sent big-endian and its example response 41DD 4210 is given as 27.657, i.e. high word first (ABCD).</li><li>Strings are fixed-length UTF-8, zero padded; a 16-byte field spans 8 registers.</li><li>Registers come from the main address table and the full list in Appendix C; where both list an address it appears once.</li><li>Left out: the rows for analog input 6 multiplier and offset, which the manual prints at the same addresses as input 1 (14100, 14200), an apparent typo.</li><li>Left out: the 64 32-bit unsigned integer registers (Channel counter; Digital input close to open delay; Digital input counter init value; Digital input counter value; Digital input open to close delay; MB sensor counter). The manual states big-endian order only for floats and strings, so their word order is not documented.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Teracom TCW260 Ethernet energy monitoring module</h2><div class="faq"><details open><summary>What Modbus registers does the Teracom TCW260 Ethernet energy monitoring module have?</summary><p>This map lists 942 registers: 4 discrete inputs, 938 holding registers. 832 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Teracom TCW260 Ethernet energy monitoring module Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The address table prints PDU (wire) addresses in decimal. The manual&#x27;s example frames use them directly (holding register 19300 = 0x4B64, discrete input 100 = 0x0064), so no offset is applied.</p></details><details><summary>What byte order does the Teracom TCW260 Ethernet energy monitoring module use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Teracom TCW260 Ethernet energy monitoring module?</summary><p>Start with DI 100 Digital input 1 (Digital input 1); HR 14400 Analog input 1 value (Analog input 1 value); HR 19300 Channel 1 value (Channel 1 value); HR 22000 Alarm 1 status (Alarm 1 status); HR 24000 Save configuration (Save configuration); HR 24002 HW error (Hardware error).</p></details><details><summary>How do I enable Modbus control of the Teracom TCW260 Ethernet energy monitoring module?</summary><p>Modbus TCP/IP is disabled by default. Enable it in the Modbus TCP/IP section of the web setup (standard port 502).</p></details><details><summary>Where is the official Teracom TCW260 Ethernet energy monitoring module Modbus documentation?</summary><p>The source is TCW260 User manual (Revision R1.19), revision 2026-09, published free by Teracom at https://www.teracomsystems.com/download/energy-monitoring-module-tcw260-user-manual/.</p></details></div>
<h2>More Teracom Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/teracom/tcw210" data-row><span class="k">Sensor (temperature / humidity data logger)</span><h3>Teracom TCW210-TH temperature and humidity data logger</h3><p>TCW210-TH per the Teracom TCW210-TH user manual Revision R1.26, firmware V2.012 or later.</p><div class="meta">239 registers &middot; 132 writable &middot; TCP</div><span class="sr-only"> Also known as: TCW210-TH, TCW210</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tcw220" data-row><span class="k">Sensor (Ethernet data logger / I/O module)</span><h3>Teracom TCW220 Ethernet data logger</h3><p>TCW220 per the Teracom TCW220 user manual Revision R4.24, firmware V2.012 or later.</p><div class="meta">178 registers &middot; 113 writable &middot; TCP</div><span class="sr-only"> Also known as: TCW220</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tcw241" data-row><span class="k">Sensor (Ethernet I/O module)</span><h3>Teracom TCW241 Ethernet I/O module</h3><p>TCW241 per the Teracom TCW241 user manual Revision R4.30, firmware v2.012 or later.</p><div class="meta">204 registers &middot; 132 writable &middot; TCP</div><span class="sr-only"> Also known as: TCW241</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tcw280" data-row><span class="k">Sensor (Ethernet analog / digital output module)</span><h3>Teracom TCW280 Ethernet analog output module</h3><p>TCW280 per the Teracom TCW280 user manual TCW280_R1.8.</p><div class="meta">62 registers &middot; 57 writable &middot; TCP</div><span class="sr-only"> Also known as: TCW280</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tcw320-wmg" data-row><span class="k">Sensor (1-Wire to Modbus gateway)</span><h3>Teracom TCW320x-WMG 1-Wire to Modbus gateway</h3><p>TCW320E-WMG (Ethernet) and TCW320W-WMG (Wi-Fi) per the user manual Revision R1.0; both share one fixed register map.</p><div class="meta">52 registers &middot; 4 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: TCW320E-WMG, TCW320W-WMG</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tdi340" data-row><span class="k">Energy meter (S0 pulse counter / digital input module)</span><h3>Teracom TDI340 4-channel S0 pulse counter with Modbus RTU</h3><p>TDI340 per the Teracom TDI340 user manual Revision R1.11, firmware V1.06 or later.</p><div class="meta">50 registers &middot; 32 writable &middot; RTU</div><span class="sr-only"> Also known as: TDI340</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tdo340" data-row><span class="k">Sensor (relay output module)</span><h3>Teracom TDO340 4-channel Modbus RTU relay output module</h3><p>TDO340 per the Teracom TDO340 user manual Revision R1.2, firmware V1.03 or later.</p><div class="meta">28 registers &middot; 23 writable &middot; RTU</div><span class="sr-only"> Also known as: TDO340</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tsf400-4" data-row><span class="k">Sensor (water leak detector)</span><h3>Teracom TSF400-4 water-leak detector with Modbus RTU</h3><p>TSF400-4 per the Teracom TSF400-4 user manual Revision R1.2.</p><div class="meta">13 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: TSF400-4</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tsh300" data-row><span class="k">Sensor (humidity / temperature)</span><h3>Teracom TSH300v3 RS-485 humidity and temperature sensor</h3><p>TSH300v3 per the Teracom TSH300v3 user manual Revision R1.17.</p><div class="meta">26 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: TSH300, TSH300v3</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tsh331" data-row><span class="k">Sensor (humidity / temperature)</span><h3>Teracom TSH331 IP54 Modbus RTU humidity and temperature sensor</h3><p>TSH331 per the Teracom TSH331 user manual Rev. 1.5, firmware v1.08 or later.</p><div class="meta">26 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: TSH331</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tsm400-4-cp" data-row><span class="k">Sensor (CO2 / pressure)</span><h3>Teracom TSM400-4-CP Modbus CO2 and barometric pressure sensor</h3><p>TSM400-4-CP per the Teracom TSM400-4-CP user manual TSM400-4-CP-R1.9.</p><div class="meta">24 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: TSM400-4-CP</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tsm400-4-cpth" data-row><span class="k">Sensor (CO2 / humidity / temperature / pressure)</span><h3>Teracom TSM400-4-CPTH Modbus CO2, humidity, temperature and pressure multi-sensor</h3><p>TSM400-4-CPTH per the Teracom TSM400-4-CPTH user manual TSM400-4-CPTH-R1.9.</p><div class="meta">62 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: TSM400-4-CPTH</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tsm400-4-th" data-row><span class="k">Sensor (humidity / temperature)</span><h3>Teracom TSM400-4-TH Modbus humidity and temperature sensor</h3><p>TSM400-4-TH per the Teracom TSM400-4-TH user manual TSM400-4-TH-R1.10.</p><div class="meta">26 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: TSM400-4-TH</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tst300" data-row><span class="k">Sensor (temperature)</span><h3>Teracom TST300v3 / TST300v4 RS-485 precision temperature sensor</h3><p>TST300v3/v4 per the Teracom TST300v3/v4 user manual Revision R1.19.</p><div class="meta">14 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: TST300, TST300v3, TST300v4</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tst320" data-row><span class="k">Sensor (thermocouple input module)</span><h3>Teracom TST320 2-channel thermocouple module with Modbus RTU</h3><p>TST320 per the Teracom TST320 user manual Revision R1.6.</p><div class="meta">50 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: TST320</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tsv300" data-row><span class="k">Sensor (AC/DC voltage transducer)</span><h3>Teracom TSV300 AC/DC voltage transducer with Modbus RTU</h3><p>TSV300 per the Teracom TSV300 user manual Revision R1.4, firmware V1.06 or later.</p><div class="meta">74 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: TSV300</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/abb/b21" data-row><span class="k">Energy meter</span><h3>ABB EQ meter B21 (Modbus RTU)</h3><p>ABB EQ B21 single-phase 65 A DIN meter with the RS485 interface set to Modbus.</p><div class="meta">95 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: B21, EQ B21</span></a></li><li><a class="card" href="/modbus-register-maps/accuenergy/acuvim-ii" data-row><span class="k">Power meter</span><h3>Accuenergy Acuvim II Series</h3><p>Accuenergy Acuvim II series multifunction power meters (manual 1040E1303, V3.2.16 revised September 2026).</p><div class="meta">102 registers &middot; 48 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Acuvim IIR, Acuvim IIW</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/dcm1" data-row><span class="k">Energy meter (DC)</span><h3>Carlo Gavazzi DCM1 DC energy meter for EV chargers (Modbus RTU / TCP)</h3><p>DCM1 300 A / 600 A, 1000 V DC meters (MID, Eichrecht and LNE variants) with RS485 and Ethernet, protocol version 1.11.</p><div class="meta">71 registers &middot; 32 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: DCM1A60V10L20S1PFA, DCM1A60V10L20S1PFB, DCM1A60V10L20S2DEB, DCM1A60V10L20S3DEB, DCM1A60V10L20S2DEBF, DCM1A60V10L20S3DEBF, DCM1A30V10L20S1PFA, DCM1A30V10L20S1PFB, DCM1A30V10L20S2DEB, DCM1A30V10L20S3DEB, DCM1A30V10L20S2DEBF, DCM1A30V10L20S3DEBF, DCM1A60V10L20S1ULB, DCM1A30V10L20S1ULB</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em270-em280" data-row><span class="k">Energy meter</span><h3>Carlo Gavazzi EM270 / EM280 dual three-phase energy meters with TCD current sensors</h3><p>EM270 X (firmware r.b0+), EM270 W (r.C0+) and EM280 (r.E0+) on RS485 Modbus RTU, per communication protocol version 5 revision 1 (2018-01-29).</p><div class="meta">56 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: EM270, EM280, EM270 X, EM270 W, EM27072DMV53X2SX, EM28072DMV53X2SX</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/wm15" data-row><span class="k">Power meter (power analyzer)</span><h3>Carlo Gavazzi WM15 power analyzer</h3><p>WM15-96 three-phase panel power analyzers with RS485 Modbus RTU (OS / OSPF / HOS versions), protocol version 1.2.</p><div class="meta">119 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: WM15, WM15-96, WM1596AV53XOSX, WM1596AV53XOSPFB, WM1596AV53HOSX</span></a></li><li><a class="card" href="/modbus-register-maps/circutor/cvm-e3-mini" data-row><span class="k">Power meter</span><h3>Circutor CVM-E3-MINI</h3><p>Circutor CVM-E3-MINI DIN-rail power analyzer, RS-485 Modbus RTU (Map 2 / CVM-C10-compatible addresses), manual M170B01-03-25B.</p><div class="meta">104 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: CVM-E3-MINI-ITF-RS485, CVM-E3-MINI-MC, CVM-E3-MINI-FLEX, CVM-E3-MINI-mV, CVM-E3-MINI-ITF-WiEth</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.teracomsystems.com/download/energy-monitoring-module-tcw260-user-manual/" rel="nofollow noopener" target="_blank">TCW260 User manual &middot; Revision R1.19 &middot; rev. 2026-09</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
