<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Teracom TSM400-4-TH Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Teracom TSM400-4-TH Modbus register map: 26 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/teracom/tsm400-4-th">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Teracom TSM400-4-TH Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Teracom TSM400-4-TH Modbus register map: 26 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/teracom/tsm400-4-th">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Teracom TSM400-4-TH Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Teracom TSM400-4-TH Modbus register map: 26 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/teracom/tsm400-4-th",
   "url": "https://easymodbus.com/modbus-register-maps/teracom/tsm400-4-th",
   "name": "Teracom TSM400-4-TH Modbus Register List & Map | Easy Modbus",
   "description": "Teracom TSM400-4-TH Modbus register map: 26 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/teracom/tsm400-4-th#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/teracom/tsm400-4-th#dataset",
   "name": "Teracom TSM400-4-TH Modbus humidity and temperature sensor Modbus register map",
   "description": "The TSM400-4-TH is a slim wall-mount Teracom room sensor for temperature and humidity with Modbus RTU over RS-485. Values come as floats and x100 integers in Â°C and Â°F, with trim registers. Teracom TSM400-4-TH Modbus register map: 26 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/teracom/tsm400-4-th",
   "keywords": [
    "Teracom TSM400-4-TH Modbus humidity and temperature sensor Modbus register map",
    "Teracom TSM400-4-TH Modbus humidity and temperature sensor Modbus registers",
    "Teracom Modbus map",
    "TSM400-4-TH Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "TSM400-4-TH User manual",
    "url": "https://www.teracomsystems.com/download/tsm400-4-th-modbus-humidity-and-temperature-sensor-user-manual/",
    "author": {
     "@type": "Organization",
     "name": "Teracom"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Teracom TSM400-4-TH Modbus humidity and temperature sensor",
    "description": "Sensor (humidity / temperature)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/teracom/tsm400-4-th.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/teracom/tsm400-4-th.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Teracom TSM400-4-TH Modbus humidity and temperature sensor have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 26 registers: 26 holding registers. 8 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Teracom TSM400-4-TH Modbus humidity and temperature sensor Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The register table prints both a PDU (wire) address and a logical address (PDU + 40001 for holding registers). 'documented' holds the logical number; the PDU number is what goes in the request, e.g. logical 40101 = PDU 100."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Teracom TSM400-4-TH Modbus humidity and temperature sensor use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Teracom TSM400-4-TH Modbus humidity and temperature sensor?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 100 Temperature °C (Temperature Â°C (float)); HR 102 Humidity %RH (Humidity %RH (float)); HR 104 Dew point °C (Dew point Â°C); HR 600 Temperature °C x 100 (Temperature Â°C x100); HR 601 Humidity %RH x 100 (Humidity x100)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Teracom TSM400-4-TH Modbus humidity and temperature sensor?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus RTU is the only interface and is always active; there is nothing to switch on. Factory settings are address 1, 19200 baud, 8E1."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Teracom TSM400-4-TH Modbus humidity and temperature sensor Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is TSM400-4-TH User manual (TSM400-4-TH-R1.10), revision 2026-10, published free by Teracom at https://www.teracomsystems.com/download/tsm400-4-th-modbus-humidity-and-temperature-sensor-user-manual/."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Teracom",
     "item": "https://easymodbus.com/modbus-register-maps/teracom/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "TSM400-4-TH Modbus humidity and temperature sensor",
     "item": "https://easymodbus.com/modbus-register-maps/teracom/tsm400-4-th"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/teracom/">Teracom</a></li><li aria-current="page">TSM400-4-TH Modbus humidity and temperature sensor</li></ol>
<p class="eyebrow">Sensor (humidity / temperature) &middot; Modbus register map</p><h1><span class="mfr">Teracom</span> TSM400-4-TH Modbus humidity and temperature sensor Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The TSM400-4-TH is a slim wall-mount Teracom room sensor for temperature and humidity with Modbus RTU over RS-485. Values come as floats and x100 integers in Â°C and Â°F, with trim registers.</p>
<p>This page lists <strong>26 Modbus registers</strong> for the Teracom TSM400-4-TH Modbus humidity and temperature sensor &mdash; 8 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Teracom&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/teracom/">Teracom</a></dd></div><div><dt>Model</dt><dd>TSM400-4-TH Modbus humidity and temperature sensor</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/valves-actuators-sensors/">Sensor (humidity / temperature)</a></dd></div><div><dt>Registers</dt><dd>26 (8 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>TSM400-4-TH</dd></div><div><dt>Source document</dt><dd><a href="https://www.teracomsystems.com/download/tsm400-4-th-modbus-humidity-and-temperature-sensor-user-manual/" rel="nofollow noopener" target="_blank">TSM400-4-TH User manual &middot; TSM400-4-TH-R1.10 &middot; rev. 2026-10</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/teracom/tsm400-4-th.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/teracom/tsm400-4-th.json">JSON</a>
  <a class="btn" href="https://www.teracomsystems.com/download/tsm400-4-th-modbus-humidity-and-temperature-sensor-user-manual/" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Teracom TSM400-4-TH Modbus humidity and temperature sensor</h2>
<div class="answer"><b>Integration in brief</b><p>Read PDU 100-105 as three floats (temperature, humidity, dew point) with function 03, or the x100 integers at PDU 600-602.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-100">HR 100</a></td><td class="n">Temperature °C</td><td class="f">FLOAT32 ABCD</td><td>Temperature Â°C (float)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-102">HR 102</a></td><td class="n">Humidity %RH</td><td class="f">FLOAT32 ABCD</td><td>Humidity %RH (float)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-104">HR 104</a></td><td class="n">Dew point °C</td><td class="f">FLOAT32 ABCD</td><td>Dew point Â°C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-600">HR 600</a></td><td class="n">Temperature °C x 100</td><td class="f">INT16</td><td>Temperature Â°C x100</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-601">HR 601</a></td><td class="n">Humidity %RH x 100</td><td class="f">UINT16</td><td>Humidity x100</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus RTU is the only interface and is always active; there is nothing to switch on. Factory settings are address 1, 19200 baud, 8E1.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Baud rate and framing changes only take effect after the device is powered off and on again.</li><li>Word order for every 32-bit value is set by the Data order register (PDU 13); check it before blaming the scaling.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Set unit ID (PDU 10), baud (PDU 11) and framing (PDU 12), then power-cycle the device.</li><li>Terminate both ends of the RS-485 bus with 120 ohm; the built-in resistor is enabled by shorting the RS485- and TERM terminals. A daisy chain is recommended.</li></ul>
</section>
<h2 id="registers">Teracom TSM400-4-TH Modbus humidity and temperature sensor Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>26</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">26 of 26 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Teracom TSM400-4-TH Modbus humidity and temperature sensor Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 40011</small></td><td class="n">RS-485 address</td><td class="d">Modbus slave address of the device.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 40012</small></td><td class="n">Baud rate</td><td class="d">Serial baud rate; takes effect after a power cycle.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 40013</small></td><td class="n">Parity, data, stop bits</td><td class="d">Parity/data/stop framing; takes effect after a power cycle.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 8 data bits, even parity, 1 stop (E81); 2 = 8 data bits, odd parity, 1 stop (O81); 3 = 8 data bits, no parity, 1 stop (N81)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 40014</small></td><td class="n">Data order</td><td class="d">Word order used for all 32-bit values.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = MSWF - most significant word first; 2 = LSWF - least significant word first</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 40015</small></td><td class="n">Device code</td><td class="d">Fixed product identification code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 40016</small></td><td class="n">FW version</td><td class="d">Firmware version number.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 40019</small></td><td class="n">Vendor URL</td><td class="d">Maker URL as UTF-8 text (64 bytes).</td><td class="f">STRING[64]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-86"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">86<small>doc 40087</small></td><td class="n">Signed integer test value</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-91"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">91<small>doc 40092</small></td><td class="n">Unsigned integer test value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100<small>doc 40101</small></td><td class="n">Temperature °C</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">102<small>doc 40103</small></td><td class="n">Humidity %RH</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">104<small>doc 40105</small></td><td class="n">Dew point °C</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">400<small>doc 40401</small></td><td class="n">Temperature °F</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-402"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">402<small>doc 40403</small></td><td class="n">Humidity %RH</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-404"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">404<small>doc 40405</small></td><td class="n">Dew point °F</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-600"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">600<small>doc 40601</small></td><td class="n">Temperature °C x 100</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-601"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">601<small>doc 40602</small></td><td class="n">Humidity %RH x 100</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-602"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">602<small>doc 40603</small></td><td class="n">Dew point °C x 100</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1000<small>doc 41001</small></td><td class="n">Temperature °F x 100</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1001<small>doc 41002</small></td><td class="n">Humidity %RH x 100</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1002<small>doc 41003</small></td><td class="n">Dew point °F x 100</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2101<small>doc 42102</small></td><td class="n">Temperature multiplier</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2103<small>doc 42104</small></td><td class="n">Temperature offset °C</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2105<small>doc 42106</small></td><td class="n">Temperature offset °F</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2111<small>doc 42112</small></td><td class="n">Humidity multiplier</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2113"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2113<small>doc 42114</small></td><td class="n">Humidity offset</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Addresses are taken from the manual&#x27;s PDU address column (0-based); the logical column is the same number plus 40001, the holding-register offset the manual states.</li><li>All 32-bit values follow the Data order register (PDU 13): 1 = most significant word first (factory default), 2 = least significant word first. The map shows the default, ABCD.</li><li>Left out: the 32-bit float/integer test-value registers (PDU 82-95), which only exist to check word order; the 16-bit test values are kept.</li><li>Float block in Â°C at PDU 100-105 and in Â°F at PDU 400-405; x100 integers in Â°C at PDU 600-602 and in Â°F at PDU 1000-1002. A missing reading returns NaN or -32768.</li><li>Readings can be trimmed with the multiplier and offset floats near PDU 2100: corrected = measured x multiplier + offset.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Teracom TSM400-4-TH Modbus humidity and temperature sensor</h2><div class="faq"><details open><summary>What Modbus registers does the Teracom TSM400-4-TH Modbus humidity and temperature sensor have?</summary><p>This map lists 26 registers: 26 holding registers. 8 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Teracom TSM400-4-TH Modbus humidity and temperature sensor Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The register table prints both a PDU (wire) address and a logical address (PDU + 40001 for holding registers). &#x27;documented&#x27; holds the logical number; the PDU number is what goes in the request, e.g. logical 40101 = PDU 100.</p></details><details><summary>What byte order does the Teracom TSM400-4-TH Modbus humidity and temperature sensor use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Teracom TSM400-4-TH Modbus humidity and temperature sensor?</summary><p>Start with HR 100 Temperature °C (Temperature Â°C (float)); HR 102 Humidity %RH (Humidity %RH (float)); HR 104 Dew point °C (Dew point Â°C); HR 600 Temperature °C x 100 (Temperature Â°C x100); HR 601 Humidity %RH x 100 (Humidity x100).</p></details><details><summary>How do I enable Modbus control of the Teracom TSM400-4-TH Modbus humidity and temperature sensor?</summary><p>Modbus RTU is the only interface and is always active; there is nothing to switch on. Factory settings are address 1, 19200 baud, 8E1.</p></details><details><summary>Where is the official Teracom TSM400-4-TH Modbus humidity and temperature sensor Modbus documentation?</summary><p>The source is TSM400-4-TH User manual (TSM400-4-TH-R1.10), revision 2026-10, published free by Teracom at https://www.teracomsystems.com/download/tsm400-4-th-modbus-humidity-and-temperature-sensor-user-manual/.</p></details></div>
<h2>More Teracom Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/teracom/tcw210" data-row><span class="k">Sensor (temperature / humidity data logger)</span><h3>Teracom TCW210-TH temperature and humidity data logger</h3><p>TCW210-TH per the Teracom TCW210-TH user manual Revision R1.26, firmware V2.012 or later.</p><div class="meta">239 registers &middot; 132 writable &middot; TCP</div><span class="sr-only"> Also known as: TCW210-TH, TCW210</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tcw220" data-row><span class="k">Sensor (Ethernet data logger / I/O module)</span><h3>Teracom TCW220 Ethernet data logger</h3><p>TCW220 per the Teracom TCW220 user manual Revision R4.24, firmware V2.012 or later.</p><div class="meta">178 registers &middot; 113 writable &middot; TCP</div><span class="sr-only"> Also known as: TCW220</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tcw241" data-row><span class="k">Sensor (Ethernet I/O module)</span><h3>Teracom TCW241 Ethernet I/O module</h3><p>TCW241 per the Teracom TCW241 user manual Revision R4.30, firmware v2.012 or later.</p><div class="meta">204 registers &middot; 132 writable &middot; TCP</div><span class="sr-only"> Also known as: TCW241</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tcw260" data-row><span class="k">Energy meter (Ethernet energy monitoring / data logger)</span><h3>Teracom TCW260 Ethernet energy monitoring module</h3><p>TCW260 per the Teracom TCW260 user manual Revision R1.19, firmware V3.009 or later.</p><div class="meta">942 registers &middot; 832 writable &middot; TCP</div><span class="sr-only"> Also known as: TCW260</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tcw280" data-row><span class="k">Sensor (Ethernet analog / digital output module)</span><h3>Teracom TCW280 Ethernet analog output module</h3><p>TCW280 per the Teracom TCW280 user manual TCW280_R1.8.</p><div class="meta">62 registers &middot; 57 writable &middot; TCP</div><span class="sr-only"> Also known as: TCW280</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tcw320-wmg" data-row><span class="k">Sensor (1-Wire to Modbus gateway)</span><h3>Teracom TCW320x-WMG 1-Wire to Modbus gateway</h3><p>TCW320E-WMG (Ethernet) and TCW320W-WMG (Wi-Fi) per the user manual Revision R1.0; both share one fixed register map.</p><div class="meta">52 registers &middot; 4 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: TCW320E-WMG, TCW320W-WMG</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tdi340" data-row><span class="k">Energy meter (S0 pulse counter / digital input module)</span><h3>Teracom TDI340 4-channel S0 pulse counter with Modbus RTU</h3><p>TDI340 per the Teracom TDI340 user manual Revision R1.11, firmware V1.06 or later.</p><div class="meta">50 registers &middot; 32 writable &middot; RTU</div><span class="sr-only"> Also known as: TDI340</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tdo340" data-row><span class="k">Sensor (relay output module)</span><h3>Teracom TDO340 4-channel Modbus RTU relay output module</h3><p>TDO340 per the Teracom TDO340 user manual Revision R1.2, firmware V1.03 or later.</p><div class="meta">28 registers &middot; 23 writable &middot; RTU</div><span class="sr-only"> Also known as: TDO340</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tsf400-4" data-row><span class="k">Sensor (water leak detector)</span><h3>Teracom TSF400-4 water-leak detector with Modbus RTU</h3><p>TSF400-4 per the Teracom TSF400-4 user manual Revision R1.2.</p><div class="meta">13 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: TSF400-4</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tsh300" data-row><span class="k">Sensor (humidity / temperature)</span><h3>Teracom TSH300v3 RS-485 humidity and temperature sensor</h3><p>TSH300v3 per the Teracom TSH300v3 user manual Revision R1.17.</p><div class="meta">26 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: TSH300, TSH300v3</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tsh331" data-row><span class="k">Sensor (humidity / temperature)</span><h3>Teracom TSH331 IP54 Modbus RTU humidity and temperature sensor</h3><p>TSH331 per the Teracom TSH331 user manual Rev. 1.5, firmware v1.08 or later.</p><div class="meta">26 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: TSH331</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tsm400-4-cp" data-row><span class="k">Sensor (CO2 / pressure)</span><h3>Teracom TSM400-4-CP Modbus CO2 and barometric pressure sensor</h3><p>TSM400-4-CP per the Teracom TSM400-4-CP user manual TSM400-4-CP-R1.9.</p><div class="meta">24 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: TSM400-4-CP</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tsm400-4-cpth" data-row><span class="k">Sensor (CO2 / humidity / temperature / pressure)</span><h3>Teracom TSM400-4-CPTH Modbus CO2, humidity, temperature and pressure multi-sensor</h3><p>TSM400-4-CPTH per the Teracom TSM400-4-CPTH user manual TSM400-4-CPTH-R1.9.</p><div class="meta">62 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: TSM400-4-CPTH</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tst300" data-row><span class="k">Sensor (temperature)</span><h3>Teracom TST300v3 / TST300v4 RS-485 precision temperature sensor</h3><p>TST300v3/v4 per the Teracom TST300v3/v4 user manual Revision R1.19.</p><div class="meta">14 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: TST300, TST300v3, TST300v4</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tst320" data-row><span class="k">Sensor (thermocouple input module)</span><h3>Teracom TST320 2-channel thermocouple module with Modbus RTU</h3><p>TST320 per the Teracom TST320 user manual Revision R1.6.</p><div class="meta">50 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: TST320</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tsv300" data-row><span class="k">Sensor (AC/DC voltage transducer)</span><h3>Teracom TSV300 AC/DC voltage transducer with Modbus RTU</h3><p>TSV300 per the Teracom TSV300 user manual Revision R1.4, firmware V1.06 or later.</p><div class="meta">74 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: TSV300</span></a></li></ul><h2>Other valves, actuators &amp; sensors register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/vaisala/gmd110" data-row><span class="k">Sensor (CO2 duct transmitter)</span><h3>Vaisala GMD110 duct CO2 transmitter (Modbus RTU)</h3><p>GMD110 duct-mount CO2 transmitter, Modbus RTU interface (user guide M212885EN-B).</p><div class="meta">12 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: GMD110, CARBOCAP GMD110</span></a></li><li><a class="card" href="/modbus-register-maps/vaisala/hmp60-hmp110" data-row><span class="k">Sensor (humidity and temperature probe)</span><h3>Vaisala HMP60 / HMP110 series humidity and temperature probes (Modbus RTU)</h3><p>HMP60/HMP110-series probes ordered with the Modbus RTU option (user guide M211060EN-N).</p><div class="meta">27 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: HMP110, HMP113, HMP115, TMP115, HMP60, HMP63, HUMICAP HMP110, HMP110T, HMP63T, HMP115T</span></a></li><li><a class="card" href="/modbus-register-maps/vaisala/rm60" data-row><span class="k">Sensor (precipitation)</span><h3>Vaisala RM60 PRECICAP radar precipitation sensor (Modbus RTU)</h3><p>RM60 sensors ordered with communication option 1 (RS-485 Modbus RTU) or switched to Modbus, per user guide M213218EN-B.</p><div class="meta">37 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: RM60, PRECICAP RM60, Vaisala RM60</span></a></li><li><a class="card" href="/modbus-register-maps/walchem/w600" data-row><span class="k">Water treatment controller (Sensor / controller)</span><h3>Walchem W600 water treatment controller (Modbus/TCP)</h3><p>Walchem W600 controllers (software 3.01 and up) with the Modbus/TCP feature, per Modbus manual 180676.K. W900, Intuition-6 and Intuition-9 use the same type maps but different block start addresses.</p><div class="meta">93 registers &middot; 15 writable &middot; TCP</div><span class="sr-only"> Also known as: W600 series</span></a></li><li><a class="card" href="/modbus-register-maps/aci/wall-plate-series" data-row><span class="k">Sensor (room temperature / humidity)</span><h3>ACI (Automation Components Inc.) Wall Plate Series BACnet/Modbus temperature/RH sensor</h3><p>ACI Wall Plate Series stainless wall-plate temperature, RH and temperature/RH sensors with the BACnet MS/TP / Modbus RTU interface (guide I0000931).</p><div class="meta">21 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: A/RH-BM wall plate, Wall Plate Series BACnet Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/dfrobot/sen0662" data-row><span class="k">Sensor (particulate matter)</span><h3>DFRobot SEN0662 Gravity BMV080 PM2.5 air quality sensor (UART Modbus RTU)</h3><p>DFRobot SEN0662 Gravity BMV080 module with its DIP switch set to UART, firmware V1.0.0 / register map version 4, per the DFRobot wiki register page.</p><div class="meta">26 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: SEN0662, Gravity BMV080, BMV080 PM2.5 sensor, DFRobot BMV080</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/valves-actuators-sensors/">All valves, actuators &amp; sensors Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.teracomsystems.com/download/tsm400-4-th-modbus-humidity-and-temperature-sensor-user-manual/" rel="nofollow noopener" target="_blank">TSM400-4-TH User manual &middot; TSM400-4-TH-R1.10 &middot; rev. 2026-10</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
