<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Toshiba BMS-IFMB0UEW-E Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Toshiba BMS-IFMB0UEW-E Modbus register map: 56 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/toshiba/bms-ifmb0uew-e">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Toshiba BMS-IFMB0UEW-E Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Toshiba BMS-IFMB0UEW-E Modbus register map: 56 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/toshiba/bms-ifmb0uew-e">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Toshiba BMS-IFMB0UEW-E Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Toshiba BMS-IFMB0UEW-E Modbus register map: 56 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/toshiba/bms-ifmb0uew-e",
   "url": "https://easymodbus.com/modbus-register-maps/toshiba/bms-ifmb0uew-e",
   "name": "Toshiba BMS-IFMB0UEW-E Modbus Register Map | Easy Modbus",
   "description": "Toshiba BMS-IFMB0UEW-E Modbus register map: 56 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/toshiba/bms-ifmb0uew-e#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/toshiba/bms-ifmb0uew-e#dataset",
   "name": "Toshiba BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps Modbus register map",
   "description": "The BMS-IFMB0UEW-E clips onto the AB remote-controller bus (AW-LINK or TU2C-LINK) of a Toshiba ESTIA hydro unit and answers as a Modbus RTU slave. Everything is a signed 16-bit holding register: zone and hot-water on/off, mode, setpoints, the special functions (auto temp, night setback, boost, frost protection, anti-bacteria), alarm status and code, sensor temperatures, running-hour counters, the setpoint limits and the interface's own configuration. Toshiba BMS-IFMB0UEW-E Modbus register map: 56 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/toshiba/bms-ifmb0uew-e",
   "keywords": [
    "Toshiba BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps Modbus register map",
    "Toshiba BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps Modbus registers",
    "Toshiba Modbus map",
    "BMS-IFMB0UEW-E Modbus register map",
    "ESTIA Modbus interface Modbus register map",
    "Toshiba MB interface Modbus register map",
    "EEU-006 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "TOSHIBA MB interface BMS-IFMB0UEW-E User Manual (Modbus RTU (RS-485) Interface for Toshiba Air to Water Heat Pump)",
    "url": "https://www.intercool.nl/intercool/downloadcenter/download/attachment/3356/16",
    "author": {
     "@type": "Organization",
     "name": "Toshiba"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Toshiba BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps",
    "description": "Heat pump (air-to-water) Modbus interface"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/toshiba/bms-ifmb0uew-e.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/toshiba/bms-ifmb0uew-e.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Toshiba BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 56 registers: 56 holding registers. 12 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Toshiba BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual gives the rule directly: start address in the request = printed register number - 40001. So 40001 is wire address 0 and 40201 is wire address 200."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Toshiba BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 Zone1/2 ON/OFF setting/monitor (Zones on/off); HR 1 HOT WATER On/Off (Hot water on/off); HR 2 Zone1/Zone2 operation mode setting/monitor (Heat/cool mode); HR 3 Zone1 temperature setting (Zone 1 setpoint); HR 5 HOT WATER temperature setting (Hot water setpoint); HR 11 Alarm status (Alarm status); HR 12 Alarm code (Alarm code); HR 18 Outside temperature (Outside temperature); HR 22 Water outlet temperature (Water outlet temperature)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Toshiba BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No enable step: set the hydro unit type (S1), slave address and baud rate (S3) and temperature format/termination (S4) on the interface's DIP switches; the values can also be read over Modbus."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Toshiba BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is TOSHIBA MB interface BMS-IFMB0UEW-E User Manual (Modbus RTU (RS-485) Interface for Toshiba Air to Water Heat Pump) (EEU-006), revision 2021-05-31. Toshiba doesn't publish it on its own website, so this map was re-typed from a free copy at https://www.intercool.nl/intercool/downloadcenter/download/attachment/3356/16. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Toshiba",
     "item": "https://easymodbus.com/modbus-register-maps/toshiba/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps",
     "item": "https://easymodbus.com/modbus-register-maps/toshiba/bms-ifmb0uew-e"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/toshiba/">Toshiba</a></li><li aria-current="page">BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps</li></ol>
<p class="eyebrow">Heat pump (air-to-water) Modbus interface &middot; Modbus register map</p><h1><span class="mfr">Toshiba</span> BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The BMS-IFMB0UEW-E clips onto the AB remote-controller bus (AW-LINK or TU2C-LINK) of a Toshiba ESTIA hydro unit and answers as a Modbus RTU slave. Everything is a signed 16-bit holding register: zone and hot-water on/off, mode, setpoints, the special functions (auto temp, night setback, boost, frost protection, anti-bacteria), alarm status and code, sensor temperatures, running-hour counters, the setpoint limits and the interface&#x27;s own configuration.</p>
<p>This page lists <strong>56 Modbus registers</strong> for the Toshiba BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps &mdash; 12 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Toshiba&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/toshiba/">Toshiba</a></dd></div><div><dt>Model</dt><dd>BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/pumps/">Heat pump (air-to-water) Modbus interface</a></dd></div><div><dt>Registers</dt><dd>56 (12 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N2</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Also known as</dt><dd>BMS-IFMB0UEW-E, ESTIA Modbus interface, Toshiba MB interface, EEU-006</dd></div><div><dt>Source document</dt><dd><a href="https://www.intercool.nl/intercool/downloadcenter/download/attachment/3356/16" rel="nofollow noopener" target="_blank">TOSHIBA MB interface BMS-IFMB0UEW-E User Manual (Modbus RTU (RS-485) Interface for Toshiba Air to Water Heat Pump) &middot; EEU-006 &middot; rev. 2021-05-31 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/toshiba/bms-ifmb0uew-e.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/toshiba/bms-ifmb0uew-e.json">JSON</a>
  <a class="btn" href="https://www.intercool.nl/intercool/downloadcenter/download/attachment/3356/16" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Toshiba BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps</h2>
<div class="answer"><b>Integration in brief</b><p>Connect the interface to the hydro unit&#x27;s AB terminals (TB07 on 4/5 Series, TB04 on R32 1 Series) and to RS-485, then poll 40001-40025 with function 3 and write single registers with function 6.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Zone1/2 ON/OFF setting/monitor</td><td class="f">INT16</td><td>Zones on/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">HOT WATER On/Off</td><td class="f">INT16</td><td>Hot water on/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2">HR 2</a></td><td class="n">Zone1/Zone2 operation mode setting/monitor</td><td class="f">INT16</td><td>Heat/cool mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-3">HR 3</a></td><td class="n">Zone1 temperature setting</td><td class="f">INT16</td><td>Zone 1 setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-5">HR 5</a></td><td class="n">HOT WATER temperature setting</td><td class="f">INT16</td><td>Hot water setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-11">HR 11</a></td><td class="n">Alarm status</td><td class="f">INT16</td><td>Alarm status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-12">HR 12</a></td><td class="n">Alarm code</td><td class="f">INT16</td><td>Alarm code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-18">HR 18</a></td><td class="n">Outside temperature</td><td class="f">INT16</td><td>Outside temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-22">HR 22</a></td><td class="n">Water outlet temperature</td><td class="f">INT16</td><td>Water outlet temperature</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>No enable step: set the hydro unit type (S1), slave address and baud rate (S3) and temperature format/termination (S4) on the interface&#x27;s DIP switches; the values can also be read over Modbus.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Function 16 is accepted but only with a length of 1; write one register per request.</li><li>Temperature reads of 0x8000 mean no sensor or a sensor error.</li><li>Temperatures are whole degrees unless DIP S4 bit 1 is ON, so the same register reads 45 or 450 depending on the switch.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Serial format is 8 data bits, no parity, 2 stop bits (8N1-compatible); baud 2400/4800/9600 (default)/19200 via DIP S3.</li><li>Slave address 1-63 via DIP S3 (default 1).</li><li>Only one remote controller (header) may stay on the AB bus; a sub remote controller cannot be connected.</li><li>The AB bus between interface and hydro unit is unpolarised and limited to 50 m; RS-485 is polarised (A+, B-), up to 500 m, with 120 ohm termination at each end (on-board resistor via S4 bit 4).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Setting zone temperatures from Modbus may still give lower water temperatures, depending on the remote controller&#x27;s FC/DN settings.</li></ul>
</section>
<h2 id="registers">Toshiba BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>56</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">56 of 56 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Toshiba BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001</small></td><td class="n">Zone1/2 ON/OFF setting/monitor</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002</small></td><td class="n">HOT WATER On/Off</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">Zone1/Zone2 operation mode setting/monitor</td><td class="d">Do not select cool if cool mode is prohibited.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Heat; 2 = Cool</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 40004</small></td><td class="n">Zone1 temperature setting</td><td class="d">Whole degrees, or tenths if DIP S4 bit 1 is ON.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 40005</small></td><td class="n">Zone2 temperature setting</td><td class="d">Whole degrees, or tenths if DIP S4 bit 1 is ON.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40006</small></td><td class="n">HOT WATER temperature setting</td><td class="d">Whole degrees, or tenths if DIP S4 bit 1 is ON.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40007</small></td><td class="n">AUTO TEMP operation On/Off</td><td class="d">Weather-compensated (auto temperature) operation.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 40008</small></td><td class="n">Night setback operation On/Off</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 40009</small></td><td class="n">HOT WATER boost On/Off</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 40010</small></td><td class="n">Frost protection operation On/Off</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 40011</small></td><td class="n">ANTI BACTERIA operation On/Off</td><td class="d">Legionella (anti-bacteria) cycle.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 40012</small></td><td class="n">Alarm status</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm condition; 1 = Alarm condition</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 40013</small></td><td class="n">Alarm code</td><td class="d">Check code number (list in the manual&#x27;s section 6) or a negative status value.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">-1 = Communication error; -3 = Paused; -4 = Initialization</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 40014</small></td><td class="n">Alarm unit</td><td class="d">Which device raised the alarm.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Interface (0x00); 96 = Remote controller (0x60); 112 = Hydro unit 0 (0x70); 113 = Hydro unit 1 (0x71); 114 = Hydro unit 2 (0x72); 115 = Hydro unit 3 (0x73); 116 = Hydro unit 4 (0x74); 117 = Hydro unit 5 (0x75); 118 = Hydro unit 6 (0x76); 119 = Hydro unit 7 (0x77)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 40015</small></td><td class="n">Zone1 control temperature</td><td class="d">x1, or x10 with DIP S4 bit 1 ON; 0x8000 = sensor missing/faulty.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 40016</small></td><td class="n">Zone2 control temperature</td><td class="d">x1, or x10 with DIP S4 bit 1 ON; 0x8000 = sensor missing/faulty.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 40017</small></td><td class="n">HOT WATER control temperature</td><td class="d">x1, or x10 with DIP S4 bit 1 ON; 0x8000 = sensor missing/faulty.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 40018</small></td><td class="n">Control temperature</td><td class="d">ESTIA control value. x1, or x10 with DIP S4 bit 1 ON; 0x8000 = sensor missing/faulty.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 40019</small></td><td class="n">Outside temperature</td><td class="d">TO sensor. x1, or x10 with DIP S4 bit 1 ON; 0x8000 = sensor missing/faulty.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 40020</small></td><td class="n">DHW cylinder water temperature</td><td class="d">TTW sensor. x1, or x10 with DIP S4 bit 1 ON; 0x8000 = sensor missing/faulty.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 40022</small></td><td class="n">Water inlet temperature</td><td class="d">TWI sensor. x1, or x10 with DIP S4 bit 1 ON; 0x8000 = sensor missing/faulty.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 40023</small></td><td class="n">Water outlet temperature</td><td class="d">TWO sensor. x1, or x10 with DIP S4 bit 1 ON; 0x8000 = sensor missing/faulty.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 40024</small></td><td class="n">Water heater outlet temperature</td><td class="d">THO sensor. x1, or x10 with DIP S4 bit 1 ON; 0x8000 = sensor missing/faulty.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc 40025</small></td><td class="n">Floor heating circuit inlet temperature</td><td class="d">TFI sensor. x1, or x10 with DIP S4 bit 1 ON; 0x8000 = sensor missing/faulty.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 40035</small></td><td class="n">DHW mode compressor ON integrated time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35<small>doc 40036</small></td><td class="n">Heating mode compressor ON integrated time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc 40037</small></td><td class="n">Cooling mode compressor ON integrated time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37<small>doc 40038</small></td><td class="n">Hydro unit water pump operation integrated time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38<small>doc 40039</small></td><td class="n">DHW cylinder heater ON integrated time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-39"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">39<small>doc 40040</small></td><td class="n">Hydro unit back up heater ON integrated time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40<small>doc 40041</small></td><td class="n">Modbus baud rate</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = 2400 bps; 1 = 4800 bps; 2 = 9600 bps; 3 = 19200 bps</td></tr>
<tr data-row data-type="holding_register" id="r-hr-41"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41<small>doc 40042</small></td><td class="n">Modbus slave address</td><td class="d">1 to 63.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49<small>doc 40050</small></td><td class="n">Device definition</td><td class="d">Reads 0x2C00.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50<small>doc 40051</small></td><td class="n">Software version</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51<small>doc 40052</small></td><td class="n">Hydro unit type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">4 = 4 Series (0x0004); 5 = 5 Series (0x0005); 257 = R32 1 Series (0x0101)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-65"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65<small>doc 40066</small></td><td class="n">Permit/Prohibit remote controller</td><td class="d">Per bit: 0 = remote controller allowed, 1 = prohibited. R32 1 Series only.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = ON/OFF prohibited; bit 1 = Mode prohibited; bit 2 = Temperature setting prohibited</td></tr>
<tr data-row data-type="holding_register" id="r-hr-200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">200<small>doc 40201</small></td><td class="n">Zone1 device connection status</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No connection; 1 = Connected</td></tr>
<tr data-row data-type="holding_register" id="r-hr-201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">201<small>doc 40202</small></td><td class="n">Zone2 device connection status</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No connection; 1 = Connected</td></tr>
<tr data-row data-type="holding_register" id="r-hr-202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">202<small>doc 40203</small></td><td class="n">HOT WATER device connection status</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No connection; 1 = Connected</td></tr>
<tr data-row data-type="holding_register" id="r-hr-203"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">203<small>doc 40204</small></td><td class="n">Zone1 and 2 cooling upper limit setting temperature (MAX)</td><td class="d">Whole degrees, or tenths if DIP S4 bit 1 is ON.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">204<small>doc 40205</small></td><td class="n">Zone1 and 2 cooling lower limit setting temperature (MIN)</td><td class="d">Whole degrees, or tenths if DIP S4 bit 1 is ON.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">205<small>doc 40206</small></td><td class="n">Zone1 heating mode upper limit water temperature (MAX)</td><td class="d">Whole degrees, or tenths if DIP S4 bit 1 is ON.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">206<small>doc 40207</small></td><td class="n">Zone1 heating mode lower limit water temperature (MIN)</td><td class="d">Whole degrees, or tenths if DIP S4 bit 1 is ON.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-207"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">207<small>doc 40208</small></td><td class="n">Zone2 heating mode upper limit water temperature (MAX)</td><td class="d">Whole degrees, or tenths if DIP S4 bit 1 is ON.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">208<small>doc 40209</small></td><td class="n">Zone2 heating mode lower limit water temperature (MIN)</td><td class="d">Whole degrees, or tenths if DIP S4 bit 1 is ON.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-209"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">209<small>doc 40210</small></td><td class="n">Hot water mode upper limit water temperature (MAX)</td><td class="d">Whole degrees, or tenths if DIP S4 bit 1 is ON.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-210"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">210<small>doc 40211</small></td><td class="n">Hot water mode lower limit water temperature (MIN)</td><td class="d">Whole degrees, or tenths if DIP S4 bit 1 is ON.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-211"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">211<small>doc 40212</small></td><td class="n">Frost protection setting temperature</td><td class="d">Whole degrees, or tenths if DIP S4 bit 1 is ON.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">212<small>doc 40213</small></td><td class="n">HOT WATER boost setting temperature</td><td class="d">Whole degrees, or tenths if DIP S4 bit 1 is ON.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-213"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">213<small>doc 40214</small></td><td class="n">ANTIBACTERIA setting temperature</td><td class="d">Whole degrees, or tenths if DIP S4 bit 1 is ON.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-214"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">214<small>doc 40215</small></td><td class="n">Operation mode permit/prohibit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = All modes prohibited; 1 = Cooling only; 2 = Heating only; 3 = Heating and cooling</td></tr>
<tr data-row data-type="holding_register" id="r-hr-215"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">215<small>doc 40216</small></td><td class="n">Auto temp setting function setting</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Unused; 1 = Use</td></tr>
<tr data-row data-type="holding_register" id="r-hr-216"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">216<small>doc 40217</small></td><td class="n">Frost protection function setting status</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Unused; 1 = Use</td></tr>
<tr data-row data-type="holding_register" id="r-hr-218"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">218<small>doc 40219</small></td><td class="n">Night set back function setting status</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Unused; 1 = Use</td></tr>
<tr data-row data-type="holding_register" id="r-hr-219"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">219<small>doc 40220</small></td><td class="n">Hot water boost function status</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Unused; 1 = Use</td></tr>
<tr data-row data-type="holding_register" id="r-hr-220"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">220<small>doc 40221</small></td><td class="n">AntiBacteria function status</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Unused; 1 = Use</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Toshiba does not appear to host this manual publicly; the link is an unaltered copy of Toshiba Carrier Air-Conditioning Europe&#x27;s manual on the Dutch distributor Intercool&#x27;s download centre.</li><li>The manual states every register is a 16-bit signed holding register, so all entries are INT16 (the bit field 40066 is shown as BITMAP16).</li><li>Temperature scale is chosen by DIP switch S4 bit 1: whole degrees (x1, default) or decidegrees (x10). A further S4 switch selects Celsius (default) or Fahrenheit. The files&#x27; scale of 1 matches the default; set scale 0.1 if S4 bit 1 is ON.</li><li>The manual marks per register which of R32 1 Series, 5 Series and 4 Series supports it. Every listed register is marked for all three, except 40018 (not on 4 Series) and 40066 (R32 1 Series only).</li><li>The check-code list (section 6) maps alarm-code numbers to remote-controller codes such as A01 or E03; it is not copied here because the extracted table rows do not line up reliably.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Toshiba BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps</h2><div class="faq"><details open><summary>What Modbus registers does the Toshiba BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps have?</summary><p>This map lists 56 registers: 56 holding registers. 12 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Toshiba BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual gives the rule directly: start address in the request = printed register number - 40001. So 40001 is wire address 0 and 40201 is wire address 200.</p></details><details><summary>What are the minimum Modbus registers to integrate the Toshiba BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps?</summary><p>Start with HR 0 Zone1/2 ON/OFF setting/monitor (Zones on/off); HR 1 HOT WATER On/Off (Hot water on/off); HR 2 Zone1/Zone2 operation mode setting/monitor (Heat/cool mode); HR 3 Zone1 temperature setting (Zone 1 setpoint); HR 5 HOT WATER temperature setting (Hot water setpoint); HR 11 Alarm status (Alarm status); HR 12 Alarm code (Alarm code); HR 18 Outside temperature (Outside temperature); HR 22 Water outlet temperature (Water outlet temperature).</p></details><details><summary>How do I enable Modbus control of the Toshiba BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps?</summary><p>No enable step: set the hydro unit type (S1), slave address and baud rate (S3) and temperature format/termination (S4) on the interface&#x27;s DIP switches; the values can also be read over Modbus.</p></details><details><summary>Where is the official Toshiba BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps Modbus documentation?</summary><p>The source is TOSHIBA MB interface BMS-IFMB0UEW-E User Manual (Modbus RTU (RS-485) Interface for Toshiba Air to Water Heat Pump) (EEU-006), revision 2021-05-31. Toshiba doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://www.intercool.nl/intercool/downloadcenter/download/attachment/3356/16. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More Toshiba Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/toshiba/vf-as3" data-row><span class="k">Variable frequency drive</span><h3>Toshiba TOSVERT VF-AS3 inverter (RS485 Modbus RTU)</h3><p>Toshiba TOSVERT VF-AS3 inverters on RS485 port 1 or 2 with the protocol set to MODBUS (F807/F827 = 1); RS485 Communication Function Instruction Manual E6582143.</p><div class="meta">57 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: VF-AS3, TOSVERT VF-AS3</span></a></li><li><a class="card" href="/modbus-register-maps/toshiba/vf-nc3" data-row><span class="k">Variable frequency drive</span><h3>Toshiba TOSVERT VF-nC3 compact inverter (Modbus RTU)</h3><p>Toshiba TOSVERT VF-nC3 series inverters using the built-in RS-485 port with f829 = 1 (Modbus RTU), per manual E6581657.</p><div class="meta">52 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: VF-nC3, VF-nC3M, TOSVERT VF-nC3, VFNC3</span></a></li></ul><h2>Other pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/wilo/sifresh-cif-modbus" data-row><span class="k">Pump system</span><h3>Wilo SiFresh with CIF module Modbus RTU</h3><p>Wilo SiFresh pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">92 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-SiFresh</span></a></li><li><a class="card" href="/modbus-register-maps/airzone/aidoo-pro-modbus-atw" data-row><span class="k">Heat pump Modbus interface</span><h3>Airzone Aidoo Pro Modbus control for air-to-water heat pumps</h3><p>Airzone Aidoo Pro units configured for Modbus output and connected to an air-to-water heat pump; register table &#x27;Registers for Air-to-Water HP units&#x27; of the Aidoo - Modbus integration manual (v. 201).</p><div class="meta">80 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: Aidoo Pro, Aidoo Pro Modbus air-to-water, Airzone Aidoo Modbus aerothermal</span></a></li><li><a class="card" href="/modbus-register-maps/ecoforest/ecogeo-ecoair-hp24" data-row><span class="k">Heat pump</span><h3>Ecoforest ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU)</h3><p>Ecoforest ecoGEO, ecoGEO HP and ecoAIR heat pumps on software AWD24, WWD24, WWC24 or later, register list API HP24_V01.02 (heat pump list only; supervisor and source-manager lists not included).</p><div class="meta">110 registers &middot; 54 writable &middot; RTU</div><span class="sr-only"> Also known as: ecoGEO, ecoGEO B&amp;C, ecoGEO HP, ecoAIR, AWD24, WWD24, WWC24, API HP24_V01.02</span></a></li><li><a class="card" href="/modbus-register-maps/grundfos/io-113" data-row><span class="k">Pump protection / monitoring module (Sensor)</span><h3>Grundfos IO 113 pump protection module (Modbus RTU)</h3><p>Grundfos IO 113 interface module for wastewater and sewage pumps (with or without the SM 113 sensor board) set to Modbus with DIP switch 9; document edition 1.7, January 2015.</p><div class="meta">72 registers &middot; 28 writable &middot; RTU</div><span class="sr-only"> Also known as: IO113, IO 113 with SM 113, 98288208</span></a></li><li><a class="card" href="/modbus-register-maps/marvair/mah-heat-pump-vanguard-control-board" data-row><span class="k">Heat pump (packaged wall-mount / classroom unit)</span><h3>Marvair MAH heat pump and VAH/VDH Vanguard control board (Modbus RTU)</h3><p>Marvair MAH1020H-1060H and MAH2024H-2060H wall-mount heat pumps (I&amp;O manual rev. 6); the GAH1024-1060 gas-heat AC manual (rev. 5) and the VAH/VDH Vanguard classroom unit appendices (08/2026) print the same table.</p><div class="meta">69 registers &middot; 32 writable &middot; RTU</div><span class="sr-only"> Also known as: MAH1020H, MAH1024H, MAH1030H, MAH1036H, MAH1042H, MAH1048H, MAH1060H, MAH2024H, MAH2030H, MAH2036H, MAH2042H, MAH2048H, MAH2060H, Vanguard VAH, Vanguard VDH, VAH2030, VDH2060, GAH1024, GAH1030, GAH1036, GAH1042, GAH1048, GAH1060, Marvair GAH, Scholar 2 VAH/VDH, Scholar QR VAH/VDH</span></a></li><li><a class="card" href="/modbus-register-maps/realtime-controls/rtd-lt-ca" data-row><span class="k">Heat pump Modbus interface</span><h3>Realtime Control Systems RTD-LT/CA Modbus interface for Daikin Altherma LT (split, CA) air-to-water heat pumps</h3><p>RTD-LT/CA on the P1/P2 bus of Daikin Altherma Split LT CA hydroboxes (heating only and heating/cooling), with an EKRUCAL1 as main controller; all modes except Sequencer. Instructions 22570-2.09.12.</p><div class="meta">72 registers &middot; 23 writable &middot; RTU</div><span class="sr-only"> Also known as: RTD-LT/CA, RTD-LT-CA, Daikin RTD-LT/CA</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/pumps/">All pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.intercool.nl/intercool/downloadcenter/download/attachment/3356/16" rel="nofollow noopener" target="_blank">TOSHIBA MB interface BMS-IFMB0UEW-E User Manual (Modbus RTU (RS-485) Interface for Toshiba Air to Water Heat Pump) &middot; EEU-006 &middot; rev. 2021-05-31 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
