{
 "manufacturer": "Toshiba",
 "manufacturer_slug": "toshiba",
 "model": "BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps",
 "model_slug": "bms-ifmb0uew-e",
 "short_model": "BMS-IFMB0UEW-E",
 "aliases": [
  "BMS-IFMB0UEW-E",
  "ESTIA Modbus interface",
  "Toshiba MB interface",
  "EEU-006"
 ],
 "equipment_type": "Heat pump (air-to-water) Modbus interface",
 "applies_to": "Toshiba BMS-IFMB0UEW-E MB interface on ESTIA R410A 4 Series and 5 Series (WM type) and R32 1 Series (WM and AIO type) hydro units, user manual EEU-006 issued 31/05/2021.",
 "summary": "The BMS-IFMB0UEW-E clips onto the AB remote-controller bus (AW-LINK or TU2C-LINK) of a Toshiba ESTIA hydro unit and answers as a Modbus RTU slave. Everything is a signed 16-bit holding register: zone and hot-water on/off, mode, setpoints, the special functions (auto temp, night setback, boost, frost protection, anti-bacteria), alarm status and code, sensor temperatures, running-hour counters, the setpoint limits and the interface's own configuration.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": 1,
  "baud": 9600,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 2,
  "tcp_port": null
 },
 "addressing": {
  "convention": "Modicon",
  "note": "The manual gives the rule directly: start address in the request = printed register number - 40001. So 40001 is wire address 0 and 40201 is wire address 200."
 },
 "default_word_order": null,
 "firmware": null,
 "source": {
  "title": "TOSHIBA MB interface BMS-IFMB0UEW-E User Manual (Modbus RTU (RS-485) Interface for Toshiba Air to Water Heat Pump)",
  "doc_number": "EEU-006",
  "revision_date": "2021-05-31",
  "url": "https://www.intercool.nl/intercool/downloadcenter/download/attachment/3356/16",
  "unofficial": true,
  "pages": "p. 5 connection; p. 6 physical layer, addressing rule, data type; pp. 6-8 registers; pp. 9-10 DIP switches; p. 11 functions, LEDs, termination; pp. 12-14 supported units and check codes"
 },
 "notes": [
  "Toshiba does not appear to host this manual publicly; the link is an unaltered copy of Toshiba Carrier Air-Conditioning Europe's manual on the Dutch distributor Intercool's download centre.",
  "The manual states every register is a 16-bit signed holding register, so all entries are INT16 (the bit field 40066 is shown as BITMAP16).",
  "Temperature scale is chosen by DIP switch S4 bit 1: whole degrees (x1, default) or decidegrees (x10). A further S4 switch selects Celsius (default) or Fahrenheit. The files' scale of 1 matches the default; set scale 0.1 if S4 bit 1 is ON.",
  "The manual marks per register which of R32 1 Series, 5 Series and 4 Series supports it. Every listed register is marked for all three, except 40018 (not on 4 Series) and 40066 (R32 1 Series only).",
  "The check-code list (section 6) maps alarm-code numbers to remote-controller codes such as A01 or E03; it is not copied here because the extracted table rows do not line up reliably."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 0,
   "documented": "40001",
   "name": "Zone1/2 ON/OFF setting/monitor",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1,
   "documented": "40002",
   "name": "HOT WATER On/Off",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "40003",
   "name": "Zone1/Zone2 operation mode setting/monitor",
   "description": "Do not select cool if cool mode is prohibited.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Heat",
    "2": "Cool"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3,
   "documented": "40004",
   "name": "Zone1 temperature setting",
   "description": "Whole degrees, or tenths if DIP S4 bit 1 is ON.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4,
   "documented": "40005",
   "name": "Zone2 temperature setting",
   "description": "Whole degrees, or tenths if DIP S4 bit 1 is ON.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5,
   "documented": "40006",
   "name": "HOT WATER temperature setting",
   "description": "Whole degrees, or tenths if DIP S4 bit 1 is ON.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "40007",
   "name": "AUTO TEMP operation On/Off",
   "description": "Weather-compensated (auto temperature) operation.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "40008",
   "name": "Night setback operation On/Off",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8,
   "documented": "40009",
   "name": "HOT WATER boost On/Off",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9,
   "documented": "40010",
   "name": "Frost protection operation On/Off",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10,
   "documented": "40011",
   "name": "ANTI BACTERIA operation On/Off",
   "description": "Legionella (anti-bacteria) cycle.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11,
   "documented": "40012",
   "name": "Alarm status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No alarm condition",
    "1": "Alarm condition"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12,
   "documented": "40013",
   "name": "Alarm code",
   "description": "Check code number (list in the manual's section 6) or a negative status value.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "-1": "Communication error",
    "-3": "Paused",
    "-4": "Initialization"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13,
   "documented": "40014",
   "name": "Alarm unit",
   "description": "Which device raised the alarm.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Interface (0x00)",
    "96": "Remote controller (0x60)",
    "112": "Hydro unit 0 (0x70)",
    "113": "Hydro unit 1 (0x71)",
    "114": "Hydro unit 2 (0x72)",
    "115": "Hydro unit 3 (0x73)",
    "116": "Hydro unit 4 (0x74)",
    "117": "Hydro unit 5 (0x75)",
    "118": "Hydro unit 6 (0x76)",
    "119": "Hydro unit 7 (0x77)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14,
   "documented": "40015",
   "name": "Zone1 control temperature",
   "description": "x1, or x10 with DIP S4 bit 1 ON; 0x8000 = sensor missing/faulty.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15,
   "documented": "40016",
   "name": "Zone2 control temperature",
   "description": "x1, or x10 with DIP S4 bit 1 ON; 0x8000 = sensor missing/faulty.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16,
   "documented": "40017",
   "name": "HOT WATER control temperature",
   "description": "x1, or x10 with DIP S4 bit 1 ON; 0x8000 = sensor missing/faulty.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 17,
   "documented": "40018",
   "name": "Control temperature",
   "description": "ESTIA control value. x1, or x10 with DIP S4 bit 1 ON; 0x8000 = sensor missing/faulty.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 18,
   "documented": "40019",
   "name": "Outside temperature",
   "description": "TO sensor. x1, or x10 with DIP S4 bit 1 ON; 0x8000 = sensor missing/faulty.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19,
   "documented": "40020",
   "name": "DHW cylinder water temperature",
   "description": "TTW sensor. x1, or x10 with DIP S4 bit 1 ON; 0x8000 = sensor missing/faulty.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 21,
   "documented": "40022",
   "name": "Water inlet temperature",
   "description": "TWI sensor. x1, or x10 with DIP S4 bit 1 ON; 0x8000 = sensor missing/faulty.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 22,
   "documented": "40023",
   "name": "Water outlet temperature",
   "description": "TWO sensor. x1, or x10 with DIP S4 bit 1 ON; 0x8000 = sensor missing/faulty.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 23,
   "documented": "40024",
   "name": "Water heater outlet temperature",
   "description": "THO sensor. x1, or x10 with DIP S4 bit 1 ON; 0x8000 = sensor missing/faulty.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24,
   "documented": "40025",
   "name": "Floor heating circuit inlet temperature",
   "description": "TFI sensor. x1, or x10 with DIP S4 bit 1 ON; 0x8000 = sensor missing/faulty.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 34,
   "documented": "40035",
   "name": "DHW mode compressor ON integrated time",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 35,
   "documented": "40036",
   "name": "Heating mode compressor ON integrated time",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 36,
   "documented": "40037",
   "name": "Cooling mode compressor ON integrated time",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 37,
   "documented": "40038",
   "name": "Hydro unit water pump operation integrated time",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 38,
   "documented": "40039",
   "name": "DHW cylinder heater ON integrated time",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 39,
   "documented": "40040",
   "name": "Hydro unit back up heater ON integrated time",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40,
   "documented": "40041",
   "name": "Modbus baud rate",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "2400 bps",
    "1": "4800 bps",
    "2": "9600 bps",
    "3": "19200 bps"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 41,
   "documented": "40042",
   "name": "Modbus slave address",
   "description": "1 to 63.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 49,
   "documented": "40050",
   "name": "Device definition",
   "description": "Reads 0x2C00.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 50,
   "documented": "40051",
   "name": "Software version",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 51,
   "documented": "40052",
   "name": "Hydro unit type",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "4": "4 Series (0x0004)",
    "5": "5 Series (0x0005)",
    "257": "R32 1 Series (0x0101)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 65,
   "documented": "40066",
   "name": "Permit/Prohibit remote controller",
   "description": "Per bit: 0 = remote controller allowed, 1 = prohibited. R32 1 Series only.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "ON/OFF prohibited",
    "1": "Mode prohibited",
    "2": "Temperature setting prohibited"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 200,
   "documented": "40201",
   "name": "Zone1 device connection status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No connection",
    "1": "Connected"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 201,
   "documented": "40202",
   "name": "Zone2 device connection status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No connection",
    "1": "Connected"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 202,
   "documented": "40203",
   "name": "HOT WATER device connection status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No connection",
    "1": "Connected"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 203,
   "documented": "40204",
   "name": "Zone1 and 2 cooling upper limit setting temperature (MAX)",
   "description": "Whole degrees, or tenths if DIP S4 bit 1 is ON.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 204,
   "documented": "40205",
   "name": "Zone1 and 2 cooling lower limit setting temperature (MIN)",
   "description": "Whole degrees, or tenths if DIP S4 bit 1 is ON.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 205,
   "documented": "40206",
   "name": "Zone1 heating mode upper limit water temperature (MAX)",
   "description": "Whole degrees, or tenths if DIP S4 bit 1 is ON.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 206,
   "documented": "40207",
   "name": "Zone1 heating mode lower limit water temperature (MIN)",
   "description": "Whole degrees, or tenths if DIP S4 bit 1 is ON.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 207,
   "documented": "40208",
   "name": "Zone2 heating mode upper limit water temperature (MAX)",
   "description": "Whole degrees, or tenths if DIP S4 bit 1 is ON.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 208,
   "documented": "40209",
   "name": "Zone2 heating mode lower limit water temperature (MIN)",
   "description": "Whole degrees, or tenths if DIP S4 bit 1 is ON.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 209,
   "documented": "40210",
   "name": "Hot water mode upper limit water temperature (MAX)",
   "description": "Whole degrees, or tenths if DIP S4 bit 1 is ON.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 210,
   "documented": "40211",
   "name": "Hot water mode lower limit water temperature (MIN)",
   "description": "Whole degrees, or tenths if DIP S4 bit 1 is ON.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 211,
   "documented": "40212",
   "name": "Frost protection setting temperature",
   "description": "Whole degrees, or tenths if DIP S4 bit 1 is ON.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 212,
   "documented": "40213",
   "name": "HOT WATER boost setting temperature",
   "description": "Whole degrees, or tenths if DIP S4 bit 1 is ON.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 213,
   "documented": "40214",
   "name": "ANTIBACTERIA setting temperature",
   "description": "Whole degrees, or tenths if DIP S4 bit 1 is ON.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 214,
   "documented": "40215",
   "name": "Operation mode permit/prohibit",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "All modes prohibited",
    "1": "Cooling only",
    "2": "Heating only",
    "3": "Heating and cooling"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 215,
   "documented": "40216",
   "name": "Auto temp setting function setting",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Unused",
    "1": "Use"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 216,
   "documented": "40217",
   "name": "Frost protection function setting status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Unused",
    "1": "Use"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 218,
   "documented": "40219",
   "name": "Night set back function setting status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Unused",
    "1": "Use"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 219,
   "documented": "40220",
   "name": "Hot water boost function status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Unused",
    "1": "Use"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 220,
   "documented": "40221",
   "name": "AntiBacteria function status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Unused",
    "1": "Use"
   },
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Connect the interface to the hydro unit's AB terminals (TB07 on 4/5 Series, TB04 on R32 1 Series) and to RS-485, then poll 40001-40025 with function 3 and write single registers with function 6.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 0,
    "why": "Zones on/off"
   },
   {
    "table": "holding_register",
    "address": 1,
    "why": "Hot water on/off"
   },
   {
    "table": "holding_register",
    "address": 2,
    "why": "Heat/cool mode"
   },
   {
    "table": "holding_register",
    "address": 3,
    "why": "Zone 1 setpoint"
   },
   {
    "table": "holding_register",
    "address": 5,
    "why": "Hot water setpoint"
   },
   {
    "table": "holding_register",
    "address": 11,
    "why": "Alarm status"
   },
   {
    "table": "holding_register",
    "address": 12,
    "why": "Alarm code"
   },
   {
    "table": "holding_register",
    "address": 18,
    "why": "Outside temperature"
   },
   {
    "table": "holding_register",
    "address": 22,
    "why": "Water outlet temperature"
   }
  ],
  "enable": "No enable step: set the hydro unit type (S1), slave address and baud rate (S3) and temperature format/termination (S4) on the interface's DIP switches; the values can also be read over Modbus.",
  "watchdog": null,
  "quirks": [
   "Function 16 is accepted but only with a length of 1; write one register per request.",
   "Temperature reads of 0x8000 mean no sensor or a sensor error.",
   "Temperatures are whole degrees unless DIP S4 bit 1 is ON, so the same register reads 45 or 450 depending on the switch."
  ],
  "setup": [
   "Serial format is 8 data bits, no parity, 2 stop bits (8N1-compatible); baud 2400/4800/9600 (default)/19200 via DIP S3.",
   "Slave address 1-63 via DIP S3 (default 1).",
   "Only one remote controller (header) may stay on the AB bus; a sub remote controller cannot be connected.",
   "The AB bus between interface and hydro unit is unpolarised and limited to 50 m; RS-485 is polarised (A+, B-), up to 500 m, with 120 ohm termination at each end (on-board resistor via S4 bit 4)."
  ],
  "gotchas": [
   "Setting zone temperatures from Modbus may still give lower water temperatures, depending on the remote controller's FC/DN settings."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/toshiba/bms-ifmb0uew-e",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
