<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Toshiba VF-AS3 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Toshiba VF-AS3 Modbus register map: 57 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/toshiba/vf-as3">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Toshiba VF-AS3 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Toshiba VF-AS3 Modbus register map: 57 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/toshiba/vf-as3">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Toshiba VF-AS3 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Toshiba VF-AS3 Modbus register map: 57 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/toshiba/vf-as3",
   "url": "https://easymodbus.com/modbus-register-maps/toshiba/vf-as3",
   "name": "Toshiba VF-AS3 Modbus Register List & Map | Easy Modbus",
   "description": "Toshiba VF-AS3 Modbus register map: 57 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/toshiba/vf-as3#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/toshiba/vf-as3#dataset",
   "name": "Toshiba TOSVERT VF-AS3 inverter (RS485 Modbus RTU) Modbus register map",
   "description": "The VF-AS3 inverter's RS485 ports speak either the Toshiba protocol or Modbus RTU. In Modbus every parameter and monitor is addressed by its hexadecimal communication number: FA codes are commands (run word, frequency), FD/FE codes are monitors and trip-held values, and 08xx codes are the RS485 settings. This map covers control, the main monitors, trip history and the port 1 settings. Toshiba VF-AS3 Modbus register map: 57 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/toshiba/vf-as3",
   "keywords": [
    "Toshiba TOSVERT VF-AS3 inverter (RS485 Modbus RTU) Modbus register map",
    "Toshiba TOSVERT VF-AS3 inverter (RS485 Modbus RTU) Modbus registers",
    "Toshiba Modbus map",
    "VF-AS3 Modbus register map",
    "TOSVERT VF-AS3 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "TOSVERT VF-AS3 RS485 Communication Function Instruction Manual",
    "url": "https://cdn.automationdirect.com/static/manuals/toshibamotors/as3rs485manual.pdf",
    "author": {
     "@type": "Organization",
     "name": "Toshiba"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Toshiba TOSVERT VF-AS3 inverter (RS485 Modbus RTU)",
    "description": "Variable frequency drive"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/toshiba/vf-as3.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/toshiba/vf-as3.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Toshiba TOSVERT VF-AS3 inverter (RS485 Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 57 registers: 57 holding registers. 18 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Toshiba TOSVERT VF-AS3 inverter (RS485 Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The register address is the parameter's hexadecimal communication number sent unchanged: the manual's example reads output frequency FD00 with the frame 01 03 FD 00 00 01. Parameter F800 has communication number 0800 (wire 0x0800)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Toshiba TOSVERT VF-AS3 inverter (RS485 Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 64000 RS485 (1) command 1 (Command word FA00); HR 64001 RS485 (1) frequency command (Frequency command FA01); HR 64768 Output frequency (Output frequency FD00); HR 64769 Status information 1 (Status word FD01); HR 64771 Output current (Output current FD03); HR 64656 Current trip (Current trip FC90)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Toshiba TOSVERT VF-AS3 inverter (RS485 Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set F807 (port 1) or F827 (port 2) to 1: MODBUS and reset the drive. Commands from FA00/FA01 are accepted regardless of CMOd/FMOd once FA00 bit 15 (run priority) and/or bit 14 (frequency priority) are set; that priority stays until cleared, power-off or reset."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Toshiba TOSVERT VF-AS3 inverter (RS485 Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "F803 sets the RS485 time-out (0.0 = off, 0.1-100.0 s); F804 picks continue, trip, or trip after deceleration stop; F808 sets when the time-out is checked. The manual says the time-out should be set so the drive stops on comm loss."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Toshiba TOSVERT VF-AS3 inverter (RS485 Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is TOSVERT VF-AS3 RS485 Communication Function Instruction Manual (E6582143). Toshiba doesn't publish it on its own website, so this map was re-typed from a free copy at https://cdn.automationdirect.com/static/manuals/toshibamotors/as3rs485manual.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Toshiba",
     "item": "https://easymodbus.com/modbus-register-maps/toshiba/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "TOSVERT VF-AS3 inverter (RS485 Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/toshiba/vf-as3"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/toshiba/">Toshiba</a></li><li aria-current="page">TOSVERT VF-AS3 inverter (RS485 Modbus RTU)</li></ol>
<p class="eyebrow">Variable frequency drive &middot; Modbus register map</p><h1><span class="mfr">Toshiba</span> TOSVERT VF-AS3 inverter (RS485 Modbus RTU) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The VF-AS3 inverter&#x27;s RS485 ports speak either the Toshiba protocol or Modbus RTU. In Modbus every parameter and monitor is addressed by its hexadecimal communication number: FA codes are commands (run word, frequency), FD/FE codes are monitors and trip-held values, and 08xx codes are the RS485 settings. This map covers control, the main monitors, trip history and the port 1 settings.</p>
<p>This page lists <strong>57 Modbus registers</strong> for the Toshiba TOSVERT VF-AS3 inverter (RS485 Modbus RTU) &mdash; 18 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Toshiba&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/toshiba/">Toshiba</a></dd></div><div><dt>Model</dt><dd>TOSVERT VF-AS3 inverter (RS485 Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive</a></dd></div><div><dt>Registers</dt><dd>57 (18 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>0</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>Also known as</dt><dd>VF-AS3, TOSVERT VF-AS3</dd></div><div><dt>Source document</dt><dd><a href="https://cdn.automationdirect.com/static/manuals/toshibamotors/as3rs485manual.pdf" rel="nofollow noopener" target="_blank">TOSVERT VF-AS3 RS485 Communication Function Instruction Manual &middot; E6582143 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/toshiba/vf-as3.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/toshiba/vf-as3.json">JSON</a>
  <a class="btn" href="https://cdn.automationdirect.com/static/manuals/toshibamotors/as3rs485manual.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Toshiba TOSVERT VF-AS3 inverter (RS485 Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Set F807 = 1 (MODBUS), F802 to a non-zero address and F800/F801 for the line, then power-cycle. Write FA01 with the frequency and FA00 = 8400h (bit 15 run priority + bit 10 run) to run forward, adding bit 14 (C400h) when the frequency also comes from comms; read FD00, FD01, FD03 and FC90 for status.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-64000">HR 64000</a></td><td class="n">RS485 (1) command 1</td><td class="f">BITMAP16</td><td>Command word FA00</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-64001">HR 64001</a></td><td class="n">RS485 (1) frequency command</td><td class="f">UINT16</td><td>Frequency command FA01</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-64768">HR 64768</a></td><td class="n">Output frequency</td><td class="f">UINT16</td><td>Output frequency FD00</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-64769">HR 64769</a></td><td class="n">Status information 1</td><td class="f">BITMAP16</td><td>Status word FD01</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-64771">HR 64771</a></td><td class="n">Output current</td><td class="f">UINT16</td><td>Output current FD03</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-64656">HR 64656</a></td><td class="n">Current trip</td><td class="f">UINT16</td><td>Current trip FC90</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set F807 (port 1) or F827 (port 2) to 1: MODBUS and reset the drive. Commands from FA00/FA01 are accepted regardless of CMOd/FMOd once FA00 bit 15 (run priority) and/or bit 14 (frequency priority) are set; that priority stays until cleared, power-off or reset.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>F803 sets the RS485 time-out (0.0 = off, 0.1-100.0 s); F804 picks continue, trip, or trip after deceleration stop; F808 sets when the time-out is checked. The manual says the time-out should be set so the drive stops on comm loss.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Addresses are the hexadecimal communication numbers (FA00, FD00 ...), not 4xxxx numbers.</li><li>A plain 03 read returns one word; multi-word direct reads are limited to 8 words and skip numbers that do not exist unless F830 = 1. Missing numbers read as 8000H.</li><li>Manual examples: 8400H = run forward with run priority; 8600H / C600H = run reverse (C600H also takes frequency priority).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>F800 baud: 0 = 9600, 1 = 19200 (default), 2 = 38400; F801 parity default even; both take effect after reset. With F809 (operation panel connection) at its default 1 = connector 1, port 1 is fixed at 19200 bps / even parity whatever F800/F801 say (likewise F820/F821 for port 2 when F809 = 2).</li><li>F802 inverter number defaults to 0 (broadcast): set 1-247 for Modbus.</li><li>Inverter-to-inverter communication (F806/F826) does not work in Modbus mode.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Emergency off (bit 12) and PID-off bits in FA00 act even without the priority bits set.</li><li>Changing F809 (operation panel connection priority) can lock out the LCD panel until it is rewritten over comms.</li><li>F806/F826 inverter-to-inverter settings are disabled on the connector chosen in F809.</li></ul>
</section>
<h2 id="registers">Toshiba TOSVERT VF-AS3 inverter (RS485 Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>57</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">57 of 57 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Toshiba TOSVERT VF-AS3 inverter (RS485 Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-2048"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2048<small>doc 0800</small></td><td class="n">RS485 (1) baud rate [F800]</td><td class="d">Takes effect after reset.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 9600 bps; 1 = 19200 bps; 2 = 38400 bps</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2049"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2049<small>doc 0801</small></td><td class="n">RS485 (1) parity [F801]</td><td class="d">Takes effect after reset.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled (none); 1 = Even parity; 2 = Odd parity</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2050"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2050<small>doc 0802</small></td><td class="n">Inverter number [F802]</td><td class="d">0-247; use 1-247 for Modbus (0 = broadcast).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2051"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2051<small>doc 0803</small></td><td class="n">RS485 (1) time-out time [F803]</td><td class="d">0.0 = disabled, 0.1-100.0 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2052"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2052<small>doc 0804</small></td><td class="n">RS485 (1) time-out operation [F804]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Continue running; 4 = Trip; 6 = Trip after deceleration stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2053"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2053<small>doc 0805</small></td><td class="n">RS485 (1) transmission wait time [F805]</td><td class="d">0.00-2.00 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2055"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2055<small>doc 0807</small></td><td class="n">RS485 (1) protocol [F807]</td><td class="d">Takes effect after reset.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = TOSHIBA; 1 = MODBUS</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2056"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2056<small>doc 0808</small></td><td class="n">RS485 (1) time-out detection [F808]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Always; 1 = When run and frequency commands come from comms; 2 = During run by communication</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2096"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2096<small>doc 0830</small></td><td class="n">MODBUS continuous address [F830]</td><td class="d">How block reads step through missing numbers.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled (skip non-existent numbers); 1 = Enabled (all addresses)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64000<small>doc FA00</small></td><td class="n">RS485 (1) command 1</td><td class="d">Run/stop and control bits; set bit 15 for run priority, bit 14 for frequency priority.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Preset speed bit 1; bit 1 = Preset speed bit 2; bit 2 = Preset speed bit 3; bit 3 = Preset speed bit 4; bit 4 = V/f switching (1 = V/f2); bit 5 = PID control off; bit 6 = Acc/Dec switching (1 = Acc/Dec 2); bit 7 = Forced DC braking; bit 8 = Jog run; bit 9 = Direction (0 = forward, 1 = reverse); bit 10 = Run (0 = stop, 1 = run); bit 11 = Coast stop; bit 12 = Emergency off (E trip); bit 13 = Reset; bit 14 = Frequency command priority (comms); bit 15 = Run command priority (comms)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64001<small>doc FA01</small></td><td class="n">RS485 (1) frequency command</td><td class="d">0 to maximum frequency (FH).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64004<small>doc FA04</small></td><td class="n">RS485 (2) command 1</td><td class="d">Same bit layout as FA00, for RS485 port 2.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Preset speed bit 1; bit 1 = Preset speed bit 2; bit 2 = Preset speed bit 3; bit 3 = Preset speed bit 4; bit 4 = V/f switching (1 = V/f2); bit 5 = PID control off; bit 6 = Acc/Dec switching (1 = Acc/Dec 2); bit 7 = Forced DC braking; bit 8 = Jog run; bit 9 = Direction (0 = forward, 1 = reverse); bit 10 = Run (0 = stop, 1 = run); bit 11 = Coast stop; bit 12 = Emergency off (E trip); bit 13 = Reset; bit 14 = Frequency command priority (comms); bit 15 = Run command priority (comms)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64005<small>doc FA05</small></td><td class="n">RS485 (2) frequency command</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64019<small>doc FA13</small></td><td class="n">RS485 (1) motor speed command</td><td class="d">0-32700 rpm.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64048"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64048<small>doc FA30</small></td><td class="n">RS485 (1) torque command</td><td class="d">-250.00 to 250.00 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64080"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64080<small>doc FA50</small></td><td class="n">Terminal output data</td><td class="d">Drives outputs assigned to &#x27;designated data&#x27; functions.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64081"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64081<small>doc FA51</small></td><td class="n">Terminal FM output data</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64082"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64082<small>doc FA52</small></td><td class="n">Terminal AM output data</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64263"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64263<small>doc FB07</small></td><td class="n">Inverter series type</td><td class="d">Reads 178 on a VF-AS3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64656"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64656<small>doc FC90</small></td><td class="n">Current trip</td><td class="d">Trip code of the present trip.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64657"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64657<small>doc FC91</small></td><td class="n">Alarm</td><td class="d">Alarm information word.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64768"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64768<small>doc FD00</small></td><td class="n">Output frequency</td><td class="d">Current value.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64769"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64769<small>doc FD01</small></td><td class="n">Status information 1</td><td class="d">Current status.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Failure FL output; bit 1 = Tripped; bit 2 = Alarm occurring; bit 3 = Main circuit undervoltage (MOFF); bit 4 = V/f2 active; bit 5 = PID control off; bit 6 = Acc/Dec 2 active; bit 7 = DC braking; bit 8 = Jog run; bit 9 = Reverse run; bit 10 = Running; bit 11 = Coast stop (ST off); bit 12 = Emergency off; bit 13 = Ready for run 1 (ST on); bit 14 = Ready for run 2; bit 15 = HAND / LOC (0 = AUTO / REM)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64770"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64770<small>doc FD02</small></td><td class="n">Frequency command value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64771"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64771<small>doc FD03</small></td><td class="n">Output current</td><td class="d">% of inverter rated current.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64772"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64772<small>doc FD04</small></td><td class="n">Input voltage (DC detection)</td><td class="d">% of rated voltage.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64773"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64773<small>doc FD05</small></td><td class="n">Output voltage</td><td class="d">% of rated voltage.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64774"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64774<small>doc FD06</small></td><td class="n">Input terminal status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64775"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64775<small>doc FD07</small></td><td class="n">Output terminal status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64789"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64789<small>doc FD15</small></td><td class="n">Motor primary frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64792"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64792<small>doc FD18</small></td><td class="n">Torque</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64802"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64802<small>doc FD22</small></td><td class="n">PID feedback value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64803"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64803<small>doc FD23</small></td><td class="n">Motor overload factor (OL2)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64804"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64804<small>doc FD24</small></td><td class="n">Inverter overload factor (OL1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64806"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64806<small>doc FD26</small></td><td class="n">Motor load factor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64807"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64807<small>doc FD27</small></td><td class="n">Inverter load factor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64809"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64809<small>doc FD29</small></td><td class="n">Input power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64816"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64816<small>doc FD30</small></td><td class="n">Output power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64833"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64833<small>doc FD41</small></td><td class="n">Cumulative cooling fan run time</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 10</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64834"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64834<small>doc FD42</small></td><td class="n">Inverter status 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64856"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64856<small>doc FD58</small></td><td class="n">PID set value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64888"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64888<small>doc FD78</small></td><td class="n">Power circuit board temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64899"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64899<small>doc FD83</small></td><td class="n">Internal temperature 1</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64912"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64912<small>doc FD90</small></td><td class="n">Motor speed (estimated)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65032"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65032<small>doc FE08</small></td><td class="n">Inverter CPU version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65040<small>doc FE10</small></td><td class="n">Past trip 1 (latest)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65041"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65041<small>doc FE11</small></td><td class="n">Past trip 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65042"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65042<small>doc FE12</small></td><td class="n">Past trip 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65043"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65043<small>doc FE13</small></td><td class="n">Past trip 4</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65044"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65044<small>doc FE14</small></td><td class="n">Cumulative run time</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65077"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65077<small>doc FE35</small></td><td class="n">Terminal RR input value</td><td class="d">0-100.00 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65078"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65078<small>doc FE36</small></td><td class="n">Terminal RX input value</td><td class="d">-100.00 to 100.00 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65079"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65079<small>doc FE37</small></td><td class="n">Terminal II input value</td><td class="d">0-100.00 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65136"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65136<small>doc FE70</small></td><td class="n">Inverter rated current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65137"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65137<small>doc FE71</small></td><td class="n">Inverter rated voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65145"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65145<small>doc FE79</small></td><td class="n">Parts replacement alarm status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65152"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65152<small>doc FE80</small></td><td class="n">Cumulative power-on time</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 10</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Toshiba&#x27;s own download host refused automated access (HTTP 403), so the link is the copy on AutomationDirect, a Toshiba drive distributor; it appears to be the unaltered Toshiba manual.</li><li>Every value is a single 16-bit word; negative values are two&#x27;s complement.</li><li>FE versions of the FD monitors (FE00-FE07, FE15 ...) hold the value captured just before the last trip; only a few are listed.</li><li>Output current and voltages are in % of the drive rating (0.01 % steps); convert with FE70/FE71.</li><li>Input and output cumulative power (FE76/FE77) are left out because their unit depends on parameter F749.</li><li>The Modbus implementation is partial: function 03 reads one word, an indirect block (F875-F879) or up to 8 consecutive numbers; 06 and 10 write one word; 10 also writes the F870/F871 block and 17 combines block write and read.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Toshiba TOSVERT VF-AS3 inverter (RS485 Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Toshiba TOSVERT VF-AS3 inverter (RS485 Modbus RTU) have?</summary><p>This map lists 57 registers: 57 holding registers. 18 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Toshiba TOSVERT VF-AS3 inverter (RS485 Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The register address is the parameter&#x27;s hexadecimal communication number sent unchanged: the manual&#x27;s example reads output frequency FD00 with the frame 01 03 FD 00 00 01. Parameter F800 has communication number 0800 (wire 0x0800).</p></details><details><summary>What are the minimum Modbus registers to integrate the Toshiba TOSVERT VF-AS3 inverter (RS485 Modbus RTU)?</summary><p>Start with HR 64000 RS485 (1) command 1 (Command word FA00); HR 64001 RS485 (1) frequency command (Frequency command FA01); HR 64768 Output frequency (Output frequency FD00); HR 64769 Status information 1 (Status word FD01); HR 64771 Output current (Output current FD03); HR 64656 Current trip (Current trip FC90).</p></details><details><summary>How do I enable Modbus control of the Toshiba TOSVERT VF-AS3 inverter (RS485 Modbus RTU)?</summary><p>Set F807 (port 1) or F827 (port 2) to 1: MODBUS and reset the drive. Commands from FA00/FA01 are accepted regardless of CMOd/FMOd once FA00 bit 15 (run priority) and/or bit 14 (frequency priority) are set; that priority stays until cleared, power-off or reset.</p></details><details><summary>What happens when the Toshiba TOSVERT VF-AS3 inverter (RS485 Modbus RTU) loses Modbus communication?</summary><p>F803 sets the RS485 time-out (0.0 = off, 0.1-100.0 s); F804 picks continue, trip, or trip after deceleration stop; F808 sets when the time-out is checked. The manual says the time-out should be set so the drive stops on comm loss.</p></details><details><summary>Where is the official Toshiba TOSVERT VF-AS3 inverter (RS485 Modbus RTU) Modbus documentation?</summary><p>The source is TOSVERT VF-AS3 RS485 Communication Function Instruction Manual (E6582143). Toshiba doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://cdn.automationdirect.com/static/manuals/toshibamotors/as3rs485manual.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More Toshiba Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/toshiba/bms-ifmb0uew-e" data-row><span class="k">Heat pump (air-to-water) Modbus interface</span><h3>Toshiba BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps</h3><p>Toshiba BMS-IFMB0UEW-E MB interface on ESTIA R410A 4 Series and 5 Series (WM type) and R32 1 Series (WM and AIO type) hydro units, user manual EEU-006 issued 31/05/2021.</p><div class="meta">56 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: BMS-IFMB0UEW-E, ESTIA Modbus interface, Toshiba MB interface, EEU-006</span></a></li><li><a class="card" href="/modbus-register-maps/toshiba/vf-nc3" data-row><span class="k">Variable frequency drive</span><h3>Toshiba TOSVERT VF-nC3 compact inverter (Modbus RTU)</h3><p>Toshiba TOSVERT VF-nC3 series inverters using the built-in RS-485 port with f829 = 1 (Modbus RTU), per manual E6581657.</p><div class="meta">52 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: VF-nC3, VF-nC3M, TOSVERT VF-nC3, VFNC3</span></a></li></ul><h2>Other variable frequency drives register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/yaskawa/f7" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa F7 drive (CIMR-F7U, legacy) - Modbus RTU</h3><p>Yaskawa F7 (CIMR-F7U) general-purpose drives using the built-in RS-422/485 terminals R+/R-/S+/S-, per user manual TM.F7.01 Appendix D, with parameter and monitor addresses from TM.F7.11.</p><div class="meta">50 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-F7U, F7U, F7 Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/hv600" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa HV600 HVAC fan and pump drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa HV600 drives using the built-in RS-485 port with H5-08 = 0 (MEMOBUS/Modbus), per technical reference SIEPC71061732 revision F.</p><div class="meta">40 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: CIPR-HV60, HV600 HVAC drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/p1000-bypass" data-row><span class="k">Variable frequency drive (HVAC bypass package)</span><h3>Yaskawa P1000 Bypass for industrial fans and pumps (MEMOBUS/Modbus RTU)</h3><p>P1000 Bypass bypass controller RS-485 port with Z3-01 = 0 (Modbus); Technical Manual SIEP YAIP1B 01D, appendix D.</p><div class="meta">36 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: P1000 Bypass, P1B</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/z1000-bypass" data-row><span class="k">Variable frequency drive (HVAC bypass package)</span><h3>Yaskawa Z1000 Bypass for HVAC fans and pumps (MEMOBUS/Modbus RTU)</h3><p>Z1000 Bypass bypass controller RS-485 port with Z3-01 = 0 (Modbus); Technical Manual SIEP YAIZ1B 01F, appendix D.</p><div class="meta">38 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: Z1000 Bypass, Z1B1</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs180" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS180 machinery drive (embedded Modbus RTU)</h3><p>ACS180 drives running the machinery control program, built-in EIA-485 Modbus RTU terminal (embedded fieldbus, EFB), addressing mode 0 (default); firmware manual 3AXD50000467860 Rev D.</p><div class="meta">46 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS180-04, ACS180 machinery control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs800-rmba" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS800 drive, Standard Control Program 7.x (RMBA-01 Standard Modbus Link)</h3><p>ACS800 drives running Standard Control Program 7.x with an RMBA-01 Modbus Adapter in option slot 1 or 2 (Standard Modbus Link, RTU only), ABB Drives communication profile.</p><div class="meta">12 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS800-01, ACS800-02, ACS800-04, ACS800-07, ACS800-11, ACS800-17, ACS800-31, ACS800-37, RMBA-01, ACS800 Standard Control Program</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/vfds/">All variable frequency drives Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://cdn.automationdirect.com/static/manuals/toshibamotors/as3rs485manual.pdf" rel="nofollow noopener" target="_blank">TOSVERT VF-AS3 RS485 Communication Function Instruction Manual &middot; E6582143 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
