<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Toshiba VF-nC3 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Toshiba VF-nC3 Modbus register map: 52 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/toshiba/vf-nc3">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Toshiba VF-nC3 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Toshiba VF-nC3 Modbus register map: 52 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/toshiba/vf-nc3">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Toshiba VF-nC3 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Toshiba VF-nC3 Modbus register map: 52 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/toshiba/vf-nc3",
   "url": "https://easymodbus.com/modbus-register-maps/toshiba/vf-nc3",
   "name": "Toshiba VF-nC3 Modbus Register List & Map | Easy Modbus",
   "description": "Toshiba VF-nC3 Modbus register map: 52 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/toshiba/vf-nc3#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/toshiba/vf-nc3#dataset",
   "name": "Toshiba TOSVERT VF-nC3 compact inverter (Modbus RTU) Modbus register map",
   "description": "The VF-nC3 is a small Toshiba inverter whose RS-485 port speaks either Toshiba's own protocol or a subset of Modbus RTU. Every value has a hex communication number that is used directly as the Modbus register address. This map covers the comms command words (FA..), the monitor block (FC../FD../FE..) and the communication setup parameters. Toshiba VF-nC3 Modbus register map: 52 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/toshiba/vf-nc3",
   "keywords": [
    "Toshiba TOSVERT VF-nC3 compact inverter (Modbus RTU) Modbus register map",
    "Toshiba TOSVERT VF-nC3 compact inverter (Modbus RTU) Modbus registers",
    "Toshiba Modbus map",
    "VF-nC3 Modbus register map",
    "VF-nC3M Modbus register map",
    "TOSVERT VF-nC3 Modbus register map",
    "VFNC3 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "TOSVERT VF-nC3 Series RS485 Communication Function Instruction Manual",
    "url": "https://www.toshiba.com/tic/datafiles/manuals/NC3_RS485_Communication_Manual.pdf",
    "author": {
     "@type": "Organization",
     "name": "Toshiba"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Toshiba TOSVERT VF-nC3 compact inverter (Modbus RTU)",
    "description": "Variable frequency drive"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/toshiba/vf-nc3.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/toshiba/vf-nc3.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Toshiba TOSVERT VF-nC3 compact inverter (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 52 registers: 52 holding registers. 15 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Toshiba TOSVERT VF-nC3 compact inverter (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Communication numbers are hex and go on the wire unchanged: the manual's read example sends 01 03 FD 00 00 01 for output frequency FD00, and the direct block-read example sends 01 03 01 30 for parameter f130 (communication number 0130). Parameters f### use communication number 0###."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Toshiba TOSVERT VF-nC3 compact inverter (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 64000 Command 1 (Run/stop and comms priority bits); HR 64001 Frequency command (Speed reference, 0.01 Hz); HR 64768 Output frequency (Output frequency); HR 64769 Inverter status 1 (Running / tripped / alarm status); HR 64771 Output current (Output current, % of rating); HR 64656 Trip code (Present trip code); HR 64657 Alarm information 1 (Pre-alarm bits)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Toshiba TOSVERT VF-nC3 compact inverter (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set f829 (communication protocol) to 1 = MODBUS-RTU; the factory setting is 0 (Toshiba protocol). Baud f800, parity f801 and the protocol take effect only after a reset or power cycle. Comms run/frequency control is taken by setting FA00 bits 15 and 14, independent of cmod/fmod."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Toshiba TOSVERT VF-nC3 compact inverter (Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "f803 sets a communication time-out (0.0 = off, 0.1-100.0 s); f804 picks alarm only, trip with coast stop or trip with slowdown stop (trip shows err5); f808 sets when it is checked (always, during comms mode, or comms mode and running)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Toshiba TOSVERT VF-nC3 compact inverter (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is TOSVERT VF-nC3 Series RS485 Communication Function Instruction Manual (E6581657), published free by Toshiba at https://www.toshiba.com/tic/datafiles/manuals/NC3_RS485_Communication_Manual.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Toshiba",
     "item": "https://easymodbus.com/modbus-register-maps/toshiba/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "TOSVERT VF-nC3 compact inverter (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/toshiba/vf-nc3"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/toshiba/">Toshiba</a></li><li aria-current="page">TOSVERT VF-nC3 compact inverter (Modbus RTU)</li></ol>
<p class="eyebrow">Variable frequency drive &middot; Modbus register map</p><h1><span class="mfr">Toshiba</span> TOSVERT VF-nC3 compact inverter (Modbus RTU) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The VF-nC3 is a small Toshiba inverter whose RS-485 port speaks either Toshiba&#x27;s own protocol or a subset of Modbus RTU. Every value has a hex communication number that is used directly as the Modbus register address. This map covers the comms command words (FA..), the monitor block (FC../FD../FE..) and the communication setup parameters.</p>
<p>This page lists <strong>52 Modbus registers</strong> for the Toshiba TOSVERT VF-nC3 compact inverter (Modbus RTU) &mdash; 15 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Toshiba&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/toshiba/">Toshiba</a></dd></div><div><dt>Model</dt><dd>TOSVERT VF-nC3 compact inverter (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive</a></dd></div><div><dt>Registers</dt><dd>52 (15 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>0</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>Also known as</dt><dd>VF-nC3, VF-nC3M, TOSVERT VF-nC3, VFNC3</dd></div><div><dt>Source document</dt><dd><a href="https://www.toshiba.com/tic/datafiles/manuals/NC3_RS485_Communication_Manual.pdf" rel="nofollow noopener" target="_blank">TOSVERT VF-nC3 Series RS485 Communication Function Instruction Manual &middot; E6581657</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/toshiba/vf-nc3.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/toshiba/vf-nc3.json">JSON</a>
  <a class="btn" href="https://www.toshiba.com/tic/datafiles/manuals/NC3_RS485_Communication_Manual.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Toshiba TOSVERT VF-nC3 compact inverter (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Set f829 = 1 (Modbus RTU) and f802 to a non-zero address, then power-cycle. Write FA00 = C400H (command and frequency priority + run forward) and the speed in FA01 (0.01 Hz), and poll FD00/FD01/FC90 for speed, status and trip.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-64000">HR 64000</a></td><td class="n">Command 1</td><td class="f">BITMAP16</td><td>Run/stop and comms priority bits</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-64001">HR 64001</a></td><td class="n">Frequency command</td><td class="f">UINT16</td><td>Speed reference, 0.01 Hz</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-64768">HR 64768</a></td><td class="n">Output frequency</td><td class="f">UINT16</td><td>Output frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-64769">HR 64769</a></td><td class="n">Inverter status 1</td><td class="f">BITMAP16</td><td>Running / tripped / alarm status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-64771">HR 64771</a></td><td class="n">Output current</td><td class="f">UINT16</td><td>Output current, % of rating</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-64656">HR 64656</a></td><td class="n">Trip code</td><td class="f">UINT16</td><td>Present trip code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-64657">HR 64657</a></td><td class="n">Alarm information 1</td><td class="f">BITMAP16</td><td>Pre-alarm bits</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set f829 (communication protocol) to 1 = MODBUS-RTU; the factory setting is 0 (Toshiba protocol). Baud f800, parity f801 and the protocol take effect only after a reset or power cycle. Comms run/frequency control is taken by setting FA00 bits 15 and 14, independent of cmod/fmod.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>f803 sets a communication time-out (0.0 = off, 0.1-100.0 s); f804 picks alarm only, trip with coast stop or trip with slowdown stop (trip shows err5); f808 sets when it is checked (always, during comms mode, or comms mode and running).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>The inverter number factory value is 0, which Modbus treats as broadcast with no reply; set 1-247 first.</li><li>FA00 bit 13 (fault reset) gets no reply from the drive.</li><li>Missing communication numbers inside a multi-word read come back as 8000H.</li><li>An input terminal set to function 48/49 (forced local) overrides comms commands and frequency.</li><li>Function 03 reads at most 8 consecutive words in one request (direct block read); a plain read is one word.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>f800 baud: 3 = 9600, 4 = 19200 (default), 5 = 38400.</li><li>f801 parity: 0 none, 1 even (default), 2 odd.</li><li>f802 address 1-247.</li><li>f805 adds reply delay for slow RS-485 converters (CPU1 v108 and later).</li><li>Power-cycle after changing f800, f801 or f829.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Do not write EEPROM-backed parameters cyclically; the manual rates the EEPROM at about 10,000 writes.</li><li>Comms do not answer for about one second after power-up.</li><li>f700 = 2 blocks parameter writes over RS-485 (error code 04).</li></ul>
</section>
<h2 id="registers">Toshiba TOSVERT VF-nC3 compact inverter (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>52</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">52 of 52 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Toshiba TOSVERT VF-nC3 compact inverter (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-2048"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2048<small>doc 0800H</small></td><td class="n">Baud rate (f800)</td><td class="d">Applies after reset.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3 = 9600 bps; 4 = 19200 bps; 5 = 38400 bps</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2049"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2049<small>doc 0801H</small></td><td class="n">Parity (f801)</td><td class="d">Applies after reset.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Even; 2 = Odd</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2050"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2050<small>doc 0802H</small></td><td class="n">Inverter number (f802)</td><td class="d">Modbus slave address 0-247; 0 is broadcast.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2051"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2051<small>doc 0803H</small></td><td class="n">Comm time-out time (f803)</td><td class="d">0.0 = disabled, 0.1-100.0 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2052"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2052<small>doc 0804H</small></td><td class="n">Comm time-out action (f804)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Alarm only; 1 = Trip, coast stop; 2 = Trip, slowdown stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2053"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2053<small>doc 0805H</small></td><td class="n">Send waiting time (f805)</td><td class="d">0.00 = normal, up to 2.00 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2056"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2056<small>doc 0808H</small></td><td class="n">Comm time-out detection (f808)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Always; 1 = During communication; 2 = During communication and running</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2089"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2089<small>doc 0829H</small></td><td class="n">Communication protocol (f829)</td><td class="d">Applies after reset.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = TOSHIBA protocol; 1 = MODBUS-RTU</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64000<small>doc FA00H</small></td><td class="n">Command 1</td><td class="d">Run/stop, direction, presets, reset; bits 14/15 hand control to comms.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Preset speed bit 1; bit 1 = Preset speed bit 2; bit 2 = Preset speed bit 3; bit 3 = Preset speed bit 4; bit 4 = Motor 2 (THR2) select; bit 5 = PID control off; bit 6 = Accel/decel pattern 2 (AD2); bit 7 = Forced DC braking; bit 8 = Jog run; bit 9 = Reverse (0 = forward); bit 10 = Run (0 = stop); bit 11 = Coast stop; bit 12 = Emergency stop (always enabled); bit 13 = Fault reset (no reply sent); bit 14 = Frequency priority: take frequency from comms; bit 15 = Command priority: take run commands from comms</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64001<small>doc FA01H</small></td><td class="n">Frequency command</td><td class="d">Comms frequency reference; needs FA00 bit 14 or fmod = 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64003<small>doc FA03H</small></td><td class="n">Panel operation frequency</td><td class="d">Between LL and UL; stored in EEPROM.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64032"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64032<small>doc FA20H</small></td><td class="n">Command 2</td><td class="d">Needs FA00 bit 15 set; write 0 to reserved bits.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 7 = Maximum deceleration forced stop; bit 12 = OC stall level 2 (F185) instead of 1 (F601)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64080"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64080<small>doc FA50H</small></td><td class="n">Terminal output data</td><td class="d">Drives the OUT terminal when f130-f132 = 92/93.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Specified data output 1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64081"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64081<small>doc FA51H</small></td><td class="n">FM analog output data</td><td class="d">Used when fmsl = 18; 8-bit resolution.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64135"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64135<small>doc FA87H</small></td><td class="n">Reset information</td><td class="d">Write 1; the drive clears it to 0 after it resets.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64263"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64263<small>doc FB07H</small></td><td class="n">Inverter series type</td><td class="d">Reads 208 on a VF-nC3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64656"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64656<small>doc FC90H</small></td><td class="n">Trip code</td><td class="d">Present trip.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = Over-current during acceleration; 2 = Over-current during deceleration; 3 = Over-current at constant speed; 4 = Over-current in load at startup; 5 = Arm over-current at start-up; 8 = Input phase failure; 9 = Output phase failure; 10 = Overvoltage during acceleration; 11 = Overvoltage during deceleration; 12 = Overvoltage at constant speed; 13 = Inverter overload; 14 = Motor overload; 15 = Braking resistor overload; 16 = Overheat; 17 = Emergency stop; 18 = EEPROM fault; 19 = Initial read error; 20 = Initial read error; 21 = Inverter RAM fault; 22 = Inverter ROM fault; 23 = CPU fault; 24 = Communication time-out; 26 = Output current detector error; 27 = Option error; 29 = Low current operation; 30 = Main circuit undervoltage; 32 = Over-torque trip; 34 = Ground fault; 40 = Tuning error; 41 = Inverter type error; 42 = Analog input overvoltage; 45 = Speed error; 46 = External thermal; 50 = Terminal input error; 51 = CPU2 communication fault; 52 = V/f control error; 53 = CPU2 fault; 58 = CPU3 fault; 62 = Main device overheat; 81 = External power logic switching check alarm; 82 = Source logic switching check alarm; 83 = Sink logic switching check alarm; 84 = Auto-tuning error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64657"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64657<small>doc FC91H</small></td><td class="n">Alarm information 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Over-current alarm; bit 1 = Inverter overload alarm; bit 2 = Motor overload alarm; bit 3 = Overheat alarm; bit 4 = Overvoltage alarm; bit 5 = Main circuit undervoltage alarm; bit 6 = Main device overheat alarm; bit 7 = Low current alarm; bit 10 = Cumulative operation time alarm; bit 13 = Main circuit undervoltage (MOFF); bit 14 = Forced decel/stop on momentary power failure; bit 15 = Auto stop on prolonged lower-limit running</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64658"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64658<small>doc FC92H</small></td><td class="n">Alarm information 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 2 = Life time alarm; bit 3 = Over-torque alarm; bit 4 = Overload stall alarm; bit 7 = Output frequency upper limit alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64768"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64768<small>doc FD00H</small></td><td class="n">Output frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64769"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64769<small>doc FD01H</small></td><td class="n">Inverter status 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = FL fault output active; bit 1 = Tripped (incl. retry / trip hold); bit 2 = Alarm issued; bit 3 = Main circuit undervoltage; bit 4 = Motor 2 (THR2) selected; bit 5 = PID control prohibited; bit 6 = Accel/decel pattern 2 (AD2); bit 7 = Forced DC braking; bit 8 = Jog run; bit 9 = Reverse (0 = forward); bit 10 = Run (0 = stop); bit 11 = Coast stop: ST off; bit 12 = Emergency stop state; bit 13 = Standby with ST on; bit 14 = Standby</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64770"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64770<small>doc FD02H</small></td><td class="n">Frequency command value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64771"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64771<small>doc FD03H</small></td><td class="n">Output current</td><td class="d">Percent of drive rated current.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64772"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64772<small>doc FD04H</small></td><td class="n">Input voltage (DC detection)</td><td class="d">Percent value.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64773"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64773<small>doc FD05H</small></td><td class="n">Output voltage</td><td class="d">Percent value.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64774"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64774<small>doc FD06H</small></td><td class="n">Input terminal information</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = F; bit 1 = R; bit 2 = S1; bit 3 = S2; bit 4 = VI (logic input mode)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64775"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64775<small>doc FD07H</small></td><td class="n">Output terminal information</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = OUT; bit 2 = FL</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64789"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64789<small>doc FD15H</small></td><td class="n">Compensated frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64790"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64790<small>doc FD16H</small></td><td class="n">Estimated speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64802"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64802<small>doc FD22H</small></td><td class="n">PID feedback value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64803"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64803<small>doc FD23H</small></td><td class="n">Motor overload factor (OL2)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64804"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64804<small>doc FD24H</small></td><td class="n">Inverter overload factor (OL1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64806"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64806<small>doc FD26H</small></td><td class="n">Motor load factor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64807"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64807<small>doc FD27H</small></td><td class="n">Inverter load factor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64809"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64809<small>doc FD29H</small></td><td class="n">Input power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64816"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64816<small>doc FD30H</small></td><td class="n">Output power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64834"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64834<small>doc FD42H</small></td><td class="n">Inverter status 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 7 = Maximum deceleration forced stop active; bit 8 = Accel/decel pattern 2 (AD2); bit 12 = OC stall level 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64837"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64837<small>doc FD45H</small></td><td class="n">Command mode status</td><td class="d">Which source the run command comes from.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Terminal input; 1 = Operation panel; 2 = RS485 communication</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64838"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64838<small>doc FD46H</small></td><td class="n">Frequency setting mode status</td><td class="d">Which source sets the frequency.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = VI input; 1 = Operation panel (auto-save off); 2 = Operation panel (auto-save on); 3 = RS485 communication; 5 = UP/DOWN frequency; 255 = Preset speed operation</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64841"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64841<small>doc FD49H</small></td><td class="n">Inverter status 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 10 = Running at constant speed; bit 11 = Healthy signal; bit 12 = Accel/decel complete (RCH); bit 13 = Specified speed reached (RCHF); bit 14 = Accelerating; bit 15 = Decelerating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-65032"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65032<small>doc FE08H</small></td><td class="n">CPU version 1 (application)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65040<small>doc FE10H</small></td><td class="n">Past trip 1 (latest)</td><td class="d">Same codes as FC90.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = Over-current during acceleration; 2 = Over-current during deceleration; 3 = Over-current at constant speed; 4 = Over-current in load at startup; 5 = Arm over-current at start-up; 8 = Input phase failure; 9 = Output phase failure; 10 = Overvoltage during acceleration; 11 = Overvoltage during deceleration; 12 = Overvoltage at constant speed; 13 = Inverter overload; 14 = Motor overload; 15 = Braking resistor overload; 16 = Overheat; 17 = Emergency stop; 18 = EEPROM fault; 19 = Initial read error; 20 = Initial read error; 21 = Inverter RAM fault; 22 = Inverter ROM fault; 23 = CPU fault; 24 = Communication time-out; 26 = Output current detector error; 27 = Option error; 29 = Low current operation; 30 = Main circuit undervoltage; 32 = Over-torque trip; 34 = Ground fault; 40 = Tuning error; 41 = Inverter type error; 42 = Analog input overvoltage; 45 = Speed error; 46 = External thermal; 50 = Terminal input error; 51 = CPU2 communication fault; 52 = V/f control error; 53 = CPU2 fault; 58 = CPU3 fault; 62 = Main device overheat; 81 = External power logic switching check alarm; 82 = Source logic switching check alarm; 83 = Sink logic switching check alarm; 84 = Auto-tuning error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-65041"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65041<small>doc FE11H</small></td><td class="n">Past trip 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = Over-current during acceleration; 2 = Over-current during deceleration; 3 = Over-current at constant speed; 4 = Over-current in load at startup; 5 = Arm over-current at start-up; 8 = Input phase failure; 9 = Output phase failure; 10 = Overvoltage during acceleration; 11 = Overvoltage during deceleration; 12 = Overvoltage at constant speed; 13 = Inverter overload; 14 = Motor overload; 15 = Braking resistor overload; 16 = Overheat; 17 = Emergency stop; 18 = EEPROM fault; 19 = Initial read error; 20 = Initial read error; 21 = Inverter RAM fault; 22 = Inverter ROM fault; 23 = CPU fault; 24 = Communication time-out; 26 = Output current detector error; 27 = Option error; 29 = Low current operation; 30 = Main circuit undervoltage; 32 = Over-torque trip; 34 = Ground fault; 40 = Tuning error; 41 = Inverter type error; 42 = Analog input overvoltage; 45 = Speed error; 46 = External thermal; 50 = Terminal input error; 51 = CPU2 communication fault; 52 = V/f control error; 53 = CPU2 fault; 58 = CPU3 fault; 62 = Main device overheat; 81 = External power logic switching check alarm; 82 = Source logic switching check alarm; 83 = Sink logic switching check alarm; 84 = Auto-tuning error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-65042"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65042<small>doc FE12H</small></td><td class="n">Past trip 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = Over-current during acceleration; 2 = Over-current during deceleration; 3 = Over-current at constant speed; 4 = Over-current in load at startup; 5 = Arm over-current at start-up; 8 = Input phase failure; 9 = Output phase failure; 10 = Overvoltage during acceleration; 11 = Overvoltage during deceleration; 12 = Overvoltage at constant speed; 13 = Inverter overload; 14 = Motor overload; 15 = Braking resistor overload; 16 = Overheat; 17 = Emergency stop; 18 = EEPROM fault; 19 = Initial read error; 20 = Initial read error; 21 = Inverter RAM fault; 22 = Inverter ROM fault; 23 = CPU fault; 24 = Communication time-out; 26 = Output current detector error; 27 = Option error; 29 = Low current operation; 30 = Main circuit undervoltage; 32 = Over-torque trip; 34 = Ground fault; 40 = Tuning error; 41 = Inverter type error; 42 = Analog input overvoltage; 45 = Speed error; 46 = External thermal; 50 = Terminal input error; 51 = CPU2 communication fault; 52 = V/f control error; 53 = CPU2 fault; 58 = CPU3 fault; 62 = Main device overheat; 81 = External power logic switching check alarm; 82 = Source logic switching check alarm; 83 = Sink logic switching check alarm; 84 = Auto-tuning error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-65043"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65043<small>doc FE13H</small></td><td class="n">Past trip 4 (earliest)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = Over-current during acceleration; 2 = Over-current during deceleration; 3 = Over-current at constant speed; 4 = Over-current in load at startup; 5 = Arm over-current at start-up; 8 = Input phase failure; 9 = Output phase failure; 10 = Overvoltage during acceleration; 11 = Overvoltage during deceleration; 12 = Overvoltage at constant speed; 13 = Inverter overload; 14 = Motor overload; 15 = Braking resistor overload; 16 = Overheat; 17 = Emergency stop; 18 = EEPROM fault; 19 = Initial read error; 20 = Initial read error; 21 = Inverter RAM fault; 22 = Inverter ROM fault; 23 = CPU fault; 24 = Communication time-out; 26 = Output current detector error; 27 = Option error; 29 = Low current operation; 30 = Main circuit undervoltage; 32 = Over-torque trip; 34 = Ground fault; 40 = Tuning error; 41 = Inverter type error; 42 = Analog input overvoltage; 45 = Speed error; 46 = External thermal; 50 = Terminal input error; 51 = CPU2 communication fault; 52 = V/f control error; 53 = CPU2 fault; 58 = CPU3 fault; 62 = Main device overheat; 81 = External power logic switching check alarm; 82 = Source logic switching check alarm; 83 = Sink logic switching check alarm; 84 = Auto-tuning error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-65044"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65044<small>doc FE14H</small></td><td class="n">Cumulative operation time</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65077"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65077<small>doc FE35H</small></td><td class="n">VI input</td><td class="d">10-bit analog input, 0-100%.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65136"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65136<small>doc FE70H</small></td><td class="n">Rated current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65137"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65137<small>doc FE71H</small></td><td class="n">Rated voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65139"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65139<small>doc FE73H</small></td><td class="n">CPU version 2 (motor)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65145"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65145<small>doc FE79H</small></td><td class="n">Part replacement alarm information</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Fan life alarm; bit 1 = Circuit board life alarm; bit 2 = Main-circuit capacitor life alarm; bit 3 = Cumulative operation time alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-65152"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65152<small>doc FE80H</small></td><td class="n">Cumulative power-on time</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Every register here is a single 16-bit word; the manual has no 32-bit values.</li><li>FD.. registers give live values; the matching FE.. numbers (FE00-FE49) hold the same item frozen at the last trip. Only the live set is listed, plus the FE-only items.</li><li>Left out: torque (FD18) and torque current (FD20), because the manual does not say whether these words are signed; FB05 capacity code (needs the Appendix 3 lookup); LED/keypad registers FA10/FA11/FA65-FA80; block-communication parameters f870-f879.</li><li>Output current, output voltage and DC voltage are percentages of the drive rating, not amps or volts.</li><li>Section 7.2 names the VI monitor FE35, while the block-read list calls it FE36; the monitor table on p. 61 says FE35, which is used here.</li><li>The frequency command FA01 and command words FA00/FA20 are RAM only and reset at power-off, fault reset or factory reset.</li><li>Other drive parameters follow the same rule (f### = communication number 0###); scale = the minimum setting unit in the drive&#x27;s parameter list.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Toshiba TOSVERT VF-nC3 compact inverter (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Toshiba TOSVERT VF-nC3 compact inverter (Modbus RTU) have?</summary><p>This map lists 52 registers: 52 holding registers. 15 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Toshiba TOSVERT VF-nC3 compact inverter (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Communication numbers are hex and go on the wire unchanged: the manual&#x27;s read example sends 01 03 FD 00 00 01 for output frequency FD00, and the direct block-read example sends 01 03 01 30 for parameter f130 (communication number 0130). Parameters f### use communication number 0###.</p></details><details><summary>What are the minimum Modbus registers to integrate the Toshiba TOSVERT VF-nC3 compact inverter (Modbus RTU)?</summary><p>Start with HR 64000 Command 1 (Run/stop and comms priority bits); HR 64001 Frequency command (Speed reference, 0.01 Hz); HR 64768 Output frequency (Output frequency); HR 64769 Inverter status 1 (Running / tripped / alarm status); HR 64771 Output current (Output current, % of rating); HR 64656 Trip code (Present trip code); HR 64657 Alarm information 1 (Pre-alarm bits).</p></details><details><summary>How do I enable Modbus control of the Toshiba TOSVERT VF-nC3 compact inverter (Modbus RTU)?</summary><p>Set f829 (communication protocol) to 1 = MODBUS-RTU; the factory setting is 0 (Toshiba protocol). Baud f800, parity f801 and the protocol take effect only after a reset or power cycle. Comms run/frequency control is taken by setting FA00 bits 15 and 14, independent of cmod/fmod.</p></details><details><summary>What happens when the Toshiba TOSVERT VF-nC3 compact inverter (Modbus RTU) loses Modbus communication?</summary><p>f803 sets a communication time-out (0.0 = off, 0.1-100.0 s); f804 picks alarm only, trip with coast stop or trip with slowdown stop (trip shows err5); f808 sets when it is checked (always, during comms mode, or comms mode and running).</p></details><details><summary>Where is the official Toshiba TOSVERT VF-nC3 compact inverter (Modbus RTU) Modbus documentation?</summary><p>The source is TOSVERT VF-nC3 Series RS485 Communication Function Instruction Manual (E6581657), published free by Toshiba at https://www.toshiba.com/tic/datafiles/manuals/NC3_RS485_Communication_Manual.pdf.</p></details></div>
<h2>More Toshiba Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/toshiba/bms-ifmb0uew-e" data-row><span class="k">Heat pump (air-to-water) Modbus interface</span><h3>Toshiba BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps</h3><p>Toshiba BMS-IFMB0UEW-E MB interface on ESTIA R410A 4 Series and 5 Series (WM type) and R32 1 Series (WM and AIO type) hydro units, user manual EEU-006 issued 31/05/2021.</p><div class="meta">56 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: BMS-IFMB0UEW-E, ESTIA Modbus interface, Toshiba MB interface, EEU-006</span></a></li><li><a class="card" href="/modbus-register-maps/toshiba/vf-as3" data-row><span class="k">Variable frequency drive</span><h3>Toshiba TOSVERT VF-AS3 inverter (RS485 Modbus RTU)</h3><p>Toshiba TOSVERT VF-AS3 inverters on RS485 port 1 or 2 with the protocol set to MODBUS (F807/F827 = 1); RS485 Communication Function Instruction Manual E6582143.</p><div class="meta">57 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: VF-AS3, TOSVERT VF-AS3</span></a></li></ul><h2>Other variable frequency drives register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/yaskawa/fp605-bypass" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa FP605 enclosed bypass (MEMOBUS/Modbus RTU)</h3><p>Yaskawa FP605 enclosed bypass packages using the bypass board RS-485 port (TB3) with H5-08 = 0 (MEMOBUS/Modbus); Technical Reference SIEPYAIF6B01C, section 10.6.</p><div class="meta">35 registers &middot; 26 writable &middot; RTU</div><span class="sr-only"> Also known as: FP605 Enclosed Bypass, FP605 bypass package</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/hv600-bypass" data-row><span class="k">Variable frequency drive (HVAC bypass package)</span><h3>Yaskawa HV600 Narrow and Enclosed Bypass (MEMOBUS/Modbus RTU)</h3><p>Yaskawa HV600 Narrow and Enclosed Bypass packages using the bypass board RS-485 port (TB3) with H5-08 = 0 (Modbus); Technical Reference SIEPYAIH6B01F, section 10.6.</p><div class="meta">38 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: HV600 Bypass, HV600 Enclosed Bypass, HV600 Narrow Bypass</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/p1000" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa P1000 industrial fan and pump drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa P1000 drives using the built-in RS-485/422 MEMOBUS/Modbus port (terminals R+, R-, S+, S-), per technical manual SIEP YAIP1U 01C.</p><div class="meta">39 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-PU, P1000 Industrial Fan and Pump Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/z1000" data-row><span class="k">Variable frequency drive (HVAC fan / pump)</span><h3>Yaskawa Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa Z1000 HVAC drives (CIMR-ZU) using the built-in RS-485 terminals with H5-08 = 0, per Programming Manual SIEP YAIZ1U 03C (the copy covers the 600 V class models 5A0007-5A0242).</p><div class="meta">53 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-ZU, Z1000 AC Drive for HVAC Fan and Pump</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs310" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS310 pump and fan drive (embedded Modbus RTU)</h3><p>ACS310 drives (01E/01U/03E/03U) using the embedded fieldbus: Modbus RTU on the built-in EIA-485 terminals 23-26 or RS-232 on the panel connector; user&#x27;s manual 3AUA0000044201 Rev D.</p><div class="meta">57 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS310-01E, ACS310-01U, ACS310-03E, ACS310-03U</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs880" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS880 industrial drive, primary control program (embedded Modbus RTU)</h3><p>ACS880 drives running the primary control program (AINLX) 3.4x or later, embedded fieldbus (EFB) Modbus RTU on terminal XD2D, 58.33 Addressing mode = Mode 0 (default).</p><div class="meta">64 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS880-01, ACS880-04, ACS880-07, ACS880-11, ACS880-17, ACS880-31, ACS880-37, AINLX, ACS880 primary control program</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/vfds/">All variable frequency drives Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.toshiba.com/tic/datafiles/manuals/NC3_RS485_Communication_Manual.pdf" rel="nofollow noopener" target="_blank">TOSVERT VF-nC3 Series RS485 Communication Function Instruction Manual &middot; E6581657</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
