<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Trafag 8775 / 879x Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Trafag 8775 / 879x Modbus register map: 13 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/trafag/8775-879x-legacy">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Trafag 8775 / 879x Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Trafag 8775 / 879x Modbus register map: 13 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/trafag/8775-879x-legacy">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Trafag 8775 / 879x Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Trafag 8775 / 879x Modbus register map: 13 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/trafag/8775-879x-legacy",
   "url": "https://easymodbus.com/modbus-register-maps/trafag/8775-879x-legacy",
   "name": "Trafag 8775 / 879x Modbus Register List & Map | Easy Modbus",
   "description": "Trafag 8775 / 879x Modbus register map: 13 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/trafag/8775-879x-legacy#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/trafag/8775-879x-legacy#dataset",
   "name": "Trafag 8775 gas density sensor / 879x hybrid gas density monitor (legacy Modbus map) Modbus register map",
   "description": "The Trafag 8775 sensor and 879x hybrid monitor measure the density of a specified gas or gas mixture with a pair of quartz oscillators, and report it over Modbus RTU. This map is the manual's 'Legacy' configuration: scaled 16-bit density, pressure and temperature, identification, serial settings and a sensor-status discrete input. Trafag 8775 / 879x Modbus register map: 13 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/trafag/8775-879x-legacy",
   "keywords": [
    "Trafag 8775 gas density sensor / 879x hybrid gas density monitor (legacy Modbus map) Modbus register map",
    "Trafag 8775 gas density sensor / 879x hybrid gas density monitor (legacy Modbus map) Modbus registers",
    "Trafag Modbus map",
    "8775 Modbus register map",
    "8791 Modbus register map",
    "8792 Modbus register map",
    "8793 Modbus register map",
    "879x Modbus register map",
    "Trafag gas density monitor Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Software Instruction Sensor/Monitor - 8775 Gas Density Sensor, 879x Hybrid Gas Density Monitor",
    "url": "https://media.trafag.com/instruction/H73622a_87xx_Software-Instruction-Density-Sensor_A4.pdf",
    "author": {
     "@type": "Organization",
     "name": "Trafag"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Trafag 8775 gas density sensor / 879x hybrid gas density monitor (legacy Modbus map)",
    "brand": {
     "@type": "Brand",
     "name": "Trafag"
    },
    "category": "Sensor (gas density)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/trafag/8775-879x-legacy.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/trafag/8775-879x-legacy.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Trafag 8775 gas density sensor / 879x hybrid gas density monitor (legacy Modbus map) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 13 registers: 1 discrete input, 7 input registers, 5 holding registers. 4 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Trafag 8775 gas density sensor / 879x hybrid gas density monitor (legacy Modbus map) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are protocol addresses. The manual's example reads density (address 0) with start address 0x0000 and the serial number (address 5) with 0x0005."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Trafag 8775 gas density sensor / 879x hybrid gas density monitor (legacy Modbus map) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Trafag 8775 gas density sensor / 879x hybrid gas density monitor (legacy Modbus map)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 0 Gas density (Gas density, kg/m3 x 0.01); IR 1 Gas pressure (abs, @20°C) (Pressure @20°C, kPa x 0.1); IR 2 Gas temperature (Gas temperature, K x 0.1); DI 0 Sensor status (Sensor error flag)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Trafag 8775 gas density sensor / 879x hybrid gas density monitor (legacy Modbus map)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus RTU is always active. Server ID, baud rate and parity are holding registers 2-5; register 8 shows which of them are write-protected."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Trafag 8775 gas density sensor / 879x hybrid gas density monitor (legacy Modbus map) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Software Instruction Sensor/Monitor - 8775 Gas Density Sensor, 879x Hybrid Gas Density Monitor (H73622a), revision 2025-10, published free by Trafag at https://media.trafag.com/instruction/H73622a_87xx_Software-Instruction-Density-Sensor_A4.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Trafag",
     "item": "https://easymodbus.com/modbus-register-maps/trafag/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "8775 gas density sensor / 879x hybrid gas density monitor (legacy Modbus map)",
     "item": "https://easymodbus.com/modbus-register-maps/trafag/8775-879x-legacy"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/trafag/">Trafag</a></li><li aria-current="page">8775 gas density sensor / 879x hybrid gas density monitor (legacy Modbus map)</li></ol>
<p class="eyebrow">Sensor (gas density) &middot; Modbus register map</p><h1><span class="mfr">Trafag</span> 8775 gas density sensor / 879x hybrid gas density monitor (legacy Modbus map) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Trafag 8775 sensor and 879x hybrid monitor measure the density of a specified gas or gas mixture with a pair of quartz oscillators, and report it over Modbus RTU. This map is the manual&#x27;s &#x27;Legacy&#x27; configuration: scaled 16-bit density, pressure and temperature, identification, serial settings and a sensor-status discrete input.</p>
<p>This page lists <strong>13 Modbus registers</strong> for the Trafag 8775 gas density sensor / 879x hybrid gas density monitor (legacy Modbus map) &mdash; 4 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Trafag&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/trafag/">Trafag</a></dd></div><div><dt>Model</dt><dd>8775 gas density sensor / 879x hybrid gas density monitor (legacy Modbus map)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/valves-actuators-sensors/">Sensor (gas density)</a></dd></div><div><dt>Registers</dt><dd>13 (4 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>8775, 8791, 8792, 8793, 879x, Trafag gas density monitor</dd></div><div><dt>Source document</dt><dd><a href="https://media.trafag.com/instruction/H73622a_87xx_Software-Instruction-Density-Sensor_A4.pdf" rel="nofollow noopener" target="_blank">Software Instruction Sensor/Monitor - 8775 Gas Density Sensor, 879x Hybrid Gas Density Monitor &middot; H73622a &middot; rev. 2025-10</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/trafag/8775-879x-legacy.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/trafag/8775-879x-legacy.json">JSON</a>
  <a class="btn" href="https://media.trafag.com/instruction/H73622a_87xx_Software-Instruction-Density-Sensor_A4.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Trafag 8775 gas density sensor / 879x hybrid gas density monitor (legacy Modbus map)</h2>
<div class="answer"><b>Integration in brief</b><p>Read input registers 0-3 (function 04) for density, pressure and temperature as scaled integers, and discrete input 0 (function 02) for sensor status.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">Gas density</td><td class="f">UINT16</td><td>Gas density, kg/m3 x 0.01</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-1">IR 1</a></td><td class="n">Gas pressure (abs, @20°C)</td><td class="f">UINT16</td><td>Pressure @20°C, kPa x 0.1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2">IR 2</a></td><td class="n">Gas temperature</td><td class="f">UINT16</td><td>Gas temperature, K x 0.1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-di-0">DI 0</a></td><td class="n">Sensor status</td><td class="f">BIT</td><td>Sensor error flag</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus RTU is always active. Server ID, baud rate and parity are holding registers 2-5; register 8 shows which of them are write-protected.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>0xFFFF in a measurement register means its range was exceeded.</li><li>Temperature is in kelvin (x 0.1).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Terminate both bus ends with 120 Ohm (jumper J4 on hybrid units) and use 560 Ohm line polarisation.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Confirm the unit runs the Legacy map; the Standard map puts floats at the same addresses.</li></ul>
</section>
<h2 id="registers">Trafag 8775 gas density sensor / 879x hybrid gas density monitor (legacy Modbus map) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>1</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>7</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>5</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">13 of 13 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Trafag 8775 gas density sensor / 879x hybrid gas density monitor (legacy Modbus map) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="discrete_input" id="r-di-0"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">0</td><td class="n">Sensor status</td><td class="d">0 = working properly, 1 = sensor error.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0</td><td class="n">Gas density</td><td class="d">0xFFFF when out of range.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kg/m3</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1</td><td class="n">Gas pressure (abs, @20°C)</td><td class="d">0xFFFF when out of range.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2</td><td class="n">Gas temperature</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3</td><td class="n">Gas pressure (abs, at gas temperature)</td><td class="d">0xFFFF when out of range.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4</td><td class="n">Server ID</td><td class="d">1-247.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5<small>doc 5+6</small></td><td class="n">Serial number</td><td class="d">Big-endian; e.g. 0x075BCD15 = 123456-789.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-7"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">7</td><td class="n">Firmware release version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2</td><td class="n">Server ID</td><td class="d">1-247.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 3+4</small></td><td class="n">Baud rate</td><td class="d">1200, 2400, 4800, 9600, 14400, 19200, 28800, 38400, 56000 or 57600.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>baud</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5</td><td class="n">Parity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None (2 stop bits); 1 = Odd (1 stop bit); 2 = Even (1 stop bit)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7</td><td class="n">Change to bootloader</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Enter bootloader mode for 10 s</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8</td><td class="n">Write permissions</td><td class="d">Bit = 0 means writable, 1 means locked.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Server ID locked; bit 1 = Baud rate locked; bit 2 = Parity locked</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The manual describes two Modbus configurations, &#x27;Legacy&#x27; and &#x27;Standard&#x27;, with different maps at the same addresses. This file is the Legacy map only; it does not say which units ship with which.</li><li>Left out: the Standard map (float density/pressure/temperature at 0-48, hour meter, status flag words, serial number U64), because the manual gives no word order for its floats and 32/64-bit values.</li><li>32-bit values in the Legacy map are marked big-endian; the serial-number example (0x075BCD15 split as 0x075B, 0xCD15) shows high word first.</li><li>Left out: &#x27;Quartz frequency difference&#x27; (address 8), a fixed dummy value of 1000 from firmware V2.0, and &#x27;Mode&#x27; (holding 6), marked non-functional.</li><li>Parity choice also fixes stop bits: none = 2 stop bits, odd/even = 1 stop bit.</li><li>Holding registers are stored in EEPROM; the manual warns that excessive writing can wear it out.</li><li>Server ID can also be changed by broadcast using the serial number (section 5.4).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Trafag 8775 gas density sensor / 879x hybrid gas density monitor (legacy Modbus map)</h2><div class="faq"><details open><summary>What Modbus registers does the Trafag 8775 gas density sensor / 879x hybrid gas density monitor (legacy Modbus map) have?</summary><p>This map lists 13 registers: 1 discrete input, 7 input registers, 5 holding registers. 4 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Trafag 8775 gas density sensor / 879x hybrid gas density monitor (legacy Modbus map) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are protocol addresses. The manual&#x27;s example reads density (address 0) with start address 0x0000 and the serial number (address 5) with 0x0005.</p></details><details><summary>What byte order does the Trafag 8775 gas density sensor / 879x hybrid gas density monitor (legacy Modbus map) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Trafag 8775 gas density sensor / 879x hybrid gas density monitor (legacy Modbus map)?</summary><p>Start with IR 0 Gas density (Gas density, kg/m3 x 0.01); IR 1 Gas pressure (abs, @20°C) (Pressure @20°C, kPa x 0.1); IR 2 Gas temperature (Gas temperature, K x 0.1); DI 0 Sensor status (Sensor error flag).</p></details><details><summary>How do I enable Modbus control of the Trafag 8775 gas density sensor / 879x hybrid gas density monitor (legacy Modbus map)?</summary><p>Modbus RTU is always active. Server ID, baud rate and parity are holding registers 2-5; register 8 shows which of them are write-protected.</p></details><details><summary>Where is the official Trafag 8775 gas density sensor / 879x hybrid gas density monitor (legacy Modbus map) Modbus documentation?</summary><p>The source is Software Instruction Sensor/Monitor - 8775 Gas Density Sensor, 879x Hybrid Gas Density Monitor (H73622a), revision 2025-10, published free by Trafag at https://media.trafag.com/instruction/H73622a_87xx_Software-Instruction-Density-Sensor_A4.pdf.</p></details></div>

<p class="updated">Source: <a href="https://media.trafag.com/instruction/H73622a_87xx_Software-Instruction-Density-Sensor_A4.pdf" rel="nofollow noopener" target="_blank">Software Instruction Sensor/Monitor - 8775 Gas Density Sensor, 879x Hybrid Gas Density Monitor &middot; H73622a &middot; rev. 2025-10</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
