<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Trane Ascend ACR Symbio 800 Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Trane Ascend ACR Symbio 800 Modbus register map: 765 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/trane/ascend-acr-series-c-symbio-800">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Trane Ascend ACR Symbio 800 Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Trane Ascend ACR Symbio 800 Modbus register map: 765 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/trane/ascend-acr-series-c-symbio-800">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Trane Ascend ACR Symbio 800 Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Trane Ascend ACR Symbio 800 Modbus register map: 765 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/trane/ascend-acr-series-c-symbio-800",
   "url": "https://easymodbus.com/modbus-register-maps/trane/ascend-acr-series-c-symbio-800",
   "name": "Trane Ascend ACR Symbio 800 Modbus Register Map | Easy Modbus",
   "description": "Trane Ascend ACR Symbio 800 Modbus register map: 765 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/trane/ascend-acr-series-c-symbio-800#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/trane/ascend-acr-series-c-symbio-800#dataset",
   "name": "Trane Ascend ACR Series C air-cooled chiller (Symbio 800) Modbus register map",
   "description": "Trane's Ascend ACR is an air-cooled chiller with variable-speed compressors and an optional free-cooling package. Its Symbio 800 controller serves BACnet and Modbus RTU/TCP from one points list. This map covers the analog inputs (setpoints, water and refrigerant temperatures and pressures, compressor currents and speeds, power monitor values), BAS setpoints, binary status points, multi-state modes and the diagnostic flags. Trane Ascend ACR Symbio 800 Modbus register map: 765 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/trane/ascend-acr-series-c-symbio-800",
   "keywords": [
    "Trane Ascend ACR Series C air-cooled chiller (Symbio 800) Modbus register map",
    "Trane Ascend ACR Series C air-cooled chiller (Symbio 800) Modbus registers",
    "Trane Modbus map",
    "ACR Modbus register map",
    "Ascend ACR Modbus register map",
    "ACR Series C Modbus register map",
    "Ascend air-cooled chiller ACR Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Symbio 800 Integration Points List, BACnet/Modbus, Ascend Model ACR Series C",
    "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS021A-EN_11152024.pdf",
    "author": {
     "@type": "Organization",
     "name": "Trane"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Trane Ascend ACR Series C air-cooled chiller (Symbio 800)",
    "description": "Chiller"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/trane/ascend-acr-series-c-symbio-800.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/trane/ascend-acr-series-c-symbio-800.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Trane Ascend ACR Series C air-cooled chiller (Symbio 800) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 765 registers: 751 input registers, 14 holding registers. 14 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Trane Ascend ACR Series C air-cooled chiller (Symbio 800) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The list prints Modicon register numbers: 3xxxx are input registers and 4xxxx holding registers, so 30011 is input register address 10 and 42011 is holding register address 2010."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Trane Ascend ACR Series C air-cooled chiller (Symbio 800) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Trane Ascend ACR Series C air-cooled chiller (Symbio 800)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 10 Active Chilled Water Setpoint (Active chilled water setpoint); IR 2010 Running Mode (Running mode); IR 3010 Run Enable (Run enable); IR 3026 Diagnostic Present (Diagnostic present); HR 10 Chilled Water Setpoint (Chilled water setpoint (BAS)); HR 12 Demand Limit Setpoint (Demand limit setpoint (BAS)); HR 3018 Chiller Auto Stop Command BAS (Chiller auto/stop command); HR 3010 Reset Diagnostic (Reset diagnostic)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Trane Ascend ACR Series C air-cooled chiller (Symbio 800)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "On the Symbio 800 web interface go to Installation > Identification and Communications > Protocol Configuration and select Modbus RTU or Modbus TCP (per Trane's Symbio 800 integration guides)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Trane Ascend ACR Series C air-cooled chiller (Symbio 800) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Symbio 800 Integration Points List, BACnet/Modbus, Ascend Model ACR Series C (BAS-PTS021A-EN), revision 2024-11-15, published free by Trane at https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS021A-EN_11152024.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Trane",
     "item": "https://easymodbus.com/modbus-register-maps/trane/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Ascend ACR Series C air-cooled chiller (Symbio 800)",
     "item": "https://easymodbus.com/modbus-register-maps/trane/ascend-acr-series-c-symbio-800"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/trane/">Trane</a></li><li aria-current="page">Ascend ACR Series C air-cooled chiller (Symbio 800)</li></ol>
<p class="eyebrow">Chiller &middot; Modbus register map</p><h1><span class="mfr">Trane</span> Ascend ACR Series C air-cooled chiller (Symbio 800) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>Trane&#x27;s Ascend ACR is an air-cooled chiller with variable-speed compressors and an optional free-cooling package. Its Symbio 800 controller serves BACnet and Modbus RTU/TCP from one points list. This map covers the analog inputs (setpoints, water and refrigerant temperatures and pressures, compressor currents and speeds, power monitor values), BAS setpoints, binary status points, multi-state modes and the diagnostic flags.</p>
<p>This page lists <strong>765 Modbus registers</strong> for the Trane Ascend ACR Series C air-cooled chiller (Symbio 800) &mdash; 14 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Trane&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/trane/">Trane</a></dd></div><div><dt>Model</dt><dd>Ascend ACR Series C air-cooled chiller (Symbio 800)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/chillers-heat-pumps/">Chiller</a></dd></div><div><dt>Registers</dt><dd>765 (14 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>ACR, Ascend ACR, ACR Series C, Ascend air-cooled chiller ACR</dd></div><div><dt>Source document</dt><dd><a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS021A-EN_11152024.pdf" rel="nofollow noopener" target="_blank">Symbio 800 Integration Points List, BACnet/Modbus, Ascend Model ACR Series C &middot; BAS-PTS021A-EN &middot; rev. 2024-11-15</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/trane/ascend-acr-series-c-symbio-800.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/trane/ascend-acr-series-c-symbio-800.json">JSON</a>
  <a class="btn" href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS021A-EN_11152024.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Trane Ascend ACR Series C air-cooled chiller (Symbio 800)</h2>
<div class="answer"><b>Integration in brief</b><p>Read the analog inputs as pairs of input registers (float, high word first) and the binary/multi-state points as single registers. Write the BAS setpoints and command points in the 4xxxx holding range.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-10">IR 10</a></td><td class="n">Active Chilled Water Setpoint</td><td class="f">FLOAT32 ABCD</td><td>Active chilled water setpoint</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2010">IR 2010</a></td><td class="n">Running Mode</td><td class="f">UINT16</td><td>Running mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-3010">IR 3010</a></td><td class="n">Run Enable</td><td class="f">UINT16</td><td>Run enable</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-3026">IR 3026</a></td><td class="n">Diagnostic Present</td><td class="f">UINT16</td><td>Diagnostic present</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-10">HR 10</a></td><td class="n">Chilled Water Setpoint</td><td class="f">FLOAT32 ABCD</td><td>Chilled water setpoint (BAS)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-12">HR 12</a></td><td class="n">Demand Limit Setpoint</td><td class="f">FLOAT32 ABCD</td><td>Demand limit setpoint (BAS)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-3018">HR 3018</a></td><td class="n">Chiller Auto Stop Command BAS</td><td class="f">UINT16</td><td>Chiller auto/stop command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-3010">HR 3010</a></td><td class="n">Reset Diagnostic</td><td class="f">UINT16</td><td>Reset diagnostic</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>On the Symbio 800 web interface go to Installation &gt; Identification and Communications &gt; Protocol Configuration and select Modbus RTU or Modbus TCP (per Trane&#x27;s Symbio 800 integration guides).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Analog values are 32-bit floats occupying two registers; read both registers in one request.</li><li>0xFFFF in a binary or multi-state register and NaN in an analog register mean the value is invalid or not present.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>The Modbus RTU address comes from the controller&#x27;s rotary dials (1-247); address 000 disables Modbus RTU.</li><li>Modbus TCP uses Ethernet port 2; the rotary address is ignored for TCP.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Points not supported by the unit&#x27;s configuration are absent; confirm the configuration dependencies before mapping.</li></ul>
</section>
<h2 id="registers">Trane Ascend ACR Series C air-cooled chiller (Symbio 800) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>751</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>14</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">765 of 765 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Trane Ascend ACR Series C air-cooled chiller (Symbio 800) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-10"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">10<small>doc 30011</small></td><td class="n">Active Chilled Water Setpoint</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-12"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">12<small>doc 30013</small></td><td class="n">Active Demand Limit Setpoint</td><td class="d">Needs: Ice Building not Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-16"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16<small>doc 30017</small></td><td class="n">Evaporator Entering Water Temperature</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-18"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">18<small>doc 30019</small></td><td class="n">Evaporator Leaving Water Temperature</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-22"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">22<small>doc 30023</small></td><td class="n">Unit Power Consumption</td><td class="d">Electrical power. Needs: Power Monitor</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24<small>doc 30025</small></td><td class="n">Outdoor Air Temperature</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30<small>doc 30031</small></td><td class="n">Evaporator Refrigerant Pressure Circuit 1</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-32"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">32<small>doc 30033</small></td><td class="n">Condenser Refrigerant Pressure Circuit 1</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-34"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">34<small>doc 30035</small></td><td class="n">Differential Refrigerant Pressure Circuit 1</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-36"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">36<small>doc 30037</small></td><td class="n">Evaporator Saturated Refrigerant Temperature Circuit 1</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-38"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">38<small>doc 30039</small></td><td class="n">Condenser Saturated Refrigerant Temperature Circuit 1</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-40"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">40<small>doc 30041</small></td><td class="n">Evaporator Refrigerant Pressure Circuit 2</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-42"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">42<small>doc 30043</small></td><td class="n">Condenser Refrigerant Pressure Circuit 2</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-44"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">44<small>doc 30045</small></td><td class="n">Differential Refrigerant Pressure Circuit 2</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-46"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">46<small>doc 30047</small></td><td class="n">Evaporator Saturated Refrigerant Temperature Circuit 2</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-48"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">48<small>doc 30049</small></td><td class="n">Condenser Saturated Refrigerant Temperature Circuit 2</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-50"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">50<small>doc 30051</small></td><td class="n">Refrigerant Discharge Temperature - Compressor 1A</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-52"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">52<small>doc 30053</small></td><td class="n">High Side Oil Pressure - Compressor 1A</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-54"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">54<small>doc 30055</small></td><td class="n">Refrigerant Discharge Temperature - Compressor 2A</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-56"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">56<small>doc 30057</small></td><td class="n">High Side Oil Pressure - Compressor 2A</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-58"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">58<small>doc 30059</small></td><td class="n">Air Flow Percentage Circuit 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-60"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">60<small>doc 30061</small></td><td class="n">Air Flow Percentage Circuit 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-62"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">62<small>doc 30063</small></td><td class="n">Drive Motor Average Voltage Circuit 1</td><td class="d">Voltage. Needs: PF755 TR200</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-64"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">64<small>doc 30065</small></td><td class="n">Drive Motor Current U Circuit 1</td><td class="d">Current. Needs: PF755 TR200</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-66"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">66<small>doc 30067</small></td><td class="n">Drive Motor Current V Circuit 1</td><td class="d">Current. Needs: PF755 TR200</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-68"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">68<small>doc 30069</small></td><td class="n">Drive Motor Current W Circuit 1</td><td class="d">Current. Needs: PF755 TR200</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-70"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">70<small>doc 30071</small></td><td class="n">Drive Motor Current U RLA Circuit 1</td><td class="d">Needs: PF755 TR200</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-72"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">72<small>doc 30073</small></td><td class="n">Drive Motor Current V RLA Circuit 1</td><td class="d">Needs: PF755 TR200</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-74"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">74<small>doc 30075</small></td><td class="n">Drive Motor Current W RLA Circuit 1</td><td class="d">Needs: PF755 TR200</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-76"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">76<small>doc 30077</small></td><td class="n">Drive Motor Average Current RLA Circuit 1</td><td class="d">Needs: PF755 TR200</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-78"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">78<small>doc 30079</small></td><td class="n">Drive DC Bus Voltage Circuit 1</td><td class="d">Voltage. Needs: PF755 TR200</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-80"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">80<small>doc 30081</small></td><td class="n">Drive Output Power Circuit 1</td><td class="d">Electrical power. Needs: PF755 TR200</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-82"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">82<small>doc 30083</small></td><td class="n">AFD Transistor Temperature Circuit 1</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: PF755 TR200</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-84"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">84<small>doc 30085</small></td><td class="n">Motor Winding Temperature 1 Circuit 1</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-86"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">86<small>doc 30087</small></td><td class="n">Motor Winding Temperature 2 Circuit 1</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-88"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">88<small>doc 30089</small></td><td class="n">Drive Motor Average Voltage Circuit 2</td><td class="d">Voltage. Needs: PF755 TR200</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-90"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">90<small>doc 30091</small></td><td class="n">Drive Motor Current U Circuit 2</td><td class="d">Current. Needs: PF755 TR200</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-92"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">92<small>doc 30093</small></td><td class="n">Drive Motor Current V Circuit 2</td><td class="d">Current. Needs: PF755 TR200</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-94"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">94<small>doc 30095</small></td><td class="n">Drive Motor Current W Circuit 2</td><td class="d">Current. Needs: PF755 TR200</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-96"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">96<small>doc 30097</small></td><td class="n">Drive Motor Current U RLA Circuit 2</td><td class="d">Needs: PF755 TR200</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-98"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">98<small>doc 30099</small></td><td class="n">Drive Motor Current V RLA Circuit 2</td><td class="d">Needs: PF755 TR200</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-100"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">100<small>doc 30101</small></td><td class="n">Drive Motor Current W RLA Circuit 2</td><td class="d">Needs: PF755 TR200</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-102"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">102<small>doc 30103</small></td><td class="n">Drive Motor Average Current RLA Circuit 2</td><td class="d">Needs: PF755 TR200</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-104"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">104<small>doc 30105</small></td><td class="n">Drive DC Bus Voltage Circuit 2</td><td class="d">Voltage. Needs: PF755 TR200</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-106"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">106<small>doc 30107</small></td><td class="n">Drive Output Power Circuit 2</td><td class="d">Electrical power. Needs: PF755 TR200</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-108"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">108<small>doc 30109</small></td><td class="n">AFD Transistor Temperature Circuit 2</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: PF755</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-110"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">110<small>doc 30111</small></td><td class="n">Motor Winding Temperature 1 Circuit 2</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-112"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">112<small>doc 30113</small></td><td class="n">Motor Winding Temperature 2 Circuit 2</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-114"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">114<small>doc 30115</small></td><td class="n">Sub Cooled Liquid Temperature Circuit 1</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-116"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">116<small>doc 30117</small></td><td class="n">Sub Cooled Liquid Temperature Circuit 2</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-118"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">118<small>doc 30119</small></td><td class="n">Evaporator Differential Water Pressure</td><td class="d">Differential water pressure; the list prints the unit as Temperature. Needs: Variable Primary Flow</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-120"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">120<small>doc 30121</small></td><td class="n">System Chilled Water Differential Pressure</td><td class="d">Pressure in the factory unit system (I-P or SI). Needs: Variable Primary Flow</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-126"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">126<small>doc 30127</small></td><td class="n">Phase AB Voltage - Compressor 1B</td><td class="d">Voltage. Needs: Line Voltage Sensing</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-128"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">128<small>doc 30129</small></td><td class="n">Line 1 Current - Compressor 1B</td><td class="d">Current.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-130"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">130<small>doc 30131</small></td><td class="n">Line 2 Current - Compressor 1B</td><td class="d">Current.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-132"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">132<small>doc 30133</small></td><td class="n">Line 3 Current - Compressor 1B</td><td class="d">Current.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-134"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">134<small>doc 30135</small></td><td class="n">Line 1 Current RLA - Compressor 1B</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-136"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">136<small>doc 30137</small></td><td class="n">Line 2 Current RLA - Compressor 1B</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-138"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">138<small>doc 30139</small></td><td class="n">Line 3 Current RLA - Compressor 1B</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-140"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">140<small>doc 30141</small></td><td class="n">Phase AB Voltage - Compressor 2B</td><td class="d">Voltage. Needs: Line Voltage Sensing</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-142"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">142<small>doc 30143</small></td><td class="n">Line 1 Current - Compressor 2B</td><td class="d">Current.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-144"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">144<small>doc 30145</small></td><td class="n">Line 2 Current - Compressor 2B</td><td class="d">Current.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-146"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">146<small>doc 30147</small></td><td class="n">Line 3 Current - Compressor 2B</td><td class="d">Current.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-148"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">148<small>doc 30149</small></td><td class="n">Line 1 Current RLA - Compressor 2B</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-150"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">150<small>doc 30151</small></td><td class="n">Line 2 Current RLA - Compressor 2B</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-152"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">152<small>doc 30153</small></td><td class="n">Line 3 Current RLA - Compressor 2B</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-156"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">156<small>doc 30157</small></td><td class="n">Refrigerant Discharge Temperature - Compressor 1B</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-158"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">158<small>doc 30159</small></td><td class="n">High Side Oil Pressure - Compressor 1B</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-160"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">160<small>doc 30161</small></td><td class="n">Refrigerant Discharge Temperature - Compressor 2B</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-162"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">162<small>doc 30163</small></td><td class="n">High Side Oil Pressure - Compressor 2B</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-164"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">164<small>doc 30165</small></td><td class="n">Number of Circuits</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-166"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">166<small>doc 30167</small></td><td class="n">Number of Compressors Circuit 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-168"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">168<small>doc 30169</small></td><td class="n">Number of Compressors Circuit 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-170"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">170<small>doc 30171</small></td><td class="n">Actual Running Capacity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-172"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">172<small>doc 30173</small></td><td class="n">Free Cooling Capacity Status</td><td class="d">Needs: Free Cooling</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-174"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">174<small>doc 30175</small></td><td class="n">Free Cooling Entering Water Temperature Active</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: Free Cooling</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-180"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">180<small>doc 30181</small></td><td class="n">Evaporator Differential Water Pressure Setpoint Status</td><td class="d">Pressure in the factory unit system (I-P or SI). Needs: Variable Primary Flow</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-182"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">182<small>doc 30183</small></td><td class="n">Energy Consumption Lifetime</td><td class="d">Electrical energy. Needs: Power Monitor</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-184"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">184<small>doc 30185</small></td><td class="n">Energy Consumption</td><td class="d">Electrical energy. Needs: Power Monitor</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-186"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">186<small>doc 30187</small></td><td class="n">Starts - Compressor 1A</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-188"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">188<small>doc 30189</small></td><td class="n">Run Time - Compressor 1A</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-190"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">190<small>doc 30191</small></td><td class="n">Starts - Compressor 2A</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-192"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">192<small>doc 30193</small></td><td class="n">Run Time - Compressor 2A</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-194"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">194<small>doc 30195</small></td><td class="n">Starts - Compressor 1B</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-196"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">196<small>doc 30197</small></td><td class="n">Run Time - Compressor 1B</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-198"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">198<small>doc 30199</small></td><td class="n">Starts - Compressor 2B</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-200"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">200<small>doc 30201</small></td><td class="n">Run Time - Compressor 2B</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-202"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">202<small>doc 30203</small></td><td class="n">Chiller Design Capacity</td><td class="d">Cooling capacity in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-206"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">206<small>doc 30207</small></td><td class="n">Chilled Water Setpoint Status</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-208"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">208<small>doc 30209</small></td><td class="n">Demand Limit Setpoint Status</td><td class="d">Needs: Ice Building</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-210"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">210<small>doc 30211</small></td><td class="n">Unit Source ID</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-212"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">212<small>doc 30213</small></td><td class="n">Drive Input Voltage Calculated 1A</td><td class="d">Voltage. Needs: PF755 TR200</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-214"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">214<small>doc 30215</small></td><td class="n">Drive Input Voltage Calculated 2A</td><td class="d">Voltage. Needs: PF755 TR200</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-216"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">216<small>doc 30217</small></td><td class="n">Active Cool/Heat Setpoint Temperature</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-218"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">218<small>doc 30219</small></td><td class="n">Phase BC Voltage - Compressor 1B</td><td class="d">Voltage. Needs: Line Voltage Sensing</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-220"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">220<small>doc 30221</small></td><td class="n">Phase CA Voltage - Compressor 1B</td><td class="d">Voltage. Needs: Line Voltage Sensing</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-222"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">222<small>doc 30223</small></td><td class="n">Phase BC Voltage - Compressor 2B</td><td class="d">Voltage. Needs: Line Voltage Sensing</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-224"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">224<small>doc 30225</small></td><td class="n">Phase CA Voltage - Compressor 2B</td><td class="d">Voltage. Needs: Line Voltage Sensing</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-226"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">226<small>doc 30227</small></td><td class="n">Average Line Current Circuit 1</td><td class="d">Current. Needs: Two Energy Meters Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-228"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">228<small>doc 30229</small></td><td class="n">Average Line Current Circuit 2</td><td class="d">Current. Needs: Two Energy Meters Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-230"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">230<small>doc 30231</small></td><td class="n">Average Line Voltage Circuit 1</td><td class="d">Voltage. Needs: Two Energy Meters Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-232"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">232<small>doc 30233</small></td><td class="n">Average Line Voltage Circuit 2</td><td class="d">Voltage. Needs: Two Energy Meters Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-234"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">234<small>doc 30235</small></td><td class="n">Line Current L1 Circuit 1</td><td class="d">Current. Needs: Two Energy Meters Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-236"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">236<small>doc 30237</small></td><td class="n">Line Current L2 Circuit 1</td><td class="d">Current. Needs: Two Energy Meters Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-238"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">238<small>doc 30239</small></td><td class="n">Line Current L3 Circuit 1</td><td class="d">Current. Needs: Two Energy Meters Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-240"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">240<small>doc 30241</small></td><td class="n">Line Current L1 Circuit 2</td><td class="d">Current. Needs: Two Energy Meters Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-242"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">242<small>doc 30243</small></td><td class="n">Line Current L2 Circuit 2</td><td class="d">Current. Needs: Two Energy Meters Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-244"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">244<small>doc 30245</small></td><td class="n">Line Current L3 Circuit 2</td><td class="d">Current. Needs: Two Energy Meters Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-246"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">246<small>doc 30247</small></td><td class="n">Voltage L1-L2 Circuit 1</td><td class="d">Voltage. Needs: Two Energy Meters Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-248"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">248<small>doc 30249</small></td><td class="n">Voltage L2-L3 Circuit 1</td><td class="d">Voltage. Needs: Two Energy Meters Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-250"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">250<small>doc 30251</small></td><td class="n">Voltage L1-L3 Circuit 1</td><td class="d">Voltage. Needs: Two Energy Meters Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-252"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">252<small>doc 30253</small></td><td class="n">Voltage L1-L2 Circuit 2</td><td class="d">Voltage. Needs: Two Energy Meters Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-254"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">254<small>doc 30255</small></td><td class="n">Voltage L2-L1 Circuit 2</td><td class="d">Voltage. Needs: Two Energy Meters Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-256"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">256<small>doc 30257</small></td><td class="n">Voltage L1-L3 Circuit 2</td><td class="d">Voltage. Needs: Two Energy Meters Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-258"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">258<small>doc 30259</small></td><td class="n">Total Real Power</td><td class="d">Electrical power. Needs: Power Monitor</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-260"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">260<small>doc 30261</small></td><td class="n">Line Frequency Circuit 1</td><td class="d">Needs: Two Energy Meters Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-262"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">262<small>doc 30263</small></td><td class="n">Line Frequency Circuit 2</td><td class="d">Needs: Two Energy Meters Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-264"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">264<small>doc 30265</small></td><td class="n">Power Factor Circuit 1</td><td class="d">Needs: Two Energy Meters Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-266"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">266<small>doc 30267</small></td><td class="n">Power Factor Circuit 2</td><td class="d">Needs: Two Energy Meters Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-268"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">268<small>doc 30269</small></td><td class="n">Power Demand Circuit 1</td><td class="d">Electrical power. Needs: Two Energy Meters Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-270"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">270<small>doc 30271</small></td><td class="n">Power Demand Circuit 2</td><td class="d">Electrical power. Needs: Two Energy Meters Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-272"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">272<small>doc 30273</small></td><td class="n">Evaporator Approach Temperature Circuit 1</td><td class="d">Temperature difference, factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-284"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">284<small>doc 30285</small></td><td class="n">Evaporator Water Flow Rate</td><td class="d">Flow in the factory unit system (I-P or SI). Needs: Evap Water Flow Measurement</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-286"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">286<small>doc 30287</small></td><td class="n">Evaporator Differential Water Pressure</td><td class="d">Needs: Evap Water Flow Measurement Differential Pressure or Dual Pressure Sensors</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-288"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">288<small>doc 30289</small></td><td class="n">Entering Evaporator Water Pressure</td><td class="d">Needs: Evap Water Flow Measurement Dual Pressure Sensors</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-290"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">290<small>doc 30291</small></td><td class="n">Leaving Evaporator Water Pressure</td><td class="d">Needs: Evap Water Flow Measurement Dual Pressure Sensors</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-292"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">292<small>doc 30293</small></td><td class="n">Power Factor</td><td class="d">Needs: One Energy Meter Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-294"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">294<small>doc 30295</small></td><td class="n">Current L1</td><td class="d">Current. Needs: One Energy Meter Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-296"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">296<small>doc 30297</small></td><td class="n">Current L2</td><td class="d">Current. Needs: One Energy Meter Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-298"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">298<small>doc 30299</small></td><td class="n">Current L3</td><td class="d">Current. Needs: One Energy Meter Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-300"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">300<small>doc 30301</small></td><td class="n">Average Current</td><td class="d">Current. Needs: One Energy Meter Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-302"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">302<small>doc 30303</small></td><td class="n">Voltage L1-L2</td><td class="d">Voltage. Needs: One Energy Meter Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-304"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">304<small>doc 30305</small></td><td class="n">Voltage L2-L3</td><td class="d">Voltage. Needs: One Energy Meter Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-306"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">306<small>doc 30307</small></td><td class="n">Voltage L1-L3</td><td class="d">Voltage. Needs: One Energy Meter Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-310"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">310<small>doc 30311</small></td><td class="n">Average Voltage L-L</td><td class="d">Voltage. Needs: One Energy Meter Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-312"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">312<small>doc 30313</small></td><td class="n">Line Frequency</td><td class="d">Needs: One Energy Meter Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-314"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">314<small>doc 30315</small></td><td class="n">AFD Coolant Supply Temperature Compressor</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: PF755</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-316"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">316<small>doc 30317</small></td><td class="n">AFD Coolant Supply Temperature Compressor</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: PF755</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-318"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">318<small>doc 30319</small></td><td class="n">Evaporator Water Pump Speed Command</td><td class="d">Needs: Evap Pump Control - Variable Speed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-320"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">320<small>doc 30321</small></td><td class="n">Evaporator Water Pump Speed Feedback</td><td class="d">Needs: Evap Pump Control - Variable Speed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-322"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">322<small>doc 30323</small></td><td class="n">Evaporator Water Pump Speed Setpoint Active</td><td class="d">Needs: Evap Pump Variable Speed Type - Direct Pump Speed Control</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-324"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">324<small>doc 30325</small></td><td class="n">Evaporator Water Pump Flow Rate Setpoint Ac</td><td class="d">Needs: Evap Pump Variable Speed Type - Water Flow Control</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-326"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">326<small>doc 30327</small></td><td class="n">Free Cooling Dedicated Fans Airflow</td><td class="d">Needs: Free Cooling Dedicated Fans</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-328"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">328<small>doc 30329</small></td><td class="n">Drive Heat Sink Temperature Compressor 1A</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: TR200</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-330"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">330<small>doc 30331</small></td><td class="n">Drive Heat Sink Temperature Compressor 2A</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: TR200</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-332"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">332<small>doc 30333</small></td><td class="n">Compressor 1A Speed Status</td><td class="d">Needs: PF755 TR200</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-334"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">334<small>doc 30335</small></td><td class="n">Compressor 2A Speed Status</td><td class="d">Needs: PF755 TR200</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-336"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">336<small>doc 30337</small></td><td class="n">Calculated Chiller Capacity</td><td class="d">Cooling capacity in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-338"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">338<small>doc 30339</small></td><td class="n">Free Cooling Target Offset</td><td class="d">Temperature difference, factory unit system (I-P or SI). Needs: Free Cooling</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-340"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">340<small>doc 30341</small></td><td class="n">Free Cooling Valve Position Status</td><td class="d">Needs: Free Cooling</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-342"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">342<small>doc 30343</small></td><td class="n">Active Demand Limit Setpoint</td><td class="d">Needs: Ice Building</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-344"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">344<small>doc 30345</small></td><td class="n">Evaporator Refrigerant Absolute Pressure Circu</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-346"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">346<small>doc 30347</small></td><td class="n">Condenser Refrigerant Absolute Pressure Circu</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-348"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">348<small>doc 30349</small></td><td class="n">Evaporator Refrigerant Absolute Pressure Circuit 2</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-350"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">350<small>doc 30351</small></td><td class="n">Condenser Refrigerant Absolute Pressure Circuit 2</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-352"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">352<small>doc 30353</small></td><td class="n">High Side Oil Absolute Pressure - Compressor</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-354"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">354<small>doc 30355</small></td><td class="n">High Side Oil Absolute Pressure - Compressor</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-356"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">356<small>doc 30357</small></td><td class="n">High Side Oil Absolute Pressure - Compressor</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-358"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">358<small>doc 30359</small></td><td class="n">High Side Oil Absolute Pressure - Compressor</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-360"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">360<small>doc 30361</small></td><td class="n">Entering Evaporator Water Absolute Pressure</td><td class="d">Needs: Evap Water Flow Measurement Dual Pressure Sensors</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-362"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">362<small>doc 30363</small></td><td class="n">Leaving Evaporator Water Absolute Pressure</td><td class="d">Needs: Evap Water Flow Measurement Dual Pressure Sensors</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2010"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2010<small>doc 32011</small></td><td class="n">Running Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Chiller Off; 2 = Chiller In Start Mode; 3 = Chiller In Run Mode; 4 = Chiller In Pre-Shutdown Mode; 5 = Chiller In Service Mode</td></tr>
<tr data-row data-type="input_register" id="r-ir-2011"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2011<small>doc 32012</small></td><td class="n">Operating Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Cool; 2 = Heat; 3 = Ice Making; 4 = Free Cooling</td></tr>
<tr data-row data-type="input_register" id="r-ir-2012"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2012<small>doc 32013</small></td><td class="n">Refrigerant Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = R-11; 2 = R-12; 3 = R-22; 4 = R-123; 5 = R-134a; 6 = R-407C; 7 = R-410A; 8 = R-113; 9 = R-114; 10 = R-500; 11 = R-502; 12 = R-404A; 13 = R-513A; 14 = R-1233zd(E); 15 = R-514A; 16 = R-1234ze(E)</td></tr>
<tr data-row data-type="input_register" id="r-ir-2013"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2013<small>doc 32014</small></td><td class="n">Cooling Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Water Cooled; 2 = Air Cooled</td></tr>
<tr data-row data-type="input_register" id="r-ir-2014"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2014<small>doc 32015</small></td><td class="n">Manufacture Location</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Field Applied; 2 = La Crosse; 3 = Pueblo; 4 = Charmes; 5 = Rushville; 6 = Macon; 7 = Waco; 8 = Lexington; 9 = Forsyth; 10 = Clarksville; 11 = Ft. Smith; 12 = Penang; 13 = Colchester; 14 = Curitiba; 15 = Taicang; 16 = Taiwan; 17 = Epinal; 18 = Golbey</td></tr>
<tr data-row data-type="input_register" id="r-ir-2016"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2016<small>doc 32017</small></td><td class="n">Chiller Setpoint Source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = BAS; 2 = External; 3 = Front Panel</td></tr>
<tr data-row data-type="input_register" id="r-ir-3010"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3010<small>doc 33011</small></td><td class="n">Run Enable</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Run Not Enabled; 1 = Run Enabled</td></tr>
<tr data-row data-type="input_register" id="r-ir-3011"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3011<small>doc 33012</small></td><td class="n">Local Setpoint Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Remote Control; 1 = Local Control</td></tr>
<tr data-row data-type="input_register" id="r-ir-3012"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3012<small>doc 33013</small></td><td class="n">Limit Mode Relay Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-3013"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3013<small>doc 33014</small></td><td class="n">Chiller Running State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-3014"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3014<small>doc 33015</small></td><td class="n">Maximum Capacity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-3016"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3016<small>doc 33017</small></td><td class="n">Manual Override Exists</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-3017"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3017<small>doc 33018</small></td><td class="n">Compressor 1A Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Running</td></tr>
<tr data-row data-type="input_register" id="r-ir-3018"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3018<small>doc 33019</small></td><td class="n">Compressor 2A Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Running</td></tr>
<tr data-row data-type="input_register" id="r-ir-3019"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3019<small>doc 33020</small></td><td class="n">Emergency Stop</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Auto; 1 = Emergency Stop - Manual Reset Required</td></tr>
<tr data-row data-type="input_register" id="r-ir-3020"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3020<small>doc 33021</small></td><td class="n">Evaporator Water Pump Request</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-3021"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3021<small>doc 33022</small></td><td class="n">Evaporator Water Flow Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No Flow; 1 = Flow</td></tr>
<tr data-row data-type="input_register" id="r-ir-3022"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3022<small>doc 33023</small></td><td class="n">Compressor 1B Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Running</td></tr>
<tr data-row data-type="input_register" id="r-ir-3023"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3023<small>doc 33024</small></td><td class="n">Compressor 2B Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Running</td></tr>
<tr data-row data-type="input_register" id="r-ir-3024"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3024<small>doc 33025</small></td><td class="n">Free Cooling Active</td><td class="d">Needs: Free Cooling</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-3026"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3026<small>doc 33027</small></td><td class="n">Diagnostic Present</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3027"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3027<small>doc 33028</small></td><td class="n">Diagnostic Shutdown Present</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3028"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3028<small>doc 33029</small></td><td class="n">Diagnostic: Manual Reset Required</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3029"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3029<small>doc 33030</small></td><td class="n">Diagnostic: Local Manual Reset Required</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3030"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3030<small>doc 33031</small></td><td class="n">Diagnostic Present: Information</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3031"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3031<small>doc 33032</small></td><td class="n">Diagnostic Present: Advisory</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3032"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3032<small>doc 33033</small></td><td class="n">Diagnostic Present: Critical</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3033"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3033<small>doc 33034</small></td><td class="n">Diagnostic Present: Service Required</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3034"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3034<small>doc 33035</small></td><td class="n">External Auto Stop Input Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Stop; 1 = Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-3035"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3035<small>doc 33036</small></td><td class="n">Front Panel Auto Stop</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Stop; 1 = Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-3036"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3036<small>doc 33037</small></td><td class="n">Noise Reduction Request Active</td><td class="d">Needs: Low Noise</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-3037"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3037<small>doc 33038</small></td><td class="n">Circuit 1 Lockout Front Panel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Locked Out</td></tr>
<tr data-row data-type="input_register" id="r-ir-3038"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3038<small>doc 33039</small></td><td class="n">Circuit 2 Lockout Front Panel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Locked Out</td></tr>
<tr data-row data-type="input_register" id="r-ir-3039"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3039<small>doc 33040</small></td><td class="n">Circuit 1 Lockout External</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Locked Out</td></tr>
<tr data-row data-type="input_register" id="r-ir-3040"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3040<small>doc 33041</small></td><td class="n">Circuit 2 Lockout External</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Locked Out</td></tr>
<tr data-row data-type="input_register" id="r-ir-3041"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3041<small>doc 33042</small></td><td class="n">Circuit 1 Lockout Active</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Locked Out</td></tr>
<tr data-row data-type="input_register" id="r-ir-3042"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3042<small>doc 33043</small></td><td class="n">Circuit 2 Lockout Active</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Locked Out</td></tr>
<tr data-row data-type="input_register" id="r-ir-3043"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3043<small>doc 33044</small></td><td class="n">Circuit 1 Available</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Unavailable; 1 = Available</td></tr>
<tr data-row data-type="input_register" id="r-ir-3044"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3044<small>doc 33045</small></td><td class="n">Circuit 2 Available</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Unavailable; 1 = Available</td></tr>
<tr data-row data-type="input_register" id="r-ir-3045"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3045<small>doc 33046</small></td><td class="n">Oil Sensor Circuit 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Dry; 1 = Wet</td></tr>
<tr data-row data-type="input_register" id="r-ir-3046"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3046<small>doc 33047</small></td><td class="n">Oil Sensor Circuit 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Dry; 1 = Wet</td></tr>
<tr data-row data-type="input_register" id="r-ir-3047"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3047<small>doc 33048</small></td><td class="n">Evaporator Water Pump 1 Inverter Running Status</td><td class="d">Needs: Evap Pump Control Variable Speed</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-3048"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3048<small>doc 33049</small></td><td class="n">Evaporator Water Pump 1 Fault Status</td><td class="d">Needs: Evap Pump Control Variable Speed</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Fault; 1 = No Fault</td></tr>
<tr data-row data-type="input_register" id="r-ir-3049"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3049<small>doc 33050</small></td><td class="n">Compressor 1B Lockout Active</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Locked Out</td></tr>
<tr data-row data-type="input_register" id="r-ir-3050"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3050<small>doc 33051</small></td><td class="n">Compressor 2B Lockout Active</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Locked Out</td></tr>
<tr data-row data-type="input_register" id="r-ir-3051"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3051<small>doc 33052</small></td><td class="n">Free Cooling Front Panel Command Status</td><td class="d">Needs: Free Cooling</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-4000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4000<small>doc 34001</small></td><td class="n">Diagnostic: AFD 1A Bus Over Voltage</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4001"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4001<small>doc 34002</small></td><td class="n">Diagnostic: AFD 1A Bus Under Voltage</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4002"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4002<small>doc 34003</small></td><td class="n">Diagnostic: AFD 1A Comm Loss: Main Processor</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4003"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4003<small>doc 34004</small></td><td class="n">Diagnostic: AFD 1A Customized Protection Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4004"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4004<small>doc 34005</small></td><td class="n">Diagnostic: AFD 1A Gate Kill Active</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4005"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4005<small>doc 34006</small></td><td class="n">Diagnostic: AFD 1A General Failure (PF755)</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4006"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4006<small>doc 34007</small></td><td class="n">Diagnostic: AFD 1A General Failure (TR200)</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4007"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4007<small>doc 34008</small></td><td class="n">Diagnostic: AFD 1A Ground Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4008"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4008<small>doc 34009</small></td><td class="n">Diagnostic: AFD 1A Input Phase Loss</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4009"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4009<small>doc 34010</small></td><td class="n">Diagnostic: AFD 1A Input Transf or Filter Over Temp</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4010"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4010<small>doc 34011</small></td><td class="n">Diagnostic: AFD 1A Loss Of Motor Control</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4011"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4011<small>doc 34012</small></td><td class="n">Diagnostic: AFD 1A Low Rotor Flux Feedback</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4012"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4012<small>doc 34013</small></td><td class="n">Diagnostic: AFD 1A Motor Current Overload</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4013"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4013<small>doc 34014</small></td><td class="n">Diagnostic: AFD 1A Motor Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4014"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4014<small>doc 34015</small></td><td class="n">Diagnostic: AFD 1A Motor Shorted</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4015"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4015<small>doc 34016</small></td><td class="n">Diagnostic: AFD 1A Over Temperature</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4016"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4016<small>doc 34017</small></td><td class="n">Diagnostic: AFD 1A Precharge Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4017"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4017<small>doc 34018</small></td><td class="n">Diagnostic: AFD 2A Bus Over Voltage</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4018"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4018<small>doc 34019</small></td><td class="n">Diagnostic: AFD 2A Bus Under Voltage</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4019"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4019<small>doc 34020</small></td><td class="n">Diagnostic: AFD 2A Comm Loss: Main Processor</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4020"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4020<small>doc 34021</small></td><td class="n">Diagnostic: AFD 2A Customized Protection Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4021"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4021<small>doc 34022</small></td><td class="n">Diagnostic: AFD 2A Gate Kill Active</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4022"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4022<small>doc 34023</small></td><td class="n">Diagnostic: AFD 2A General Failure (PF755)</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4023"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4023<small>doc 34024</small></td><td class="n">Diagnostic: AFD 2A General Failure (TR200)</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4024"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4024<small>doc 34025</small></td><td class="n">Diagnostic: AFD 2A Ground Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4025"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4025<small>doc 34026</small></td><td class="n">Diagnostic: AFD 2A Input Phase Loss</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4026"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4026<small>doc 34027</small></td><td class="n">Diagnostic: AFD 2A Input Transf or Filter Over Temp</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4027"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4027<small>doc 34028</small></td><td class="n">Diagnostic: AFD 2A Loss Of Motor Control</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4028"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4028<small>doc 34029</small></td><td class="n">Diagnostic: AFD 2A Low Rotor Flux Feedback</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4029"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4029<small>doc 34030</small></td><td class="n">Diagnostic: AFD 2A Motor Current Overload</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4030"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4030<small>doc 34031</small></td><td class="n">Diagnostic: AFD 2A Motor Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4031"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4031<small>doc 34032</small></td><td class="n">Diagnostic: AFD 2A Motor Shorted</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4032"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4032<small>doc 34033</small></td><td class="n">Diagnostic: AFD 2A Over Temperature</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4033"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4033<small>doc 34034</small></td><td class="n">Diagnostic: AFD 2A Precharge Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4034"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4034<small>doc 34035</small></td><td class="n">Diagnostic: AFD Bus Over Voltage - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4035"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4035<small>doc 34036</small></td><td class="n">Diagnostic: AFD Bus Over Voltage - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4036"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4036<small>doc 34037</small></td><td class="n">Diagnostic: AFD Bus Under Voltage - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4037"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4037<small>doc 34038</small></td><td class="n">Diagnostic: AFD Bus Under Voltage - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4038"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4038<small>doc 34039</small></td><td class="n">Diagnostic: AFD Comm Loss – 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4039"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4039<small>doc 34040</small></td><td class="n">Diagnostic: AFD Comm Loss – 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4040"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4040<small>doc 34041</small></td><td class="n">Diagnostic: AFD Comm Loss: Main Processor - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4041"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4041<small>doc 34042</small></td><td class="n">Diagnostic: AFD Comm Loss: Main Processor - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4042"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4042<small>doc 34043</small></td><td class="n">Diagnostic: AFD Failure to Arm or Start - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4043"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4043<small>doc 34044</small></td><td class="n">Diagnostic: AFD Failure to Arm or Start - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4044"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4044<small>doc 34045</small></td><td class="n">Diagnostic: AFD Fault Mains - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4045"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4045<small>doc 34046</small></td><td class="n">Diagnostic: AFD Fault Mains - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4046"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4046<small>doc 34047</small></td><td class="n">Diagnostic: AFD General Fault - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4047"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4047<small>doc 34048</small></td><td class="n">Diagnostic: AFD General Fault - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4048"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4048<small>doc 34049</small></td><td class="n">Diagnostic: AFD Ground Fault - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4049"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4049<small>doc 34050</small></td><td class="n">Diagnostic: AFD Ground Fault - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4050"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4050<small>doc 34051</small></td><td class="n">Diagnostic: AFD Harmonic Filter Over Temperature - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4051"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4051<small>doc 34052</small></td><td class="n">Diagnostic: AFD Harmonic Filter Over Temperature - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4052"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4052<small>doc 34053</small></td><td class="n">Diagnostic: AFD High Pressure Cutout - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4053"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4053<small>doc 34054</small></td><td class="n">Diagnostic: AFD High Pressure Cutout - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4054"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4054<small>doc 34055</small></td><td class="n">Diagnostic: AFD High Torque - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4055"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4055<small>doc 34056</small></td><td class="n">Diagnostic: AFD High Torque - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4056"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4056<small>doc 34057</small></td><td class="n">Diagnostic: AFD Initialized - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4057"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4057<small>doc 34058</small></td><td class="n">Diagnostic: AFD Initialized - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4058"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4058<small>doc 34059</small></td><td class="n">Diagnostic: AFD Internal Fault - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4059"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4059<small>doc 34060</small></td><td class="n">Diagnostic: AFD Internal Fault - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4060"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4060<small>doc 34061</small></td><td class="n">Diagnostic: AFD Interrupt Failure - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4061"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4061<small>doc 34062</small></td><td class="n">Diagnostic: AFD Interrupt Failure - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4062"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4062<small>doc 34063</small></td><td class="n">Diagnostic: AFD Interrupt Failure - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4063"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4063<small>doc 34064</small></td><td class="n">Diagnostic: AFD Interrupt Failure - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4064"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4064<small>doc 34065</small></td><td class="n">Diagnostic: AFD Inverter Heatsink Over Temperature - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4065"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4065<small>doc 34066</small></td><td class="n">Diagnostic: AFD Inverter Heatsink Over Temperature - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4066"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4066<small>doc 34067</small></td><td class="n">Diagnostic: AFD Locked Rotor - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4067"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4067<small>doc 34068</small></td><td class="n">Diagnostic: AFD Locked Rotor - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4068"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4068<small>doc 34069</small></td><td class="n">Diagnostic: AFD Mains Phase Loss - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4069"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4069<small>doc 34070</small></td><td class="n">Diagnostic: AFD Mains Phase Loss - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4070"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4070<small>doc 34071</small></td><td class="n">Diagnostic: AFD Missing Motor - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4071"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4071<small>doc 34072</small></td><td class="n">Diagnostic: AFD Missing Motor - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4073"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4073<small>doc 34074</small></td><td class="n">Diagnostic: AFD Motor Current Overload - 1A (TR200)</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4074"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4074<small>doc 34075</small></td><td class="n">Diagnostic: AFD Motor Current Overload - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4076"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4076<small>doc 34077</small></td><td class="n">Diagnostic: AFD Motor Current Overload - 2A (TR200)</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4077"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4077<small>doc 34078</small></td><td class="n">Diagnostic: AFD Motor Current Overload - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4078"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4078<small>doc 34079</small></td><td class="n">Diagnostic: AFD Motor Fault - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4079"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4079<small>doc 34080</small></td><td class="n">Diagnostic: AFD Motor Fault - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4080"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4080<small>doc 34081</small></td><td class="n">Diagnostic: AFD New Spare Parts - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4081"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4081<small>doc 34082</small></td><td class="n">Diagnostic: AFD New Spare Parts - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4082"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4082<small>doc 34083</small></td><td class="n">Diagnostic: AFD Option Configuration Change - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4083"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4083<small>doc 34084</small></td><td class="n">Diagnostic: AFD Option Configuration Change - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4084"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4084<small>doc 34085</small></td><td class="n">Diagnostic: AFD Output Phase U Loss - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4085"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4085<small>doc 34086</small></td><td class="n">Diagnostic: AFD Output Phase U Loss - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4086"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4086<small>doc 34087</small></td><td class="n">Diagnostic: AFD Output Phase V Loss - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4087"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4087<small>doc 34088</small></td><td class="n">Diagnostic: AFD Output Phase V Loss - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4088"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4088<small>doc 34089</small></td><td class="n">Diagnostic: AFD Output Phase W Loss - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4089"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4089<small>doc 34090</small></td><td class="n">Diagnostic: AFD Output Phase W Loss - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4090"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4090<small>doc 34091</small></td><td class="n">Diagnostic: AFD Over Temperature - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4091"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4091<small>doc 34092</small></td><td class="n">Diagnostic: AFD Over Temperature - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4092"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4092<small>doc 34093</small></td><td class="n">Diagnostic: AFD Short Circuit - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4093"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4093<small>doc 34094</small></td><td class="n">Diagnostic: AFD Short Circuit - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4094"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4094<small>doc 34095</small></td><td class="n">Diagnostic: AFD Unexpected Shutdown - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4095"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4095<small>doc 34096</small></td><td class="n">Diagnostic: AFD Unexpected Shutdown - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4096"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4096<small>doc 34097</small></td><td class="n">Diagnostic: Check Clock</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4097"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4097<small>doc 34098</small></td><td class="n">Diagnostic: Chiller Service Recommended</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4098"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4098<small>doc 34099</small></td><td class="n">Comm Loss: %RLA Indication Output(Vdc)</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4099"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4099<small>doc 34100</small></td><td class="n">Comm Loss: AFD Fault Input 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4100"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4100<small>doc 34101</small></td><td class="n">Comm Loss: AFD Fault Input 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4101"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4101<small>doc 34102</small></td><td class="n">Comm Loss: AFD Fault Input 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4102"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4102<small>doc 34103</small></td><td class="n">Comm Loss: AFD Fault Input 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4103"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4103<small>doc 34104</small></td><td class="n">Comm Loss: Auxiliary Setpoint Command</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4104"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4104<small>doc 34105</small></td><td class="n">Comm Loss: Cond Fan Enbl Shared Ckt 1&amp;2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4105"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4105<small>doc 34106</small></td><td class="n">Comm Loss: Cond Rfgt Tank Valve Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4106"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4106<small>doc 34107</small></td><td class="n">Comm Loss: Cond Rfgt Tank Valve Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4107"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4107<small>doc 34108</small></td><td class="n">Comm Loss: Condenser Fan Enable Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4108"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4108<small>doc 34109</small></td><td class="n">Comm Loss: Condenser Fan Enable Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4109"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4109<small>doc 34110</small></td><td class="n">Comm Loss: Condenser Rfgt Pressure Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4110"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4110<small>doc 34111</small></td><td class="n">Comm Loss: Condenser Rfgt Pressure Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4111"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4111<small>doc 34112</small></td><td class="n">Comm Loss: Cprsr Disch Rfgt Temp - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4112"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4112<small>doc 34113</small></td><td class="n">Comm Loss: Cprsr Disch Rfgt Temp - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4113"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4113<small>doc 34114</small></td><td class="n">Comm Loss: Cprsr Disch Rfgt Temp - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4114"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4114<small>doc 34115</small></td><td class="n">Comm Loss: Cprsr Disch Rfgt Temp - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4115"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4115<small>doc 34116</small></td><td class="n">Comm Loss: Drive Cooling Bypass Valve 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4116"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4116<small>doc 34117</small></td><td class="n">Comm Loss: Drive Cooling Bypass Valve 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4117"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4117<small>doc 34118</small></td><td class="n">Comm Loss: Drive Cooling Supply Temp 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4118"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4118<small>doc 34119</small></td><td class="n">Comm Loss: Drive Cooling Supply Temp 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4119"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4119<small>doc 34120</small></td><td class="n">Comm Loss: Economizer Disch Press - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4120"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4120<small>doc 34121</small></td><td class="n">Comm Loss: Economizer Disch Press - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4121"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4121<small>doc 34122</small></td><td class="n">Comm Loss: Economizer Disch Press - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4122"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4122<small>doc 34123</small></td><td class="n">Comm Loss: Economizer Disch Press - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4123"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4123<small>doc 34124</small></td><td class="n">Comm Loss: Economizer Disch Temp - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4124"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4124<small>doc 34125</small></td><td class="n">Comm Loss: Economizer Disch Temp - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4125"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4125<small>doc 34126</small></td><td class="n">Comm Loss: Economizer Disch Temp - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4126"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4126<small>doc 34127</small></td><td class="n">Comm Loss: Economizer Disch Temp - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4127"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4127<small>doc 34128</small></td><td class="n">Comm Loss: Economizer Valve - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4128"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4128<small>doc 34129</small></td><td class="n">Comm Loss: Economizer Valve - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4129"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4129<small>doc 34130</small></td><td class="n">Comm Loss: Economizer Valve - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4130"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4130<small>doc 34131</small></td><td class="n">Comm Loss: Economizer Valve - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4131"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4131<small>doc 34132</small></td><td class="n">Comm Loss: Electronic Expansion Valve 1 Compressor 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4132"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4132<small>doc 34133</small></td><td class="n">Comm Loss: Electronic Expansion Valve 1 Compressor 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4133"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4133<small>doc 34134</small></td><td class="n">Comm Loss: Electronic Expansion Valve 2 Compressor 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4134"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4134<small>doc 34135</small></td><td class="n">Comm Loss: Electronic Expansion Valve 2 Compressor 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4135"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4135<small>doc 34136</small></td><td class="n">Comm Loss: Emergency Stop Feedback Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4136"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4136<small>doc 34137</small></td><td class="n">Comm Loss: Energy Meter 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4137"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4137<small>doc 34138</small></td><td class="n">Comm Loss: Energy Meter 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4138"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4138<small>doc 34139</small></td><td class="n">Comm Loss: Evap Diff Water Pressure</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4139"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4139<small>doc 34140</small></td><td class="n">Comm Loss: Evap Entering Water Temp</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4140"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4140<small>doc 34141</small></td><td class="n">Comm Loss: Evap Iso Valve Close Switch Compressor 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4141"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4141<small>doc 34142</small></td><td class="n">Comm Loss: Evap Iso Valve Close Switch Compressor 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4142"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4142<small>doc 34143</small></td><td class="n">Comm Loss: Evap Iso Valve Open Switch Compressor 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4143"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4143<small>doc 34144</small></td><td class="n">Comm Loss: Evap Iso Valve Open Switch Compressor 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4144"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4144<small>doc 34145</small></td><td class="n">Comm Loss: Evap Isolation Valve Relay Compressor 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4145"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4145<small>doc 34146</small></td><td class="n">Comm Loss: Evap Isolation Valve Relay Compressor 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4146"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4146<small>doc 34147</small></td><td class="n">Comm Loss: Evap Leaving Water Temp</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4147"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4147<small>doc 34148</small></td><td class="n">Comm Loss: Evap Pump Inv1 Fault Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4148"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4148<small>doc 34149</small></td><td class="n">Comm Loss: Evap Pump Inv1 Run Command</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4149"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4149<small>doc 34150</small></td><td class="n">Comm Loss: Evap Rfgt Pool Temp Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4150"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4150<small>doc 34151</small></td><td class="n">Comm Loss: Evap Rfgt Pool Temp Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4151"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4151<small>doc 34152</small></td><td class="n">Comm Loss: Evap Water Pump Inv Freq Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4152"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4152<small>doc 34153</small></td><td class="n">Comm Loss: Evaporator Entering Water Pressure</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4153"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4153<small>doc 34154</small></td><td class="n">Comm Loss: Evaporator Leaving Water Pressure</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4154"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4154<small>doc 34155</small></td><td class="n">Comm Loss: Evaporator Oil Return Purge Valve - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4155"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4155<small>doc 34156</small></td><td class="n">Comm Loss: Evaporator Oil Return Purge Valve - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4156"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4156<small>doc 34157</small></td><td class="n">Comm Loss: Evaporator Pump 1 Fault Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4157"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4157<small>doc 34158</small></td><td class="n">Comm Loss: Evaporator Pump 2 Fault Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4158"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4158<small>doc 34159</small></td><td class="n">Comm Loss: Evaporator Pump Fault Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4159"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4159<small>doc 34160</small></td><td class="n">Comm Loss: Evaporator Pump Inverter Running Status</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4160"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4160<small>doc 34161</small></td><td class="n">Comm Loss: Evaporator Pump Speed Command</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4161"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4161<small>doc 34162</small></td><td class="n">Comm Loss: Evaporator Pump Speed Feedback</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4162"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4162<small>doc 34163</small></td><td class="n">Comm Loss: Evaporator Water Flow Switch</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4163"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4163<small>doc 34164</small></td><td class="n">Comm Loss: Evaporator Water Pump 1 Relay</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4164"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4164<small>doc 34165</small></td><td class="n">Comm Loss: Evaporator Water Pump 2 Relay</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4165"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4165<small>doc 34166</small></td><td class="n">Comm Loss: Evaporator Water Pump Relay</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4166"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4166<small>doc 34167</small></td><td class="n">Comm Loss: Ext Chilled Water Setpoint</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4167"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4167<small>doc 34168</small></td><td class="n">Comm Loss: Ext Demand Limit Setpoint</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4168"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4168<small>doc 34169</small></td><td class="n">Comm Loss: Ext Noise Reduction Request</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4169"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4169<small>doc 34170</small></td><td class="n">Comm Loss: External Auto/Stop</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4170"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4170<small>doc 34171</small></td><td class="n">Comm Loss: External Ckt Lockout Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4171"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4171<small>doc 34172</small></td><td class="n">Comm Loss: External Ckt Lockout Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4172"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4172<small>doc 34173</small></td><td class="n">Comm Loss: External Heat Recovery Command</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4173"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4173<small>doc 34174</small></td><td class="n">Comm Loss: External Heat Recovery Setpoint</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4174"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4174<small>doc 34175</small></td><td class="n">Comm Loss: External Ice Building Command</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4175"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4175<small>doc 34176</small></td><td class="n">Comm Loss: Fan Board 1 Relay 1 Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4176"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4176<small>doc 34177</small></td><td class="n">Comm Loss: Fan Board 1 Relay 1 Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4177"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4177<small>doc 34178</small></td><td class="n">Comm Loss: Fan Board 1 Relay 2 Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4178"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4178<small>doc 34179</small></td><td class="n">Comm Loss: Fan Board 1 Relay 2 Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4179"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4179<small>doc 34180</small></td><td class="n">Comm Loss: Fan Board 1 Relay 3 Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4180"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4180<small>doc 34181</small></td><td class="n">Comm Loss: Fan Board 1 Relay 3 Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4181"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4181<small>doc 34182</small></td><td class="n">Comm Loss: Fan Board 1 Relay 4 Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4182"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4182<small>doc 34183</small></td><td class="n">Comm Loss: Fan Board 1 Relay 4 Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4183"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4183<small>doc 34184</small></td><td class="n">Comm Loss: Fan Board 2 Relay 1 Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4184"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4184<small>doc 34185</small></td><td class="n">Comm Loss: Fan Board 2 Relay 1 Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4185"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4185<small>doc 34186</small></td><td class="n">Comm Loss: Fan Board 2 Relay 2 Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4186"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4186<small>doc 34187</small></td><td class="n">Comm Loss: Fan Board 2 Relay 2 Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4187"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4187<small>doc 34188</small></td><td class="n">Comm Loss: Fan Board 2 Relay 3 Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4188"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4188<small>doc 34189</small></td><td class="n">Comm Loss: Fan Board 2 Relay 3 Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4189"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4189<small>doc 34190</small></td><td class="n">Comm Loss: Fan Board 2 Relay 4 Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4190"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4190<small>doc 34191</small></td><td class="n">Comm Loss: Fan Board 2 Relay 4 Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4191"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4191<small>doc 34192</small></td><td class="n">Comm Loss: Fan Inv Spd Cmd, Shrd Circuit 1 &amp; 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4192"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4192<small>doc 34193</small></td><td class="n">Comm Loss: Fan Inverter Fault Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4193"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4193<small>doc 34194</small></td><td class="n">Comm Loss: Fan Inverter Fault Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4194"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4194<small>doc 34195</small></td><td class="n">Comm Loss: Fan Inverter Speed Command Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4195"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4195<small>doc 34196</small></td><td class="n">Comm Loss: Fan Inverter Speed Command Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4196"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4196<small>doc 34197</small></td><td class="n">Comm Loss: FC Entering Glycol Temp</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4197"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4197<small>doc 34198</small></td><td class="n">Comm Loss: FC Entering Water Temp</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4198"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4198<small>doc 34199</small></td><td class="n">Comm Loss: FC Leaving Glycol Temp</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4199"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4199<small>doc 34200</small></td><td class="n">Comm Loss: Free Cooling Bypass Valve</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4200"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4200<small>doc 34201</small></td><td class="n">Comm Loss: Free Cooling Dedicated Fan Enable</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4201"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4201<small>doc 34202</small></td><td class="n">Comm Loss: Free Cooling Dedicated Fan Inverter Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4202"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4202<small>doc 34203</small></td><td class="n">Comm Loss: Free Cooling Dedicated Fan Inverter Speed Command</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4203"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4203<small>doc 34204</small></td><td class="n">Comm Loss: Free Cooling Glycol Flow Switch</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4204"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4204<small>doc 34205</small></td><td class="n">Comm Loss: Free Cooling Glycol Pressure</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4205"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4205<small>doc 34206</small></td><td class="n">Comm Loss: Free Cooling Glycol Pump Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4206"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4206<small>doc 34207</small></td><td class="n">Comm Loss: Free Cooling Pump</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4207"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4207<small>doc 34208</small></td><td class="n">Comm Loss: Free Cooling Valve</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4208"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4208<small>doc 34209</small></td><td class="n">Comm Loss: Heat Recovery Mode Valve Command - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4209"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4209<small>doc 34210</small></td><td class="n">Comm Loss: Heat Recovery Mode Valve Command - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4210"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4210<small>doc 34211</small></td><td class="n">Comm Loss: Heat Recovery Water Flow Cmd</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4211"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4211<small>doc 34212</small></td><td class="n">Comm Loss: Heat Recovery Water Pump Relay</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4212"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4212<small>doc 34213</small></td><td class="n">Comm Loss: Heat Recovery Water Flow Switch</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4213"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4213<small>doc 34214</small></td><td class="n">Comm Loss: High Pressure Cutout Sw - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4214"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4214<small>doc 34215</small></td><td class="n">Comm Loss: High Pressure Cutout Sw - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4215"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4215<small>doc 34216</small></td><td class="n">Comm Loss: High Pressure Cutout Sw - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4216"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4216<small>doc 34217</small></td><td class="n">Comm Loss: High Pressure Cutout Sw - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4217"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4217<small>doc 34218</small></td><td class="n">Comm Loss: Hot Gas Oil Return Valve - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4218"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4218<small>doc 34219</small></td><td class="n">Comm Loss: Hot Gas Oil Return Valve - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4219"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4219<small>doc 34220</small></td><td class="n">Comm Loss: HR Entering Water Temp Sensor</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4220"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4220<small>doc 34221</small></td><td class="n">Comm Loss: HR Leaving Water Temp Sensor</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4221"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4221<small>doc 34222</small></td><td class="n">Comm Loss: Liquid Line Pressure Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4222"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4222<small>doc 34223</small></td><td class="n">Comm Loss: Liquid Line Pressure Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4223"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4223<small>doc 34224</small></td><td class="n">Comm Loss: Liquid Line Temperature Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4224"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4224<small>doc 34225</small></td><td class="n">Comm Loss: Liquid Line Temperature Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4225"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4225<small>doc 34226</small></td><td class="n">Comm Loss: Motor Winding Tstat Cprsr1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4226"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4226<small>doc 34227</small></td><td class="n">Comm Loss: Motor Winding Tstat Cprsr2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4227"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4227<small>doc 34228</small></td><td class="n">Comm Loss: Off-cycle Freeze Prot Relay</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4228"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4228<small>doc 34229</small></td><td class="n">Comm Loss: Oil Loss Level Sensor Input Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4229"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4229<small>doc 34230</small></td><td class="n">Comm Loss: Oil Loss Level Sensor Input Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4230"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4230<small>doc 34231</small></td><td class="n">Comm Loss: Oil Pressure - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4231"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4231<small>doc 34232</small></td><td class="n">Comm Loss: Oil Pressure - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4232"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4232<small>doc 34233</small></td><td class="n">Comm Loss: Oil Pressure - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4233"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4233<small>doc 34234</small></td><td class="n">Comm Loss: Oil Pressure - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4234"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4234<small>doc 34235</small></td><td class="n">Comm Loss: Oil Return Solenoid Valve - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4235"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4235<small>doc 34236</small></td><td class="n">Comm Loss: Oil Return Solenoid Valve - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4236"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4236<small>doc 34237</small></td><td class="n">Comm Loss: Oil Return Valve - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4237"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4237<small>doc 34238</small></td><td class="n">Comm Loss: Oil Return Valve - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4238"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4238<small>doc 34239</small></td><td class="n">Comm Loss: Oil Supply Temperature</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4239"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4239<small>doc 34240</small></td><td class="n">Comm Loss: Oil Supply Temperature</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4240"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4240<small>doc 34241</small></td><td class="n">Comm Loss: Oil Temperature - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4241"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4241<small>doc 34242</small></td><td class="n">Comm Loss: Oil Temperature - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4242"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4242<small>doc 34243</small></td><td class="n">Comm Loss: Oil Temperature - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4243"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4243<small>doc 34244</small></td><td class="n">Comm Loss: Oil Temperature - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4244"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4244<small>doc 34245</small></td><td class="n">Comm Loss: Outdoor Air Temperature</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4245"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4245<small>doc 34246</small></td><td class="n">Comm Loss: Programmable Relay Board 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4246"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4246<small>doc 34247</small></td><td class="n">Comm Loss: Programmable Relay Board 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4247"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4247<small>doc 34248</small></td><td class="n">Comm Loss: Slide Valve Load - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4248"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4248<small>doc 34249</small></td><td class="n">Comm Loss: Slide Valve Load - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4249"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4249<small>doc 34250</small></td><td class="n">Comm Loss: Slide Valve Load - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4250"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4250<small>doc 34251</small></td><td class="n">Comm Loss: Slide Valve Load - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4251"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4251<small>doc 34252</small></td><td class="n">Comm Loss: Slide Valve Unload - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4252"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4252<small>doc 34253</small></td><td class="n">Comm Loss: Slide Valve Unload - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4253"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4253<small>doc 34254</small></td><td class="n">Comm Loss: Slide Valve Unload - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4254"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4254<small>doc 34255</small></td><td class="n">Comm Loss: Slide Valve Unload - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4255"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4255<small>doc 34256</small></td><td class="n">Comm Loss: Starter 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4256"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4256<small>doc 34257</small></td><td class="n">Comm Loss: Starter 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4257"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4257<small>doc 34258</small></td><td class="n">Comm Loss: Starter 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4258"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4258<small>doc 34259</small></td><td class="n">Comm Loss: Starter 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4259"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4259<small>doc 34260</small></td><td class="n">Comm Loss: Step Load - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4260"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4260<small>doc 34261</small></td><td class="n">Comm Loss: Step Load - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4261"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4261<small>doc 34262</small></td><td class="n">Comm Loss: Step Load - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4262"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4262<small>doc 34263</small></td><td class="n">Comm Loss: Step Load - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4263"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4263<small>doc 34264</small></td><td class="n">Comm Loss: Suction Rfgt Pressure - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4264"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4264<small>doc 34265</small></td><td class="n">Comm Loss: Suction Rfgt Pressure - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4265"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4265<small>doc 34266</small></td><td class="n">Comm Loss: Suction Rfgt Pressure - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4266"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4266<small>doc 34267</small></td><td class="n">Comm Loss: Suction Rfgt Pressure - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4267"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4267<small>doc 34268</small></td><td class="n">Comm Loss: Var Vi Valve – Cprsr1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4268"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4268<small>doc 34269</small></td><td class="n">Comm Loss: Var Vi Valve – Cprsr2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4269"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4269<small>doc 34270</small></td><td class="n">Comm Loss: Winding Temp 1, Cprsr1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4270"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4270<small>doc 34271</small></td><td class="n">Comm Loss: Winding Temp 1, Cprsr2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4271"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4271<small>doc 34272</small></td><td class="n">Comm Loss: Winding Temp 2, Cprsr1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4272"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4272<small>doc 34273</small></td><td class="n">Comm Loss: Winding Temp 2, Cprsr2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4273"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4273<small>doc 34274</small></td><td class="n">Diagnostic: Condenser Rfgt Pressure Sensor Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4274"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4274<small>doc 34275</small></td><td class="n">Diagnostic: Condenser Rfgt Pressure Sensor Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4275"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4275<small>doc 34276</small></td><td class="n">Diagnostic: Cprsr Did Not Accel: Shutdown - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4276"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4276<small>doc 34277</small></td><td class="n">Diagnostic: Cprsr Did Not Accel: Shutdown - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4277"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4277<small>doc 34278</small></td><td class="n">Diagnostic: Cprsr Did Not Accel: Shutdown - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4278"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4278<small>doc 34279</small></td><td class="n">Diagnostic: Cprsr Did Not Accel: Shutdown - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4279"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4279<small>doc 34280</small></td><td class="n">Diagnostic: Cprsr Did Not Accel: Transition - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4280"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4280<small>doc 34281</small></td><td class="n">Diagnostic: Cprsr Did Not Accel: Transition - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4281"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4281<small>doc 34282</small></td><td class="n">Diagnostic: Cprsr Did Not Accel: Transition - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4282"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4282<small>doc 34283</small></td><td class="n">Diagnostic: Cprsr Did Not Accel: Transition - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4283"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4283<small>doc 34284</small></td><td class="n">Diagnostic: Cprsr Disch Rfgt Temp Sensor - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4284"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4284<small>doc 34285</small></td><td class="n">Diagnostic: Cprsr Disch Rfgt Temp Sensor - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4285"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4285<small>doc 34286</small></td><td class="n">Diagnostic: Cprsr Disch Rfgt Temp Sensor - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4286"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4286<small>doc 34287</small></td><td class="n">Diagnostic: Cprsr Disch Rfgt Temp Sensor - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4287"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4287<small>doc 34288</small></td><td class="n">Diagnostic: Drive Cooling Supply Temp Sensor - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4288"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4288<small>doc 34289</small></td><td class="n">Diagnostic: Drive Cooling Supply Temp Sensor - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4289"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4289<small>doc 34290</small></td><td class="n">Diagnostic: Economizer Disch Press Sensor - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4290"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4290<small>doc 34291</small></td><td class="n">Diagnostic: Economizer Disch Press Sensor - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4291"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4291<small>doc 34292</small></td><td class="n">Diagnostic: Economizer Disch Press Sensor - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4292"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4292<small>doc 34293</small></td><td class="n">Diagnostic: Economizer Disch Press Sensor - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4293"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4293<small>doc 34294</small></td><td class="n">Diagnostic: Economizer Disch Temp Sensor - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4294"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4294<small>doc 34295</small></td><td class="n">Diagnostic: Economizer Disch Temp Sensor - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4295"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4295<small>doc 34296</small></td><td class="n">Diagnostic: Economizer Disch Temp Sensor - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4296"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4296<small>doc 34297</small></td><td class="n">Diagnostic: Economizer Disch Temp Sensor - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4297"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4297<small>doc 34298</small></td><td class="n">Diagnostic: Emergency Stop Feedback Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4298"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4298<small>doc 34299</small></td><td class="n">Diagnostic: Evap Iso Valve Illegal Switch State Compressor 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4299"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4299<small>doc 34300</small></td><td class="n">Diagnostic: Evap Iso Valve Illegal Switch State Compressor 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4300"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4300<small>doc 34301</small></td><td class="n">Diagnostic: Evap Isolation Valve Closed Switch Failure Compressor 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4301"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4301<small>doc 34302</small></td><td class="n">Diagnostic: Evap Isolation Valve Closed Switch Failure Compressor 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4302"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4302<small>doc 34303</small></td><td class="n">Diagnostic: Evap Isolation Valve Failed To Close Compressor 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4303"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4303<small>doc 34304</small></td><td class="n">Diagnostic: Evap Isolation Valve Failed To Close Compressor 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4304"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4304<small>doc 34305</small></td><td class="n">Diagnostic: Evap Isolation Valve Failed To Open Compressor 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4305"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4305<small>doc 34306</small></td><td class="n">Diagnostic: Evap Isolation Valve Failed To Open Compressor 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4306"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4306<small>doc 34307</small></td><td class="n">Diagnostic: Evap Isolation Valve Open Switch Failure Compressor 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4307"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4307<small>doc 34308</small></td><td class="n">Diagnostic: Evap Isolation Valve Open Switch Failure Compressor 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4308"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4308<small>doc 34309</small></td><td class="n">Diagnostic: Evap Pump 1 Starts Run time Written</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4309"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4309<small>doc 34310</small></td><td class="n">Diagnostic: Evap Pump 2 Starts Run time Written</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4310"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4310<small>doc 34311</small></td><td class="n">Diagnostic: Evap Rfgt Pool Temp Sensor Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4311"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4311<small>doc 34312</small></td><td class="n">Diagnostic: Evap Rfgt Pool Temp Sensor Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4312"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4312<small>doc 34313</small></td><td class="n">Diagnostic: Evap Rfgt Pool Temp Sensor Error - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4313"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4313<small>doc 34314</small></td><td class="n">Diagnostic: Evap Rfgt Pool Temp Sensor Error - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4314"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4314<small>doc 34315</small></td><td class="n">Diagnostic: Evap Water Pump 1 Svc Recommended</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4315"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4315<small>doc 34316</small></td><td class="n">Diagnostic: Evap Water Pump 2 Svc Recommended</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4316"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4316<small>doc 34317</small></td><td class="n">Diagnostic: Evaporator Approach Error Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4317"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4317<small>doc 34318</small></td><td class="n">Diagnostic: Evaporator Approach Error Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4318"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4318<small>doc 34319</small></td><td class="n">Diagnostic: Evaporator Diff Water Pressure Xdcr</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4319"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4319<small>doc 34320</small></td><td class="n">Diagnostic: Evaporator Entering Water Pressure</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4320"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4320<small>doc 34321</small></td><td class="n">Diagnostic: Evaporator Entering Water Temp Sensor</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4321"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4321<small>doc 34322</small></td><td class="n">Diagnostic: Evaporator Leaving Water Pressure</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4322"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4322<small>doc 34323</small></td><td class="n">Diagnostic: Evaporator Leaving Water Temp Sensor</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4323"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4323<small>doc 34324</small></td><td class="n">Diagnostic: Evaporator Pump 1 Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4324"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4324<small>doc 34325</small></td><td class="n">Diagnostic: Evaporator Pump 2 Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4325"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4325<small>doc 34326</small></td><td class="n">Diagnostic: Evaporator Water Flow Lost</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4326"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4326<small>doc 34327</small></td><td class="n">Diagnostic: Evaporator Water Flow Lost - Pump1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4327"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4327<small>doc 34328</small></td><td class="n">Diagnostic: Evaporator Water Flow Lost - Pump2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4328"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4328<small>doc 34329</small></td><td class="n">Diagnostic: Evaporator Water Flow Overdue</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4329"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4329<small>doc 34330</small></td><td class="n">Diagnostic: Evaporator Water Flow Overdue - Pump1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4330"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4330<small>doc 34331</small></td><td class="n">Diagnostic: Evaporator Water Flow Overdue - Pump2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4331"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4331<small>doc 34332</small></td><td class="n">Diagnostic: Evaporator Water Pump Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4332"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4332<small>doc 34333</small></td><td class="n">Diagnostic: Evaporator Water Pump Speed Feedback</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4333"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4333<small>doc 34334</small></td><td class="n">Diagnostic: Excessive Condenser Pressure Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4334"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4334<small>doc 34335</small></td><td class="n">Diagnostic: Excessive Condenser Pressure Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4335"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4335<small>doc 34336</small></td><td class="n">Diagnostic: External Chilled Water Setpoint</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4336"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4336<small>doc 34337</small></td><td class="n">Diagnostic: External Demand Limit Setpoint</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4337"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4337<small>doc 34338</small></td><td class="n">Diagnostic: External Heat Recovery Setpoint</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4338"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4338<small>doc 34339</small></td><td class="n">Diagnostic: Fan Inverter Fault Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4339"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4339<small>doc 34340</small></td><td class="n">Diagnostic: Fan Inverter Fault Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4340"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4340<small>doc 34341</small></td><td class="n">Diagnostic: Free Cooling Dedicated Fan Inverter Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4341"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4341<small>doc 34342</small></td><td class="n">Diagnostic: Free Cooling Entering Glycol Temperature</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4342"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4342<small>doc 34343</small></td><td class="n">Diagnostic: Free Cooling Entering Water Temperature</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4343"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4343<small>doc 34344</small></td><td class="n">Diagnostic: Free Cooling Glycol Flow Lost</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4344"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4344<small>doc 34345</small></td><td class="n">Diagnostic: Free Cooling Glycol Flow Overdue</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4345"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4345<small>doc 34346</small></td><td class="n">Diagnostic: Free Cooling Glycol Pressure</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4346"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4346<small>doc 34347</small></td><td class="n">Diagnostic: Free Cooling Glycol Pump Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4347"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4347<small>doc 34348</small></td><td class="n">Diagnostic: Free Cooling Glycol Temperature Equalization Overdue</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4348"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4348<small>doc 34349</small></td><td class="n">Diagnostic: Free Cooling Leaving Glycol Temperature</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4349"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4349<small>doc 34350</small></td><td class="n">Diagnostic: Heat Recovery Entering Water Temp Sensor</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4350"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4350<small>doc 34351</small></td><td class="n">Diagnostic: Heat Recovery Leaving Water Temp Sensor</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4351"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4351<small>doc 34352</small></td><td class="n">Diagnostic: Heat Recovery Water Flow Lost</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4352"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4352<small>doc 34353</small></td><td class="n">Diagnostic: Heat Recovery Water Flow Overdue</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4353"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4353<small>doc 34354</small></td><td class="n">Diagnostic: High Cprsr Rfgt Discharge Temp - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4354"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4354<small>doc 34355</small></td><td class="n">Diagnostic: High Cprsr Rfgt Discharge Temp - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4355"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4355<small>doc 34356</small></td><td class="n">Diagnostic: High Cprsr Rfgt Discharge Temp - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4356"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4356<small>doc 34357</small></td><td class="n">Diagnostic: High Cprsr Rfgt Discharge Temp - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4357"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4357<small>doc 34358</small></td><td class="n">Diagnostic: High Differential Rfgt Pressure - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4358"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4358<small>doc 34359</small></td><td class="n">Diagnostic: High Differential Rfgt Pressure - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4359"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4359<small>doc 34360</small></td><td class="n">Diagnostic: High Differential Rfgt Pressure - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4360"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4360<small>doc 34361</small></td><td class="n">Diagnostic: High Differential Rfgt Pressure - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4361"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4361<small>doc 34362</small></td><td class="n">Diagnostic: High Evaporator Refrigerant Pressure</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4362"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4362<small>doc 34363</small></td><td class="n">Diagnostic: High Evaporator Water Temperature</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4363"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4363<small>doc 34364</small></td><td class="n">Diagnostic: High Motor Winding Temperature - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4364"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4364<small>doc 34365</small></td><td class="n">Diagnostic: High Motor Winding Temperature - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4365"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4365<small>doc 34366</small></td><td class="n">Diagnostic: High Oil Temperature - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4366"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4366<small>doc 34367</small></td><td class="n">Diagnostic: High Oil Temperature - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4367"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4367<small>doc 34368</small></td><td class="n">Diagnostic: High Oil Temperature - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4368"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4368<small>doc 34369</small></td><td class="n">Diagnostic: High Oil Temperature - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4369"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4369<small>doc 34370</small></td><td class="n">Diagnostic: High Pressure Cutout - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4370"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4370<small>doc 34371</small></td><td class="n">Diagnostic: High Pressure Cutout - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4371"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4371<small>doc 34372</small></td><td class="n">Diagnostic: High Pressure Cutout - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4372"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4372<small>doc 34373</small></td><td class="n">Diagnostic: High Pressure Cutout - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4373"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4373<small>doc 34374</small></td><td class="n">Diagnostic: High Refrigerant Pressure Ratio - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4374"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4374<small>doc 34375</small></td><td class="n">Diagnostic: High Refrigerant Pressure Ratio - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4375"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4375<small>doc 34376</small></td><td class="n">Diagnostic: High Refrigerant Pressure Ratio - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4376"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4376<small>doc 34377</small></td><td class="n">Diagnostic: High Refrigerant Pressure Ratio - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4377"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4377<small>doc 34378</small></td><td class="n">Diagnostic: Inverted Evaporator Water Temperature</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4378"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4378<small>doc 34379</small></td><td class="n">Diagnostic: Liquid Line Pressure Sensor Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4379"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4379<small>doc 34380</small></td><td class="n">Diagnostic: Liquid Line Pressure Sensor Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4380"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4380<small>doc 34381</small></td><td class="n">Diagnostic: Liquid Line Temp Sensor Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4381"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4381<small>doc 34382</small></td><td class="n">Diagnostic: Liquid Line Temp Sensor Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4382"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4382<small>doc 34383</small></td><td class="n">Diagnostic: Loss of Oil for Compressor (Running) Compressor 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4383"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4383<small>doc 34384</small></td><td class="n">Diagnostic: Loss of Oil for Compressor (Running) Compressor 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4384"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4384<small>doc 34385</small></td><td class="n">Diagnostic: Loss of Oil for Compressor (Stopped) Compressor 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4385"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4385<small>doc 34386</small></td><td class="n">Diagnostic: Loss of Oil for Compressor (Stopped) Compressor 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4386"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4386<small>doc 34387</small></td><td class="n">Diagnostic: Low Differential Rfgt Pressure - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4387"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4387<small>doc 34388</small></td><td class="n">Diagnostic: Low Differential Rfgt Pressure - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4388"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4388<small>doc 34389</small></td><td class="n">Diagnostic: Low Differential Rfgt Pressure - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4389"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4389<small>doc 34390</small></td><td class="n">Diagnostic: Low Differential Rfgt Pressure - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4390"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4390<small>doc 34391</small></td><td class="n">Diagnostic: Low Discharge Superheat - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4391"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4391<small>doc 34392</small></td><td class="n">Diagnostic: Low Discharge Superheat - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4392"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4392<small>doc 34393</small></td><td class="n">Diagnostic: Low Discharge Superheat - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4393"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4393<small>doc 34394</small></td><td class="n">Diagnostic: Low Discharge Superheat - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4394"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4394<small>doc 34395</small></td><td class="n">Diagnostic: Low Drive Cooling Supply Temperature - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4395"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4395<small>doc 34396</small></td><td class="n">Diagnostic: Low Drive Cooling Supply Temperature - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4396"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4396<small>doc 34397</small></td><td class="n">Diagnostic: Low Evaporator Entering Water Pressure</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4397"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4397<small>doc 34398</small></td><td class="n">Diagnostic: Low Evaporator Leaving Water Pressure</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4398"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4398<small>doc 34399</small></td><td class="n">Diagnostic: Low Evaporator Rfgt Temp Ckt 1: Unit Off</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4399"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4399<small>doc 34400</small></td><td class="n">Diagnostic: Low Evaporator Rfgt Temp Ckt 2: Unit Off</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4400"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4400<small>doc 34401</small></td><td class="n">Diagnostic: Low Evaporator Water Flow</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4401"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4401<small>doc 34402</small></td><td class="n">Diagnostic: Low Evaporator Water Temp (Unit Off)</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4402"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4402<small>doc 34403</small></td><td class="n">Diagnostic: Low Evaporator Water Temp (Unit On)</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4403"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4403<small>doc 34404</small></td><td class="n">Diagnostic: Low Glycol Pressure Free Cooling</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4404"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4404<small>doc 34405</small></td><td class="n">Diagnostic: Low Glycol Temp Free Cooling</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4405"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4405<small>doc 34406</small></td><td class="n">Diagnostic: Low Oil Flow - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4406"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4406<small>doc 34407</small></td><td class="n">Diagnostic: Low Oil Flow - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4407"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4407<small>doc 34408</small></td><td class="n">Diagnostic: Low Oil Flow - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4408"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4408<small>doc 34409</small></td><td class="n">Diagnostic: Low Oil Flow - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4409"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4409<small>doc 34410</small></td><td class="n">Diagnostic: Low Refrigerant Temperature Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4410"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4410<small>doc 34411</small></td><td class="n">Diagnostic: Low Refrigerant Temperature Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4411"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4411<small>doc 34412</small></td><td class="n">Diagnostic: Low Suction Refrigerant Pressure - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4412"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4412<small>doc 34413</small></td><td class="n">Diagnostic: Low Suction Refrigerant Pressure - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4413"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4413<small>doc 34414</small></td><td class="n">Diagnostic: Low Suction Refrigerant Pressure - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4414"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4414<small>doc 34415</small></td><td class="n">Diagnostic: Low Suction Refrigerant Pressure - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4415"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4415<small>doc 34416</small></td><td class="n">Diagnostic: Mfr Maintenance Recommended - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4416"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4416<small>doc 34417</small></td><td class="n">Diagnostic: Mfr Maintenance Recommended - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4417"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4417<small>doc 34418</small></td><td class="n">Diagnostic: Mfr Maintenance Recommended - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4418"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4418<small>doc 34419</small></td><td class="n">Diagnostic: Mfr Maintenance Recommended - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4419"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4419<small>doc 34420</small></td><td class="n">Diagnostic: Momentary Power Loss Compressor 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4420"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4420<small>doc 34421</small></td><td class="n">Diagnostic: Momentary Power Loss Compressor 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4421"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4421<small>doc 34422</small></td><td class="n">Diagnostic: Motor Current Overload - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4422"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4422<small>doc 34423</small></td><td class="n">Diagnostic: Motor Current Overload - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4423"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4423<small>doc 34424</small></td><td class="n">Diagnostic: Motor Current Overload - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4424"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4424<small>doc 34425</small></td><td class="n">Diagnostic: Motor Current Overload - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4425"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4425<small>doc 34426</small></td><td class="n">Diagnostic: Motor Winding Temp Sensor - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4426"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4426<small>doc 34427</small></td><td class="n">Diagnostic: Motor Winding Temp Sensor - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4427"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4427<small>doc 34428</small></td><td class="n">Diagnostic: MP: Invalid Configuration</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4428"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4428<small>doc 34429</small></td><td class="n">Diagnostic: MP: Reset Has Occurred</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4429"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4429<small>doc 34430</small></td><td class="n">Diagnostic: No Differential Rfgt Pressure - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4430"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4430<small>doc 34431</small></td><td class="n">Diagnostic: No Differential Rfgt Pressure - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4431"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4431<small>doc 34432</small></td><td class="n">Diagnostic: No Differential Rfgt Pressure - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4432"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4432<small>doc 34433</small></td><td class="n">Diagnostic: No Differential Rfgt Pressure - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4433"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4433<small>doc 34434</small></td><td class="n">Diagnostic: Oil Filter Change Recommended - Cprsr1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4434"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4434<small>doc 34435</small></td><td class="n">Diagnostic: Oil Filter Change Recommended - Cprsr2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4435"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4435<small>doc 34436</small></td><td class="n">Diagnostic: Oil Flow Protection Fault - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4436"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4436<small>doc 34437</small></td><td class="n">Diagnostic: Oil Flow Protection Fault - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4437"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4437<small>doc 34438</small></td><td class="n">Diagnostic: Oil Flow Protection Fault - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4438"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4438<small>doc 34439</small></td><td class="n">Diagnostic: Oil Flow Protection Fault - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4439"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4439<small>doc 34440</small></td><td class="n">Diagnostic: Oil Pressure Sensor - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4440"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4440<small>doc 34441</small></td><td class="n">Diagnostic: Oil Pressure Sensor - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4441"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4441<small>doc 34442</small></td><td class="n">Diagnostic: Oil Pressure Sensor - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4442"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4442<small>doc 34443</small></td><td class="n">Diagnostic: Oil Pressure Sensor - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4443"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4443<small>doc 34444</small></td><td class="n">Diagnostic: Oil Supply Temp Sensor Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4444"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4444<small>doc 34445</small></td><td class="n">Diagnostic: Oil Supply Temp Sensor Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4445"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4445<small>doc 34446</small></td><td class="n">Diagnostic: Oil Temperature Sensor - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4446"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4446<small>doc 34447</small></td><td class="n">Diagnostic: Oil Temperature Sensor - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4447"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4447<small>doc 34448</small></td><td class="n">Diagnostic: Oil Temperature Sensor - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4448"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4448<small>doc 34449</small></td><td class="n">Diagnostic: Oil Temperature Sensor - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4449"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4449<small>doc 34450</small></td><td class="n">Diagnostic: Outdoor Air Temperature Sensor</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4450"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4450<small>doc 34451</small></td><td class="n">Diagnostic: Over Voltage</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4451"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4451<small>doc 34452</small></td><td class="n">Diagnostic: Phase Loss - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4452"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4452<small>doc 34453</small></td><td class="n">Diagnostic: Phase Loss - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4453"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4453<small>doc 34454</small></td><td class="n">Diagnostic: Phase Loss - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4454"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4454<small>doc 34455</small></td><td class="n">Diagnostic: Phase Loss - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4455"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4455<small>doc 34456</small></td><td class="n">Diagnostic: Phase Reversal - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4456"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4456<small>doc 34457</small></td><td class="n">Diagnostic: Phase Reversal - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4457"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4457<small>doc 34458</small></td><td class="n">Diagnostic: Phase Reversal - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4458"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4458<small>doc 34459</small></td><td class="n">Diagnostic: Phase Reversal - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4459"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4459<small>doc 34460</small></td><td class="n">Diagnostic: Power Loss - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4460"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4460<small>doc 34461</small></td><td class="n">Diagnostic: Power Loss - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4461"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4461<small>doc 34462</small></td><td class="n">Diagnostic: Power Loss - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4462"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4462<small>doc 34463</small></td><td class="n">Diagnostic: Power Loss - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4463"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4463<small>doc 34464</small></td><td class="n">Diagnostic: Pumpdown Terminated By Time Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4464"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4464<small>doc 34465</small></td><td class="n">Diagnostic: Pumpdown Terminated By Time Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4465"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4465<small>doc 34466</small></td><td class="n">Diagnostic: Restart Inhibit Invoked - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4466"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4466<small>doc 34467</small></td><td class="n">Diagnostic: Restart Inhibit Invoked - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4467"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4467<small>doc 34468</small></td><td class="n">Diagnostic: Restart Inhibit Invoked - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4468"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4468<small>doc 34469</small></td><td class="n">Diagnostic: Restart Inhibit Invoked - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4469"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4469<small>doc 34470</small></td><td class="n">Diagnostic: Severe Current Imbalance - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4470"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4470<small>doc 34471</small></td><td class="n">Diagnostic: Severe Current Imbalance - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4471"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4471<small>doc 34472</small></td><td class="n">Diagnostic: Severe Current Imbalance - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4472"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4472<small>doc 34473</small></td><td class="n">Diagnostic: Severe Current Imbalance - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4473"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4473<small>doc 34474</small></td><td class="n">Diagnostic: Software Error 1001: Call Trane Service</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4474"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4474<small>doc 34475</small></td><td class="n">Diagnostic: Software Error 1002: Call Trane Service</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4475"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4475<small>doc 34476</small></td><td class="n">Diagnostic: Software Error 1003: Call Trane Service</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4476"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4476<small>doc 34477</small></td><td class="n">Diagnostic: Starter Comm Loss: Main Processor - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4477"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4477<small>doc 34478</small></td><td class="n">Diagnostic: Starter Comm Loss: Main Processor - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4478"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4478<small>doc 34479</small></td><td class="n">Diagnostic: Starter Comm Loss: Main Processor - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4479"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4479<small>doc 34480</small></td><td class="n">Diagnostic: Starter Comm Loss: Main Processor - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4480"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4480<small>doc 34481</small></td><td class="n">Diagnostic: Starter Contactor Interrupt Failure - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4481"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4481<small>doc 34482</small></td><td class="n">Diagnostic: Starter Contactor Interrupt Failure - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4482"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4482<small>doc 34483</small></td><td class="n">Diagnostic: Starter Contactor Interrupt Failure - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4483"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4483<small>doc 34484</small></td><td class="n">Diagnostic: Starter Contactor Interrupt Failure - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4484"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4484<small>doc 34485</small></td><td class="n">Diagnostic: Starter Did Not Fully Accelerate</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4485"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4485<small>doc 34486</small></td><td class="n">Diagnostic: Starter Did Not Transition - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4486"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4486<small>doc 34487</small></td><td class="n">Diagnostic: Starter Did Not Transition - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4487"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4487<small>doc 34488</small></td><td class="n">Diagnostic: Starter Did Not Transition - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4488"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4488<small>doc 34489</small></td><td class="n">Diagnostic: Starter Did Not Fully Accelerate Compressor 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4489"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4489<small>doc 34490</small></td><td class="n">Diagnostic: Starter Did Not Transition - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4490"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4490<small>doc 34491</small></td><td class="n">Diagnostic: Starter Dry Run Test - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4491"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4491<small>doc 34492</small></td><td class="n">Diagnostic: Starter Dry Run Test - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4492"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4492<small>doc 34493</small></td><td class="n">Diagnostic: Starter Dry Run Test - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4493"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4493<small>doc 34494</small></td><td class="n">Diagnostic: Starter Dry Run Test - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4494"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4494<small>doc 34495</small></td><td class="n">Diagnostic: Starter Failed to Arm/Start - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4495"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4495<small>doc 34496</small></td><td class="n">Diagnostic: Starter Failed to Arm/Start - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4496"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4496<small>doc 34497</small></td><td class="n">Diagnostic: Starter Failed to Arm/Start - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4497"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4497<small>doc 34498</small></td><td class="n">Diagnostic: Starter Failed to Arm/Start - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4498"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4498<small>doc 34499</small></td><td class="n">Diagnostic: Starter Fault Type I - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4499"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4499<small>doc 34500</small></td><td class="n">Diagnostic: Starter Fault Type I - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4500"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4500<small>doc 34501</small></td><td class="n">Diagnostic: Starter Fault Type I - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4501"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4501<small>doc 34502</small></td><td class="n">Diagnostic: Starter Fault Type I - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4502"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4502<small>doc 34503</small></td><td class="n">Diagnostic: Starter Fault Type II - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4503"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4503<small>doc 34504</small></td><td class="n">Diagnostic: Starter Fault Type II - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4504"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4504<small>doc 34505</small></td><td class="n">Diagnostic: Starter Fault Type II - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4505"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4505<small>doc 34506</small></td><td class="n">Diagnostic: Starter Fault Type II - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4506"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4506<small>doc 34507</small></td><td class="n">Diagnostic: Starter Fault Type III - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4507"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4507<small>doc 34508</small></td><td class="n">Diagnostic: Starter Fault Type III - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4508"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4508<small>doc 34509</small></td><td class="n">Diagnostic: Starter Fault Type III - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4509"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4509<small>doc 34510</small></td><td class="n">Diagnostic: Starter Fault Type III - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4510"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4510<small>doc 34511</small></td><td class="n">Diagnostic: Starter Module Memory Error Type 1 - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4511"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4511<small>doc 34512</small></td><td class="n">Diagnostic: Starter Module Memory Error Type 1 - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4512"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4512<small>doc 34513</small></td><td class="n">Diagnostic: Starter Module Memory Error Type 1 - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4513"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4513<small>doc 34514</small></td><td class="n">Diagnostic: Starter Module Memory Error Type 1 - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4514"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4514<small>doc 34515</small></td><td class="n">Diagnostic: Starter Module Memory Error Type 2 - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4515"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4515<small>doc 34516</small></td><td class="n">Diagnostic: Starter Module Memory Error Type 2 - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4516"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4516<small>doc 34517</small></td><td class="n">Diagnostic: Starter Module Memory Error Type 2 - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4517"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4517<small>doc 34518</small></td><td class="n">Diagnostic: Starter Module Memory Error Type 2 - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4518"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4518<small>doc 34519</small></td><td class="n">Diagnostic: Starts/Hours Modified 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4519"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4519<small>doc 34520</small></td><td class="n">Diagnostic: Starts/Hours Modified 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4520"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4520<small>doc 34521</small></td><td class="n">Diagnostic: Starts/Hours Modified 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4521"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4521<small>doc 34522</small></td><td class="n">Diagnostic: Starts/Hours Modified 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4522"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4522<small>doc 34523</small></td><td class="n">Diagnostic: Suction Refrigerant Pressure Sensor - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4523"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4523<small>doc 34524</small></td><td class="n">Diagnostic: Suction Refrigerant Pressure Sensor - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4524"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4524<small>doc 34525</small></td><td class="n">Diagnostic: Suction Refrigerant Pressure Sensor - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4525"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4525<small>doc 34526</small></td><td class="n">Diagnostic: Suction Refrigerant Pressure Sensor - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4526"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4526<small>doc 34527</small></td><td class="n">Diagnostic: Transition Complete Input Opened - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4527"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4527<small>doc 34528</small></td><td class="n">Diagnostic: Transition Complete Input Opened - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4528"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4528<small>doc 34529</small></td><td class="n">Diagnostic: Transition Complete Input Opened - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4529"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4529<small>doc 34530</small></td><td class="n">Diagnostic: Transition Complete Input Opened - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4530"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4530<small>doc 34531</small></td><td class="n">Diagnostic: Transition Complete Input Shorted - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4531"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4531<small>doc 34532</small></td><td class="n">Diagnostic: Transition Complete Input Shorted - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4532"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4532<small>doc 34533</small></td><td class="n">Diagnostic: Transition Complete Input Shorted - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4533"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4533<small>doc 34534</small></td><td class="n">Diagnostic: Transition Complete Input Shorted - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4534"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4534<small>doc 34535</small></td><td class="n">Diagnostic: Under Voltage</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4535"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4535<small>doc 34536</small></td><td class="n">Diagnostic: Unexpected Starter Shutdown - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4536"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4536<small>doc 34537</small></td><td class="n">Diagnostic: Unexpected Starter Shutdown - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4537"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4537<small>doc 34538</small></td><td class="n">Diagnostic: Unexpected Starter Shutdown - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4538"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4538<small>doc 34539</small></td><td class="n">Diagnostic: Unexpected Starter Shutdown - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4539"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4539<small>doc 34540</small></td><td class="n">Diagnostic: Very Low Evap Rfgt Pressure - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4540"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4540<small>doc 34541</small></td><td class="n">Diagnostic: Very Low Evap Rfgt Pressure - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4541"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4541<small>doc 34542</small></td><td class="n">Diagnostic: Very Low Evap Rfgt Pressure - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4542"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4542<small>doc 34543</small></td><td class="n">Diagnostic: Very Low Evap Rfgt Pressure - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4543"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4543<small>doc 34544</small></td><td class="n">Diagnostic: Write Command Failure Energy Meter 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4544"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4544<small>doc 34545</small></td><td class="n">Diagnostic: Write Command Failure Energy Meter 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4545"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4545<small>doc 34546</small></td><td class="n">Comm Loss: Ice Building Status Relay</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 40011</small></td><td class="n">Chilled Water Setpoint</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 40013</small></td><td class="n">Demand Limit Setpoint</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 40015</small></td><td class="n">Evaporator Water Pump Flow Rate Setpoint BA</td><td class="d">Needs: Evap Variable Speed Pump Control - Water Flow Control</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 40017</small></td><td class="n">Evaporator Water Pump Speed Setpoint BAS</td><td class="d">Needs: Evap Variable Speed Pump Control - Direct Pump Speed Control</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3010<small>doc 43011</small></td><td class="n">Reset Diagnostic</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal; 1 = Reset</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3011<small>doc 43012</small></td><td class="n">Noise Reduction Request BAS</td><td class="d">Needs: Low Noise</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal; 1 = Reduce Noise</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3012<small>doc 43013</small></td><td class="n">Circuit 1 Lockout BAS</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal; 1 = Locked Out</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3013"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3013<small>doc 43014</small></td><td class="n">Circuit 2 Lockout BAS</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal; 1 = Locked Out</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3017"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3017<small>doc 43018</small></td><td class="n">Energy Consumption Reset</td><td class="d">Needs: Power Monitor</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Accumulating; 1 = Reset</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3018<small>doc 43019</small></td><td class="n">Chiller Auto Stop Command BAS</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Stop; 1 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3019<small>doc 43020</small></td><td class="n">Free Cooling Auto Stop Command BAS</td><td class="d">Needs: Free Cooling</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Stop; 1 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3020"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3020<small>doc 43021</small></td><td class="n">Free Cooling Compressor Lockout</td><td class="d">Needs: Free Cooling</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Nornal; 1 = Locked Out</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3021"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3021<small>doc 43022</small></td><td class="n">Compressor 1B Lockout BAS</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Nornal; 1 = Locked Out</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3022"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3022<small>doc 43023</small></td><td class="n">Compressor 2B Lockout BAS</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Nornal; 1 = Locked Out</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Register format table: analog points are 32-bit floats sent high word / high byte first (NaN = invalid); binary and multi-state points are unsigned 16-bit integers (0xFFFF = invalid).</li><li>Values are sent in the unit system ordered from the factory (I-P is the usual default, SI optional); the list names only the quantity, so temperature/pressure/flow units are left blank here.</li><li>Not every point exists on every unit: the controller builds its point set from the unit&#x27;s configuration. Descriptions name the configuration a point depends on.</li><li>Register numbers are printed in 5-digit Modicon form (3xxxx input registers, 4xxxx holding registers) and converted here to wire addresses (30011 = input register 10).</li><li>Controller setup and the I-P/SI units statement come from Trane&#x27;s Symbio 800 integration guide BAS-SVP047B-EN (Sept 2023, https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Integration/BAS-SVP047B-EN_09092023.pdf), which describes the same Symbio 800 controller.</li><li>Left out: Evaporator Approach Temperature Circuit 2 (30275) and Discharge Superheat Compressor 1A/1B/2A/2B (30276-30279). The list numbers these four floats one register apart, so 30275-30279 overlap and their real positions are not settled.</li><li>Evaporator Differential Water Pressure (30119) is printed with the unit &#x27;Temperature&#x27;; units are left blank.</li><li>Some Binary Value states are printed as &#x27;Nornal&#x27;; copied as printed (read it as Normal).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Trane Ascend ACR Series C air-cooled chiller (Symbio 800)</h2><div class="faq"><details open><summary>What Modbus registers does the Trane Ascend ACR Series C air-cooled chiller (Symbio 800) have?</summary><p>This map lists 765 registers: 751 input registers, 14 holding registers. 14 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Trane Ascend ACR Series C air-cooled chiller (Symbio 800) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The list prints Modicon register numbers: 3xxxx are input registers and 4xxxx holding registers, so 30011 is input register address 10 and 42011 is holding register address 2010.</p></details><details><summary>What byte order does the Trane Ascend ACR Series C air-cooled chiller (Symbio 800) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Trane Ascend ACR Series C air-cooled chiller (Symbio 800)?</summary><p>Start with IR 10 Active Chilled Water Setpoint (Active chilled water setpoint); IR 2010 Running Mode (Running mode); IR 3010 Run Enable (Run enable); IR 3026 Diagnostic Present (Diagnostic present); HR 10 Chilled Water Setpoint (Chilled water setpoint (BAS)); HR 12 Demand Limit Setpoint (Demand limit setpoint (BAS)); HR 3018 Chiller Auto Stop Command BAS (Chiller auto/stop command); HR 3010 Reset Diagnostic (Reset diagnostic).</p></details><details><summary>How do I enable Modbus control of the Trane Ascend ACR Series C air-cooled chiller (Symbio 800)?</summary><p>On the Symbio 800 web interface go to Installation &gt; Identification and Communications &gt; Protocol Configuration and select Modbus RTU or Modbus TCP (per Trane&#x27;s Symbio 800 integration guides).</p></details><details><summary>Where is the official Trane Ascend ACR Series C air-cooled chiller (Symbio 800) Modbus documentation?</summary><p>The source is Symbio 800 Integration Points List, BACnet/Modbus, Ascend Model ACR Series C (BAS-PTS021A-EN), revision 2024-11-15, published free by Trane at https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS021A-EN_11152024.pdf.</p></details></div>
<h2>More Trane Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/trane/agility-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Agility water-cooled centrifugal chiller (Symbio 800)</h3><p>Trane Agility water-cooled chillers with Symbio 800 controls, as listed in BAS-PTS007C-EN (6/30/2026).</p><div class="meta">412 registers &middot; 17 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Agility, HDWA, Agility water-cooled chiller</span></a></li><li><a class="card" href="/modbus-register-maps/trane/ascend-acs-acx-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800)</h3><p>Trane Ascend ACS air-cooled scroll chillers and ACX air-to-water heat pumps with the Symbio 800 controller, as listed in BAS-PTS011A-EN (11/15/2024).</p><div class="meta">397 registers &middot; 16 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ACS, ACX, Ascend ACS, Ascend ACX, Ascend air-cooled chiller, Ascend air-to-water heat pump</span></a></li><li><a class="card" href="/modbus-register-maps/trane/centravac-duplex-uc800" data-row><span class="k">Chiller</span><h3>Trane CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus)</h3><p>Trane Duplex CenTraVac (two-compressor) water-cooled centrifugal chillers with the Tracer UC800 controller, as listed in the Modbus section of BAS-PTS030A-EN (12/6/2024).</p><div class="meta">192 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CTV-Duplex, CTVD, CenTraVac Duplex, Duplex CenTraVac UC800</span></a></li><li><a class="card" href="/modbus-register-maps/trane/centravac-duplex-symbio-800" data-row><span class="k">Chiller</span><h3>Trane CenTraVac duplex centrifugal chiller (Symbio 800)</h3><p>Trane dual-compressor (duplex) CenTraVac water-cooled centrifugal chillers fitted with the Symbio 800 controller, as listed in the Duplex tables of BAS-PTS009C-EN (12/12/2025).</p><div class="meta">717 registers &middot; 17 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CDHF, CDHG, CDHH, CenTraVac Duplex Symbio 800</span></a></li><li><a class="card" href="/modbus-register-maps/trane/centravac-simplex-symbio-800" data-row><span class="k">Chiller</span><h3>Trane CenTraVac simplex centrifugal chiller (Symbio 800)</h3><p>Trane single-compressor (simplex) CenTraVac water-cooled centrifugal chillers fitted with the Symbio 800 controller, as listed in the Simplex tables of BAS-PTS009C-EN (12/12/2025).</p><div class="meta">546 registers &middot; 15 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CVHE, CVHF, CVHG, CVHH, CVHL, CVHM, CVHS, CVGF, CVR, CVZA, CVXA, CenTraVac Simplex Symbio 800, CenTraVac simplex</span></a></li><li><a class="card" href="/modbus-register-maps/trane/cgam-symbio-800" data-row><span class="k">Chiller</span><h3>Trane CGAM air-cooled scroll chiller (Symbio 800)</h3><p>Trane CGAM air-cooled scroll chillers with the Symbio 800 controller, as listed in BAS-PTS019A-EN (11/15/2024).</p><div class="meta">301 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CGAM, Trane CGAM, CGAM air-cooled scroll chiller</span></a></li><li><a class="card" href="/modbus-register-maps/trane/rtac-symbio-800" data-row><span class="k">Chiller</span><h3>Trane RTAC air-cooled helical-rotary chiller (Symbio 800)</h3><p>Trane RTAC air-cooled helical-rotary chillers with the Symbio 800 controller, as listed in BAS-PTS023A-EN (11/8/2024).</p><div class="meta">406 registers &middot; 8 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTAC, Series R RTAC</span></a></li><li><a class="card" href="/modbus-register-maps/trane/rtac-uc800-native-modbus" data-row><span class="k">Chiller</span><h3>Trane RTAC air-cooled helical-rotary chiller (UC800 native Modbus profile)</h3><p>Trane RTAC air-cooled chillers on the Tracer UC800 controller using the UC800 native Modbus map in the Modbus section of BAS-PTS032A-EN (12/6/2024). Not the same register set as the Symbio 800 RTAC list (BAS-PTS023A-EN).</p><div class="meta">87 registers &middot; 5 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTAC UC800 native Modbus profile, Series R RTAC UC800 native Modbus, BAS-PTS032A-EN</span></a></li><li><a class="card" href="/modbus-register-maps/trane/series-r-rthd-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Series R RTHD water-cooled helical-rotary chiller (Symbio 800)</h3><p>Trane Series R model RTHD water-cooled helical-rotary chillers with the Symbio 800 controller, as listed in BAS-PTS015A-EN (11/15/2024).</p><div class="meta">275 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTHD, Series R RTHD</span></a></li><li><a class="card" href="/modbus-register-maps/trane/series-r-rtwd-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Series R RTWD water-cooled helical-rotary chiller (Symbio 800)</h3><p>Trane Series R model RTWD water-cooled helical-rotary chillers with the Symbio 800 controller, as listed in BAS-PTS017A-EN (11/15/2024).</p><div class="meta">673 registers &middot; 8 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTWD, Series R RTWD, RTUD</span></a></li><li><a class="card" href="/modbus-register-maps/trane/sintesis-rtaf-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Sintesis RTAF air-cooled screw chiller (Symbio 800)</h3><p>Trane Sintesis RTAF air-cooled helical-rotary chillers with the Symbio 800 controller, as listed in BAS-PTS013B-EN (4/7/2026).</p><div class="meta">826 registers &middot; 23 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTAF, Sintesis RTAF, Sintesis air-cooled chiller</span></a></li><li><a class="card" href="/modbus-register-maps/trane/tcdu-coolant-distribution-unit" data-row><span class="k">Pump (data-centre coolant distribution unit)</span><h3>Trane TCDU coolant distribution unit (data-centre liquid cooling)</h3><p>Trane Coolant Distribution Unit (TCDU) for direct-to-chip liquid cooling, as documented in IOM DC-SVX001A-EN (April 2025).</p><div class="meta">89 registers &middot; 20 writable &middot; TCP</div><span class="sr-only"> Also known as: TCDU, Trane CDU, Trane Coolant Distribution Unit, DC-SVX001A</span></a></li><li><a class="card" href="/modbus-register-maps/trane/trusense-rmwh-refrigerant-monitor" data-row><span class="k">Sensor (refrigerant leak monitor for chiller plant rooms)</span><h3>Trane TruSense RMWH refrigerant monitor (up to 16 points)</h3><p>Trane TruSense RMWH multipoint photoacoustic refrigerant monitor with Modbus RTU selected, per IOM PART-SVX008A-EN (30 Sep 2025, preliminary).</p><div class="meta">76 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: TruSense, RMWH, Trane refrigerant monitor, PART-SVX008A, RMWH-SVX001</span></a></li></ul><h2>Other chillers &amp; heat pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/aermec/wtx-chiller" data-row><span class="k">Chiller</span><h3>Aermec WTX water-cooled chiller with Turbocor compressors (pCO5+ BMS)</h3><p>Aermec WTX oil-free (Danfoss Turbocor) water-cooled chillers with the pCO5+ controller, via the AER485P1 RS485 card or AERNET; BMS manual for WTX 5009100_00 (1705).</p><div class="meta">293 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: WTX, TBX</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/magnitude-wmt-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller)</h3><p>Daikin Applied Magnitude WMT water-cooled magnetic-bearing centrifugal chillers with the MicroTech unit controller and BACnet/Modbus communication module set to Modbus, per ED 19131-1.</p><div class="meta">73 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: WMT, Magnitude WMT, Daikin WMT, ED 19131</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/trailblazer-agz-f-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Trailblazer AGZ-F air-cooled scroll chiller (MicroTech controller)</h3><p>Daikin Applied Trailblazer AGZ F-vintage air-cooled scroll chillers with the MicroTech unit controller and BACnet/Modbus communication module set to Modbus, per ED 19131-1 (application 1.2.0 and later).</p><div class="meta">63 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: AGZ-F, AGZ F-Vintage, Trailblazer AGZ, Trailblazer AGZ-F, ED 19131</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/magnitude-wmc-e-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Magnitude WMC-E magnetic-bearing centrifugal chiller (MicroTech controller)</h3><p>Daikin Applied Magnitude WMC E-vintage water-cooled magnetic-bearing centrifugal chillers with the MicroTech unit controller and BACnet/Modbus communication module set to Modbus, per ED 19131-1.</p><div class="meta">79 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: WMC-E, WMC E-Vintage, Magnitude WMC, Daikin WMC, ED 19131</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/pathfinder-aws-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Pathfinder AWS air-cooled screw chiller (MicroTech controller)</h3><p>Daikin Applied Pathfinder AWS air-cooled screw chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13 (both application-version columns, 2507500204 and earlier / 2507500205 and later, mark the same data points).</p><div class="meta">92 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: AWS, Pathfinder AWS, Daikin AWS, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/ads-global-screw-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied ADS air-cooled global screw chiller (MicroTech controller)</h3><p>Daikin Applied model ADS air-cooled global screw chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.</p><div class="meta">92 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: ADS, Daikin ADS, Air-cooled Global Screw Chiller, ED 15121</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/chillers-heat-pumps/">All chillers &amp; heat pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS021A-EN_11152024.pdf" rel="nofollow noopener" target="_blank">Symbio 800 Integration Points List, BACnet/Modbus, Ascend Model ACR Series C &middot; BAS-PTS021A-EN &middot; rev. 2024-11-15</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
