{
 "manufacturer": "Trane",
 "manufacturer_slug": "trane",
 "model": "Ascend ACR Series C air-cooled chiller (Symbio 800)",
 "model_slug": "ascend-acr-series-c-symbio-800",
 "short_model": "Ascend ACR Symbio 800",
 "aliases": [
  "ACR",
  "Ascend ACR",
  "ACR Series C",
  "Ascend air-cooled chiller ACR"
 ],
 "equipment_type": "Chiller",
 "applies_to": "Trane Ascend model ACR Series C air-cooled chillers with the Symbio 800 controller, as listed in BAS-PTS021A-EN (11/15/2024).",
 "summary": "Trane's Ascend ACR is an air-cooled chiller with variable-speed compressors and an optional free-cooling package. Its Symbio 800 controller serves BACnet and Modbus RTU/TCP from one points list. This map covers the analog inputs (setpoints, water and refrigerant temperatures and pressures, compressor currents and speeds, power monitor values), BAS setpoints, binary status points, multi-state modes and the diagnostic flags.",
 "transport": [
  "RTU",
  "TCP"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": null,
  "data_bits": null,
  "stop_bits": null,
  "tcp_port": null
 },
 "addressing": {
  "convention": "Modicon",
  "note": "The list prints Modicon register numbers: 3xxxx are input registers and 4xxxx holding registers, so 30011 is input register address 10 and 42011 is holding register address 2010."
 },
 "default_word_order": "ABCD",
 "firmware": null,
 "source": {
  "title": "Symbio 800 Integration Points List, BACnet/Modbus, Ascend Model ACR Series C",
  "doc_number": "BAS-PTS021A-EN",
  "revision_date": "2024-11-15",
  "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS021A-EN_11152024.pdf",
  "pages": "p. 42 (Modbus object format), pp. 43-81 (Modbus point tables)"
 },
 "notes": [
  "Register format table: analog points are 32-bit floats sent high word / high byte first (NaN = invalid); binary and multi-state points are unsigned 16-bit integers (0xFFFF = invalid).",
  "Values are sent in the unit system ordered from the factory (I-P is the usual default, SI optional); the list names only the quantity, so temperature/pressure/flow units are left blank here.",
  "Not every point exists on every unit: the controller builds its point set from the unit's configuration. Descriptions name the configuration a point depends on.",
  "Register numbers are printed in 5-digit Modicon form (3xxxx input registers, 4xxxx holding registers) and converted here to wire addresses (30011 = input register 10).",
  "Controller setup and the I-P/SI units statement come from Trane's Symbio 800 integration guide BAS-SVP047B-EN (Sept 2023, https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Integration/BAS-SVP047B-EN_09092023.pdf), which describes the same Symbio 800 controller.",
  "Left out: Evaporator Approach Temperature Circuit 2 (30275) and Discharge Superheat Compressor 1A/1B/2A/2B (30276-30279). The list numbers these four floats one register apart, so 30275-30279 overlap and their real positions are not settled.",
  "Evaporator Differential Water Pressure (30119) is printed with the unit 'Temperature'; units are left blank.",
  "Some Binary Value states are printed as 'Nornal'; copied as printed (read it as Normal)."
 ],
 "registers": [
  {
   "table": "input_register",
   "address": 10,
   "documented": "30011",
   "name": "Active Chilled Water Setpoint",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 12,
   "documented": "30013",
   "name": "Active Demand Limit Setpoint",
   "description": "Needs: Ice Building not Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 16,
   "documented": "30017",
   "name": "Evaporator Entering Water Temperature",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 18,
   "documented": "30019",
   "name": "Evaporator Leaving Water Temperature",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 22,
   "documented": "30023",
   "name": "Unit Power Consumption",
   "description": "Electrical power. Needs: Power Monitor",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 24,
   "documented": "30025",
   "name": "Outdoor Air Temperature",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 30,
   "documented": "30031",
   "name": "Evaporator Refrigerant Pressure Circuit 1",
   "description": "Pressure in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 32,
   "documented": "30033",
   "name": "Condenser Refrigerant Pressure Circuit 1",
   "description": "Pressure in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 34,
   "documented": "30035",
   "name": "Differential Refrigerant Pressure Circuit 1",
   "description": "Pressure in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 36,
   "documented": "30037",
   "name": "Evaporator Saturated Refrigerant Temperature Circuit 1",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 38,
   "documented": "30039",
   "name": "Condenser Saturated Refrigerant Temperature Circuit 1",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 40,
   "documented": "30041",
   "name": "Evaporator Refrigerant Pressure Circuit 2",
   "description": "Pressure in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 42,
   "documented": "30043",
   "name": "Condenser Refrigerant Pressure Circuit 2",
   "description": "Pressure in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 44,
   "documented": "30045",
   "name": "Differential Refrigerant Pressure Circuit 2",
   "description": "Pressure in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 46,
   "documented": "30047",
   "name": "Evaporator Saturated Refrigerant Temperature Circuit 2",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 48,
   "documented": "30049",
   "name": "Condenser Saturated Refrigerant Temperature Circuit 2",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 50,
   "documented": "30051",
   "name": "Refrigerant Discharge Temperature - Compressor 1A",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 52,
   "documented": "30053",
   "name": "High Side Oil Pressure - Compressor 1A",
   "description": "Pressure in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 54,
   "documented": "30055",
   "name": "Refrigerant Discharge Temperature - Compressor 2A",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 56,
   "documented": "30057",
   "name": "High Side Oil Pressure - Compressor 2A",
   "description": "Pressure in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 58,
   "documented": "30059",
   "name": "Air Flow Percentage Circuit 1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 60,
   "documented": "30061",
   "name": "Air Flow Percentage Circuit 2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 62,
   "documented": "30063",
   "name": "Drive Motor Average Voltage Circuit 1",
   "description": "Voltage. Needs: PF755 TR200",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 64,
   "documented": "30065",
   "name": "Drive Motor Current U Circuit 1",
   "description": "Current. Needs: PF755 TR200",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 66,
   "documented": "30067",
   "name": "Drive Motor Current V Circuit 1",
   "description": "Current. Needs: PF755 TR200",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 68,
   "documented": "30069",
   "name": "Drive Motor Current W Circuit 1",
   "description": "Current. Needs: PF755 TR200",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 70,
   "documented": "30071",
   "name": "Drive Motor Current U RLA Circuit 1",
   "description": "Needs: PF755 TR200",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 72,
   "documented": "30073",
   "name": "Drive Motor Current V RLA Circuit 1",
   "description": "Needs: PF755 TR200",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 74,
   "documented": "30075",
   "name": "Drive Motor Current W RLA Circuit 1",
   "description": "Needs: PF755 TR200",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 76,
   "documented": "30077",
   "name": "Drive Motor Average Current RLA Circuit 1",
   "description": "Needs: PF755 TR200",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 78,
   "documented": "30079",
   "name": "Drive DC Bus Voltage Circuit 1",
   "description": "Voltage. Needs: PF755 TR200",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 80,
   "documented": "30081",
   "name": "Drive Output Power Circuit 1",
   "description": "Electrical power. Needs: PF755 TR200",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 82,
   "documented": "30083",
   "name": "AFD Transistor Temperature Circuit 1",
   "description": "Temperature in the factory unit system (I-P or SI). Needs: PF755 TR200",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 84,
   "documented": "30085",
   "name": "Motor Winding Temperature 1 Circuit 1",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 86,
   "documented": "30087",
   "name": "Motor Winding Temperature 2 Circuit 1",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 88,
   "documented": "30089",
   "name": "Drive Motor Average Voltage Circuit 2",
   "description": "Voltage. Needs: PF755 TR200",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 90,
   "documented": "30091",
   "name": "Drive Motor Current U Circuit 2",
   "description": "Current. Needs: PF755 TR200",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 92,
   "documented": "30093",
   "name": "Drive Motor Current V Circuit 2",
   "description": "Current. Needs: PF755 TR200",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 94,
   "documented": "30095",
   "name": "Drive Motor Current W Circuit 2",
   "description": "Current. Needs: PF755 TR200",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 96,
   "documented": "30097",
   "name": "Drive Motor Current U RLA Circuit 2",
   "description": "Needs: PF755 TR200",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 98,
   "documented": "30099",
   "name": "Drive Motor Current V RLA Circuit 2",
   "description": "Needs: PF755 TR200",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 100,
   "documented": "30101",
   "name": "Drive Motor Current W RLA Circuit 2",
   "description": "Needs: PF755 TR200",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 102,
   "documented": "30103",
   "name": "Drive Motor Average Current RLA Circuit 2",
   "description": "Needs: PF755 TR200",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 104,
   "documented": "30105",
   "name": "Drive DC Bus Voltage Circuit 2",
   "description": "Voltage. Needs: PF755 TR200",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 106,
   "documented": "30107",
   "name": "Drive Output Power Circuit 2",
   "description": "Electrical power. Needs: PF755 TR200",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 108,
   "documented": "30109",
   "name": "AFD Transistor Temperature Circuit 2",
   "description": "Temperature in the factory unit system (I-P or SI). Needs: PF755",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 110,
   "documented": "30111",
   "name": "Motor Winding Temperature 1 Circuit 2",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 112,
   "documented": "30113",
   "name": "Motor Winding Temperature 2 Circuit 2",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 114,
   "documented": "30115",
   "name": "Sub Cooled Liquid Temperature Circuit 1",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 116,
   "documented": "30117",
   "name": "Sub Cooled Liquid Temperature Circuit 2",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 118,
   "documented": "30119",
   "name": "Evaporator Differential Water Pressure",
   "description": "Differential water pressure; the list prints the unit as Temperature. Needs: Variable Primary Flow",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 120,
   "documented": "30121",
   "name": "System Chilled Water Differential Pressure",
   "description": "Pressure in the factory unit system (I-P or SI). Needs: Variable Primary Flow",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 126,
   "documented": "30127",
   "name": "Phase AB Voltage - Compressor 1B",
   "description": "Voltage. Needs: Line Voltage Sensing",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 128,
   "documented": "30129",
   "name": "Line 1 Current - Compressor 1B",
   "description": "Current.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 130,
   "documented": "30131",
   "name": "Line 2 Current - Compressor 1B",
   "description": "Current.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 132,
   "documented": "30133",
   "name": "Line 3 Current - Compressor 1B",
   "description": "Current.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 134,
   "documented": "30135",
   "name": "Line 1 Current RLA - Compressor 1B",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 136,
   "documented": "30137",
   "name": "Line 2 Current RLA - Compressor 1B",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 138,
   "documented": "30139",
   "name": "Line 3 Current RLA - Compressor 1B",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 140,
   "documented": "30141",
   "name": "Phase AB Voltage - Compressor 2B",
   "description": "Voltage. Needs: Line Voltage Sensing",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 142,
   "documented": "30143",
   "name": "Line 1 Current - Compressor 2B",
   "description": "Current.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 144,
   "documented": "30145",
   "name": "Line 2 Current - Compressor 2B",
   "description": "Current.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 146,
   "documented": "30147",
   "name": "Line 3 Current - Compressor 2B",
   "description": "Current.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 148,
   "documented": "30149",
   "name": "Line 1 Current RLA - Compressor 2B",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 150,
   "documented": "30151",
   "name": "Line 2 Current RLA - Compressor 2B",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 152,
   "documented": "30153",
   "name": "Line 3 Current RLA - Compressor 2B",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 156,
   "documented": "30157",
   "name": "Refrigerant Discharge Temperature - Compressor 1B",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 158,
   "documented": "30159",
   "name": "High Side Oil Pressure - Compressor 1B",
   "description": "Pressure in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 160,
   "documented": "30161",
   "name": "Refrigerant Discharge Temperature - Compressor 2B",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 162,
   "documented": "30163",
   "name": "High Side Oil Pressure - Compressor 2B",
   "description": "Pressure in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 164,
   "documented": "30165",
   "name": "Number of Circuits",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 166,
   "documented": "30167",
   "name": "Number of Compressors Circuit 1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 168,
   "documented": "30169",
   "name": "Number of Compressors Circuit 2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 170,
   "documented": "30171",
   "name": "Actual Running Capacity",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 172,
   "documented": "30173",
   "name": "Free Cooling Capacity Status",
   "description": "Needs: Free Cooling",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 174,
   "documented": "30175",
   "name": "Free Cooling Entering Water Temperature Active",
   "description": "Temperature in the factory unit system (I-P or SI). Needs: Free Cooling",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 180,
   "documented": "30181",
   "name": "Evaporator Differential Water Pressure Setpoint Status",
   "description": "Pressure in the factory unit system (I-P or SI). Needs: Variable Primary Flow",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 182,
   "documented": "30183",
   "name": "Energy Consumption Lifetime",
   "description": "Electrical energy. Needs: Power Monitor",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 184,
   "documented": "30185",
   "name": "Energy Consumption",
   "description": "Electrical energy. Needs: Power Monitor",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 186,
   "documented": "30187",
   "name": "Starts - Compressor 1A",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 188,
   "documented": "30189",
   "name": "Run Time - Compressor 1A",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 190,
   "documented": "30191",
   "name": "Starts - Compressor 2A",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 192,
   "documented": "30193",
   "name": "Run Time - Compressor 2A",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 194,
   "documented": "30195",
   "name": "Starts - Compressor 1B",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 196,
   "documented": "30197",
   "name": "Run Time - Compressor 1B",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 198,
   "documented": "30199",
   "name": "Starts - Compressor 2B",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 200,
   "documented": "30201",
   "name": "Run Time - Compressor 2B",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 202,
   "documented": "30203",
   "name": "Chiller Design Capacity",
   "description": "Cooling capacity in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 206,
   "documented": "30207",
   "name": "Chilled Water Setpoint Status",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 208,
   "documented": "30209",
   "name": "Demand Limit Setpoint Status",
   "description": "Needs: Ice Building",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 210,
   "documented": "30211",
   "name": "Unit Source ID",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 212,
   "documented": "30213",
   "name": "Drive Input Voltage Calculated 1A",
   "description": "Voltage. Needs: PF755 TR200",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 214,
   "documented": "30215",
   "name": "Drive Input Voltage Calculated 2A",
   "description": "Voltage. Needs: PF755 TR200",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 216,
   "documented": "30217",
   "name": "Active Cool/Heat Setpoint Temperature",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 218,
   "documented": "30219",
   "name": "Phase BC Voltage - Compressor 1B",
   "description": "Voltage. Needs: Line Voltage Sensing",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 220,
   "documented": "30221",
   "name": "Phase CA Voltage - Compressor 1B",
   "description": "Voltage. Needs: Line Voltage Sensing",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 222,
   "documented": "30223",
   "name": "Phase BC Voltage - Compressor 2B",
   "description": "Voltage. Needs: Line Voltage Sensing",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 224,
   "documented": "30225",
   "name": "Phase CA Voltage - Compressor 2B",
   "description": "Voltage. Needs: Line Voltage Sensing",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 226,
   "documented": "30227",
   "name": "Average Line Current Circuit 1",
   "description": "Current. Needs: Two Energy Meters Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 228,
   "documented": "30229",
   "name": "Average Line Current Circuit 2",
   "description": "Current. Needs: Two Energy Meters Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 230,
   "documented": "30231",
   "name": "Average Line Voltage Circuit 1",
   "description": "Voltage. Needs: Two Energy Meters Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 232,
   "documented": "30233",
   "name": "Average Line Voltage Circuit 2",
   "description": "Voltage. Needs: Two Energy Meters Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 234,
   "documented": "30235",
   "name": "Line Current L1 Circuit 1",
   "description": "Current. Needs: Two Energy Meters Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 236,
   "documented": "30237",
   "name": "Line Current L2 Circuit 1",
   "description": "Current. Needs: Two Energy Meters Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 238,
   "documented": "30239",
   "name": "Line Current L3 Circuit 1",
   "description": "Current. Needs: Two Energy Meters Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 240,
   "documented": "30241",
   "name": "Line Current L1 Circuit 2",
   "description": "Current. Needs: Two Energy Meters Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 242,
   "documented": "30243",
   "name": "Line Current L2 Circuit 2",
   "description": "Current. Needs: Two Energy Meters Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 244,
   "documented": "30245",
   "name": "Line Current L3 Circuit 2",
   "description": "Current. Needs: Two Energy Meters Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 246,
   "documented": "30247",
   "name": "Voltage L1-L2 Circuit 1",
   "description": "Voltage. Needs: Two Energy Meters Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 248,
   "documented": "30249",
   "name": "Voltage L2-L3 Circuit 1",
   "description": "Voltage. Needs: Two Energy Meters Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 250,
   "documented": "30251",
   "name": "Voltage L1-L3 Circuit 1",
   "description": "Voltage. Needs: Two Energy Meters Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 252,
   "documented": "30253",
   "name": "Voltage L1-L2 Circuit 2",
   "description": "Voltage. Needs: Two Energy Meters Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 254,
   "documented": "30255",
   "name": "Voltage L2-L1 Circuit 2",
   "description": "Voltage. Needs: Two Energy Meters Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 256,
   "documented": "30257",
   "name": "Voltage L1-L3 Circuit 2",
   "description": "Voltage. Needs: Two Energy Meters Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 258,
   "documented": "30259",
   "name": "Total Real Power",
   "description": "Electrical power. Needs: Power Monitor",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 260,
   "documented": "30261",
   "name": "Line Frequency Circuit 1",
   "description": "Needs: Two Energy Meters Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 262,
   "documented": "30263",
   "name": "Line Frequency Circuit 2",
   "description": "Needs: Two Energy Meters Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 264,
   "documented": "30265",
   "name": "Power Factor Circuit 1",
   "description": "Needs: Two Energy Meters Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 266,
   "documented": "30267",
   "name": "Power Factor Circuit 2",
   "description": "Needs: Two Energy Meters Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 268,
   "documented": "30269",
   "name": "Power Demand Circuit 1",
   "description": "Electrical power. Needs: Two Energy Meters Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 270,
   "documented": "30271",
   "name": "Power Demand Circuit 2",
   "description": "Electrical power. Needs: Two Energy Meters Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 272,
   "documented": "30273",
   "name": "Evaporator Approach Temperature Circuit 1",
   "description": "Temperature difference, factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 284,
   "documented": "30285",
   "name": "Evaporator Water Flow Rate",
   "description": "Flow in the factory unit system (I-P or SI). Needs: Evap Water Flow Measurement",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 286,
   "documented": "30287",
   "name": "Evaporator Differential Water Pressure",
   "description": "Needs: Evap Water Flow Measurement Differential Pressure or Dual Pressure Sensors",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 288,
   "documented": "30289",
   "name": "Entering Evaporator Water Pressure",
   "description": "Needs: Evap Water Flow Measurement Dual Pressure Sensors",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 290,
   "documented": "30291",
   "name": "Leaving Evaporator Water Pressure",
   "description": "Needs: Evap Water Flow Measurement Dual Pressure Sensors",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 292,
   "documented": "30293",
   "name": "Power Factor",
   "description": "Needs: One Energy Meter Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 294,
   "documented": "30295",
   "name": "Current L1",
   "description": "Current. Needs: One Energy Meter Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 296,
   "documented": "30297",
   "name": "Current L2",
   "description": "Current. Needs: One Energy Meter Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 298,
   "documented": "30299",
   "name": "Current L3",
   "description": "Current. Needs: One Energy Meter Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 300,
   "documented": "30301",
   "name": "Average Current",
   "description": "Current. Needs: One Energy Meter Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 302,
   "documented": "30303",
   "name": "Voltage L1-L2",
   "description": "Voltage. Needs: One Energy Meter Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 304,
   "documented": "30305",
   "name": "Voltage L2-L3",
   "description": "Voltage. Needs: One Energy Meter Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 306,
   "documented": "30307",
   "name": "Voltage L1-L3",
   "description": "Voltage. Needs: One Energy Meter Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 310,
   "documented": "30311",
   "name": "Average Voltage L-L",
   "description": "Voltage. Needs: One Energy Meter Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 312,
   "documented": "30313",
   "name": "Line Frequency",
   "description": "Needs: One Energy Meter Installed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 314,
   "documented": "30315",
   "name": "AFD Coolant Supply Temperature Compressor",
   "description": "Temperature in the factory unit system (I-P or SI). Needs: PF755",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 316,
   "documented": "30317",
   "name": "AFD Coolant Supply Temperature Compressor",
   "description": "Temperature in the factory unit system (I-P or SI). Needs: PF755",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 318,
   "documented": "30319",
   "name": "Evaporator Water Pump Speed Command",
   "description": "Needs: Evap Pump Control - Variable Speed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 320,
   "documented": "30321",
   "name": "Evaporator Water Pump Speed Feedback",
   "description": "Needs: Evap Pump Control - Variable Speed",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 322,
   "documented": "30323",
   "name": "Evaporator Water Pump Speed Setpoint Active",
   "description": "Needs: Evap Pump Variable Speed Type - Direct Pump Speed Control",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 324,
   "documented": "30325",
   "name": "Evaporator Water Pump Flow Rate Setpoint Ac",
   "description": "Needs: Evap Pump Variable Speed Type - Water Flow Control",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 326,
   "documented": "30327",
   "name": "Free Cooling Dedicated Fans Airflow",
   "description": "Needs: Free Cooling Dedicated Fans",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 328,
   "documented": "30329",
   "name": "Drive Heat Sink Temperature Compressor 1A",
   "description": "Temperature in the factory unit system (I-P or SI). Needs: TR200",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 330,
   "documented": "30331",
   "name": "Drive Heat Sink Temperature Compressor 2A",
   "description": "Temperature in the factory unit system (I-P or SI). Needs: TR200",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 332,
   "documented": "30333",
   "name": "Compressor 1A Speed Status",
   "description": "Needs: PF755 TR200",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 334,
   "documented": "30335",
   "name": "Compressor 2A Speed Status",
   "description": "Needs: PF755 TR200",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 336,
   "documented": "30337",
   "name": "Calculated Chiller Capacity",
   "description": "Cooling capacity in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 338,
   "documented": "30339",
   "name": "Free Cooling Target Offset",
   "description": "Temperature difference, factory unit system (I-P or SI). Needs: Free Cooling",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 340,
   "documented": "30341",
   "name": "Free Cooling Valve Position Status",
   "description": "Needs: Free Cooling",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 342,
   "documented": "30343",
   "name": "Active Demand Limit Setpoint",
   "description": "Needs: Ice Building",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 344,
   "documented": "30345",
   "name": "Evaporator Refrigerant Absolute Pressure Circu",
   "description": "Pressure in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 346,
   "documented": "30347",
   "name": "Condenser Refrigerant Absolute Pressure Circu",
   "description": "Pressure in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 348,
   "documented": "30349",
   "name": "Evaporator Refrigerant Absolute Pressure Circuit 2",
   "description": "Pressure in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 350,
   "documented": "30351",
   "name": "Condenser Refrigerant Absolute Pressure Circuit 2",
   "description": "Pressure in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 352,
   "documented": "30353",
   "name": "High Side Oil Absolute Pressure - Compressor",
   "description": "Pressure in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 354,
   "documented": "30355",
   "name": "High Side Oil Absolute Pressure - Compressor",
   "description": "Pressure in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 356,
   "documented": "30357",
   "name": "High Side Oil Absolute Pressure - Compressor",
   "description": "Pressure in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 358,
   "documented": "30359",
   "name": "High Side Oil Absolute Pressure - Compressor",
   "description": "Pressure in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 360,
   "documented": "30361",
   "name": "Entering Evaporator Water Absolute Pressure",
   "description": "Needs: Evap Water Flow Measurement Dual Pressure Sensors",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 362,
   "documented": "30363",
   "name": "Leaving Evaporator Water Absolute Pressure",
   "description": "Needs: Evap Water Flow Measurement Dual Pressure Sensors",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2010,
   "documented": "32011",
   "name": "Running Mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Chiller Off",
    "2": "Chiller In Start Mode",
    "3": "Chiller In Run Mode",
    "4": "Chiller In Pre-Shutdown Mode",
    "5": "Chiller In Service Mode"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2011,
   "documented": "32012",
   "name": "Operating Mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Cool",
    "2": "Heat",
    "3": "Ice Making",
    "4": "Free Cooling"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2012,
   "documented": "32013",
   "name": "Refrigerant Type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "R-11",
    "2": "R-12",
    "3": "R-22",
    "4": "R-123",
    "5": "R-134a",
    "6": "R-407C",
    "7": "R-410A",
    "8": "R-113",
    "9": "R-114",
    "10": "R-500",
    "11": "R-502",
    "12": "R-404A",
    "13": "R-513A",
    "14": "R-1233zd(E)",
    "15": "R-514A",
    "16": "R-1234ze(E)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2013,
   "documented": "32014",
   "name": "Cooling Type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Water Cooled",
    "2": "Air Cooled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2014,
   "documented": "32015",
   "name": "Manufacture Location",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Field Applied",
    "2": "La Crosse",
    "3": "Pueblo",
    "4": "Charmes",
    "5": "Rushville",
    "6": "Macon",
    "7": "Waco",
    "8": "Lexington",
    "9": "Forsyth",
    "10": "Clarksville",
    "11": "Ft. Smith",
    "12": "Penang",
    "13": "Colchester",
    "14": "Curitiba",
    "15": "Taicang",
    "16": "Taiwan",
    "17": "Epinal",
    "18": "Golbey"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2016,
   "documented": "32017",
   "name": "Chiller Setpoint Source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "BAS",
    "2": "External",
    "3": "Front Panel"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3010,
   "documented": "33011",
   "name": "Run Enable",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Run Not Enabled",
    "1": "Run Enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3011,
   "documented": "33012",
   "name": "Local Setpoint Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Remote Control",
    "1": "Local Control"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3012,
   "documented": "33013",
   "name": "Limit Mode Relay Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3013,
   "documented": "33014",
   "name": "Chiller Running State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3014,
   "documented": "33015",
   "name": "Maximum Capacity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3016,
   "documented": "33017",
   "name": "Manual Override Exists",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3017,
   "documented": "33018",
   "name": "Compressor 1A Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "Running"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3018,
   "documented": "33019",
   "name": "Compressor 2A Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "Running"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3019,
   "documented": "33020",
   "name": "Emergency Stop",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Auto",
    "1": "Emergency Stop - Manual Reset Required"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3020,
   "documented": "33021",
   "name": "Evaporator Water Pump Request",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3021,
   "documented": "33022",
   "name": "Evaporator Water Flow Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No Flow",
    "1": "Flow"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3022,
   "documented": "33023",
   "name": "Compressor 1B Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "Running"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3023,
   "documented": "33024",
   "name": "Compressor 2B Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "Running"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3024,
   "documented": "33025",
   "name": "Free Cooling Active",
   "description": "Needs: Free Cooling",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3026,
   "documented": "33027",
   "name": "Diagnostic Present",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3027,
   "documented": "33028",
   "name": "Diagnostic Shutdown Present",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3028,
   "documented": "33029",
   "name": "Diagnostic: Manual Reset Required",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3029,
   "documented": "33030",
   "name": "Diagnostic: Local Manual Reset Required",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3030,
   "documented": "33031",
   "name": "Diagnostic Present: Information",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3031,
   "documented": "33032",
   "name": "Diagnostic Present: Advisory",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3032,
   "documented": "33033",
   "name": "Diagnostic Present: Critical",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3033,
   "documented": "33034",
   "name": "Diagnostic Present: Service Required",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3034,
   "documented": "33035",
   "name": "External Auto Stop Input Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Stop",
    "1": "Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3035,
   "documented": "33036",
   "name": "Front Panel Auto Stop",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Stop",
    "1": "Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3036,
   "documented": "33037",
   "name": "Noise Reduction Request Active",
   "description": "Needs: Low Noise",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3037,
   "documented": "33038",
   "name": "Circuit 1 Lockout Front Panel",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "Locked Out"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3038,
   "documented": "33039",
   "name": "Circuit 2 Lockout Front Panel",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "Locked Out"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3039,
   "documented": "33040",
   "name": "Circuit 1 Lockout External",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "Locked Out"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3040,
   "documented": "33041",
   "name": "Circuit 2 Lockout External",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "Locked Out"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3041,
   "documented": "33042",
   "name": "Circuit 1 Lockout Active",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "Locked Out"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3042,
   "documented": "33043",
   "name": "Circuit 2 Lockout Active",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "Locked Out"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3043,
   "documented": "33044",
   "name": "Circuit 1 Available",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Unavailable",
    "1": "Available"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3044,
   "documented": "33045",
   "name": "Circuit 2 Available",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Unavailable",
    "1": "Available"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3045,
   "documented": "33046",
   "name": "Oil Sensor Circuit 1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Dry",
    "1": "Wet"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3046,
   "documented": "33047",
   "name": "Oil Sensor Circuit 2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Dry",
    "1": "Wet"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3047,
   "documented": "33048",
   "name": "Evaporator Water Pump 1 Inverter Running Status",
   "description": "Needs: Evap Pump Control Variable Speed",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3048,
   "documented": "33049",
   "name": "Evaporator Water Pump 1 Fault Status",
   "description": "Needs: Evap Pump Control Variable Speed",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Fault",
    "1": "No Fault"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3049,
   "documented": "33050",
   "name": "Compressor 1B Lockout Active",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "Locked Out"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3050,
   "documented": "33051",
   "name": "Compressor 2B Lockout Active",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "Locked Out"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3051,
   "documented": "33052",
   "name": "Free Cooling Front Panel Command Status",
   "description": "Needs: Free Cooling",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4000,
   "documented": "34001",
   "name": "Diagnostic: AFD 1A Bus Over Voltage",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4001,
   "documented": "34002",
   "name": "Diagnostic: AFD 1A Bus Under Voltage",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4002,
   "documented": "34003",
   "name": "Diagnostic: AFD 1A Comm Loss: Main Processor",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4003,
   "documented": "34004",
   "name": "Diagnostic: AFD 1A Customized Protection Fault",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4004,
   "documented": "34005",
   "name": "Diagnostic: AFD 1A Gate Kill Active",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4005,
   "documented": "34006",
   "name": "Diagnostic: AFD 1A General Failure (PF755)",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4006,
   "documented": "34007",
   "name": "Diagnostic: AFD 1A General Failure (TR200)",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4007,
   "documented": "34008",
   "name": "Diagnostic: AFD 1A Ground Fault",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4008,
   "documented": "34009",
   "name": "Diagnostic: AFD 1A Input Phase Loss",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4009,
   "documented": "34010",
   "name": "Diagnostic: AFD 1A Input Transf or Filter Over Temp",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4010,
   "documented": "34011",
   "name": "Diagnostic: AFD 1A Loss Of Motor Control",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4011,
   "documented": "34012",
   "name": "Diagnostic: AFD 1A Low Rotor Flux Feedback",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4012,
   "documented": "34013",
   "name": "Diagnostic: AFD 1A Motor Current Overload",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4013,
   "documented": "34014",
   "name": "Diagnostic: AFD 1A Motor Fault",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4014,
   "documented": "34015",
   "name": "Diagnostic: AFD 1A Motor Shorted",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4015,
   "documented": "34016",
   "name": "Diagnostic: AFD 1A Over Temperature",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4016,
   "documented": "34017",
   "name": "Diagnostic: AFD 1A Precharge Fault",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4017,
   "documented": "34018",
   "name": "Diagnostic: AFD 2A Bus Over Voltage",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4018,
   "documented": "34019",
   "name": "Diagnostic: AFD 2A Bus Under Voltage",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4019,
   "documented": "34020",
   "name": "Diagnostic: AFD 2A Comm Loss: Main Processor",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4020,
   "documented": "34021",
   "name": "Diagnostic: AFD 2A Customized Protection Fault",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4021,
   "documented": "34022",
   "name": "Diagnostic: AFD 2A Gate Kill Active",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4022,
   "documented": "34023",
   "name": "Diagnostic: AFD 2A General Failure (PF755)",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4023,
   "documented": "34024",
   "name": "Diagnostic: AFD 2A General Failure (TR200)",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4024,
   "documented": "34025",
   "name": "Diagnostic: AFD 2A Ground Fault",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4025,
   "documented": "34026",
   "name": "Diagnostic: AFD 2A Input Phase Loss",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4026,
   "documented": "34027",
   "name": "Diagnostic: AFD 2A Input Transf or Filter Over Temp",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4027,
   "documented": "34028",
   "name": "Diagnostic: AFD 2A Loss Of Motor Control",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4028,
   "documented": "34029",
   "name": "Diagnostic: AFD 2A Low Rotor Flux Feedback",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4029,
   "documented": "34030",
   "name": "Diagnostic: AFD 2A Motor Current Overload",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4030,
   "documented": "34031",
   "name": "Diagnostic: AFD 2A Motor Fault",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4031,
   "documented": "34032",
   "name": "Diagnostic: AFD 2A Motor Shorted",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4032,
   "documented": "34033",
   "name": "Diagnostic: AFD 2A Over Temperature",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4033,
   "documented": "34034",
   "name": "Diagnostic: AFD 2A Precharge Fault",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4034,
   "documented": "34035",
   "name": "Diagnostic: AFD Bus Over Voltage - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4035,
   "documented": "34036",
   "name": "Diagnostic: AFD Bus Over Voltage - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4036,
   "documented": "34037",
   "name": "Diagnostic: AFD Bus Under Voltage - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4037,
   "documented": "34038",
   "name": "Diagnostic: AFD Bus Under Voltage - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4038,
   "documented": "34039",
   "name": "Diagnostic: AFD Comm Loss – 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4039,
   "documented": "34040",
   "name": "Diagnostic: AFD Comm Loss – 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4040,
   "documented": "34041",
   "name": "Diagnostic: AFD Comm Loss: Main Processor - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4041,
   "documented": "34042",
   "name": "Diagnostic: AFD Comm Loss: Main Processor - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4042,
   "documented": "34043",
   "name": "Diagnostic: AFD Failure to Arm or Start - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4043,
   "documented": "34044",
   "name": "Diagnostic: AFD Failure to Arm or Start - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4044,
   "documented": "34045",
   "name": "Diagnostic: AFD Fault Mains - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4045,
   "documented": "34046",
   "name": "Diagnostic: AFD Fault Mains - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4046,
   "documented": "34047",
   "name": "Diagnostic: AFD General Fault - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4047,
   "documented": "34048",
   "name": "Diagnostic: AFD General Fault - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4048,
   "documented": "34049",
   "name": "Diagnostic: AFD Ground Fault - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4049,
   "documented": "34050",
   "name": "Diagnostic: AFD Ground Fault - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4050,
   "documented": "34051",
   "name": "Diagnostic: AFD Harmonic Filter Over Temperature - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4051,
   "documented": "34052",
   "name": "Diagnostic: AFD Harmonic Filter Over Temperature - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4052,
   "documented": "34053",
   "name": "Diagnostic: AFD High Pressure Cutout - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4053,
   "documented": "34054",
   "name": "Diagnostic: AFD High Pressure Cutout - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4054,
   "documented": "34055",
   "name": "Diagnostic: AFD High Torque - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4055,
   "documented": "34056",
   "name": "Diagnostic: AFD High Torque - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4056,
   "documented": "34057",
   "name": "Diagnostic: AFD Initialized - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4057,
   "documented": "34058",
   "name": "Diagnostic: AFD Initialized - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4058,
   "documented": "34059",
   "name": "Diagnostic: AFD Internal Fault - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4059,
   "documented": "34060",
   "name": "Diagnostic: AFD Internal Fault - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4060,
   "documented": "34061",
   "name": "Diagnostic: AFD Interrupt Failure - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4061,
   "documented": "34062",
   "name": "Diagnostic: AFD Interrupt Failure - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4062,
   "documented": "34063",
   "name": "Diagnostic: AFD Interrupt Failure - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4063,
   "documented": "34064",
   "name": "Diagnostic: AFD Interrupt Failure - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4064,
   "documented": "34065",
   "name": "Diagnostic: AFD Inverter Heatsink Over Temperature - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4065,
   "documented": "34066",
   "name": "Diagnostic: AFD Inverter Heatsink Over Temperature - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4066,
   "documented": "34067",
   "name": "Diagnostic: AFD Locked Rotor - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4067,
   "documented": "34068",
   "name": "Diagnostic: AFD Locked Rotor - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4068,
   "documented": "34069",
   "name": "Diagnostic: AFD Mains Phase Loss - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4069,
   "documented": "34070",
   "name": "Diagnostic: AFD Mains Phase Loss - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4070,
   "documented": "34071",
   "name": "Diagnostic: AFD Missing Motor - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4071,
   "documented": "34072",
   "name": "Diagnostic: AFD Missing Motor - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4073,
   "documented": "34074",
   "name": "Diagnostic: AFD Motor Current Overload - 1A (TR200)",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4074,
   "documented": "34075",
   "name": "Diagnostic: AFD Motor Current Overload - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4076,
   "documented": "34077",
   "name": "Diagnostic: AFD Motor Current Overload - 2A (TR200)",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4077,
   "documented": "34078",
   "name": "Diagnostic: AFD Motor Current Overload - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4078,
   "documented": "34079",
   "name": "Diagnostic: AFD Motor Fault - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4079,
   "documented": "34080",
   "name": "Diagnostic: AFD Motor Fault - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4080,
   "documented": "34081",
   "name": "Diagnostic: AFD New Spare Parts - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4081,
   "documented": "34082",
   "name": "Diagnostic: AFD New Spare Parts - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4082,
   "documented": "34083",
   "name": "Diagnostic: AFD Option Configuration Change - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4083,
   "documented": "34084",
   "name": "Diagnostic: AFD Option Configuration Change - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4084,
   "documented": "34085",
   "name": "Diagnostic: AFD Output Phase U Loss - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4085,
   "documented": "34086",
   "name": "Diagnostic: AFD Output Phase U Loss - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4086,
   "documented": "34087",
   "name": "Diagnostic: AFD Output Phase V Loss - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4087,
   "documented": "34088",
   "name": "Diagnostic: AFD Output Phase V Loss - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4088,
   "documented": "34089",
   "name": "Diagnostic: AFD Output Phase W Loss - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4089,
   "documented": "34090",
   "name": "Diagnostic: AFD Output Phase W Loss - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4090,
   "documented": "34091",
   "name": "Diagnostic: AFD Over Temperature - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4091,
   "documented": "34092",
   "name": "Diagnostic: AFD Over Temperature - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4092,
   "documented": "34093",
   "name": "Diagnostic: AFD Short Circuit - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4093,
   "documented": "34094",
   "name": "Diagnostic: AFD Short Circuit - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4094,
   "documented": "34095",
   "name": "Diagnostic: AFD Unexpected Shutdown - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4095,
   "documented": "34096",
   "name": "Diagnostic: AFD Unexpected Shutdown - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4096,
   "documented": "34097",
   "name": "Diagnostic: Check Clock",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4097,
   "documented": "34098",
   "name": "Diagnostic: Chiller Service Recommended",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4098,
   "documented": "34099",
   "name": "Comm Loss: %RLA Indication Output(Vdc)",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4099,
   "documented": "34100",
   "name": "Comm Loss: AFD Fault Input 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4100,
   "documented": "34101",
   "name": "Comm Loss: AFD Fault Input 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4101,
   "documented": "34102",
   "name": "Comm Loss: AFD Fault Input 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4102,
   "documented": "34103",
   "name": "Comm Loss: AFD Fault Input 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4103,
   "documented": "34104",
   "name": "Comm Loss: Auxiliary Setpoint Command",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4104,
   "documented": "34105",
   "name": "Comm Loss: Cond Fan Enbl Shared Ckt 1&2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4105,
   "documented": "34106",
   "name": "Comm Loss: Cond Rfgt Tank Valve Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4106,
   "documented": "34107",
   "name": "Comm Loss: Cond Rfgt Tank Valve Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4107,
   "documented": "34108",
   "name": "Comm Loss: Condenser Fan Enable Circuit 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4108,
   "documented": "34109",
   "name": "Comm Loss: Condenser Fan Enable Circuit 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4109,
   "documented": "34110",
   "name": "Comm Loss: Condenser Rfgt Pressure Circuit 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4110,
   "documented": "34111",
   "name": "Comm Loss: Condenser Rfgt Pressure Circuit 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4111,
   "documented": "34112",
   "name": "Comm Loss: Cprsr Disch Rfgt Temp - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4112,
   "documented": "34113",
   "name": "Comm Loss: Cprsr Disch Rfgt Temp - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4113,
   "documented": "34114",
   "name": "Comm Loss: Cprsr Disch Rfgt Temp - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4114,
   "documented": "34115",
   "name": "Comm Loss: Cprsr Disch Rfgt Temp - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4115,
   "documented": "34116",
   "name": "Comm Loss: Drive Cooling Bypass Valve 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4116,
   "documented": "34117",
   "name": "Comm Loss: Drive Cooling Bypass Valve 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4117,
   "documented": "34118",
   "name": "Comm Loss: Drive Cooling Supply Temp 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4118,
   "documented": "34119",
   "name": "Comm Loss: Drive Cooling Supply Temp 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4119,
   "documented": "34120",
   "name": "Comm Loss: Economizer Disch Press - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4120,
   "documented": "34121",
   "name": "Comm Loss: Economizer Disch Press - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4121,
   "documented": "34122",
   "name": "Comm Loss: Economizer Disch Press - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4122,
   "documented": "34123",
   "name": "Comm Loss: Economizer Disch Press - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4123,
   "documented": "34124",
   "name": "Comm Loss: Economizer Disch Temp - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4124,
   "documented": "34125",
   "name": "Comm Loss: Economizer Disch Temp - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4125,
   "documented": "34126",
   "name": "Comm Loss: Economizer Disch Temp - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4126,
   "documented": "34127",
   "name": "Comm Loss: Economizer Disch Temp - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4127,
   "documented": "34128",
   "name": "Comm Loss: Economizer Valve - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4128,
   "documented": "34129",
   "name": "Comm Loss: Economizer Valve - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4129,
   "documented": "34130",
   "name": "Comm Loss: Economizer Valve - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4130,
   "documented": "34131",
   "name": "Comm Loss: Economizer Valve - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4131,
   "documented": "34132",
   "name": "Comm Loss: Electronic Expansion Valve 1 Compressor 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4132,
   "documented": "34133",
   "name": "Comm Loss: Electronic Expansion Valve 1 Compressor 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4133,
   "documented": "34134",
   "name": "Comm Loss: Electronic Expansion Valve 2 Compressor 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4134,
   "documented": "34135",
   "name": "Comm Loss: Electronic Expansion Valve 2 Compressor 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4135,
   "documented": "34136",
   "name": "Comm Loss: Emergency Stop Feedback Input",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4136,
   "documented": "34137",
   "name": "Comm Loss: Energy Meter 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4137,
   "documented": "34138",
   "name": "Comm Loss: Energy Meter 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4138,
   "documented": "34139",
   "name": "Comm Loss: Evap Diff Water Pressure",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4139,
   "documented": "34140",
   "name": "Comm Loss: Evap Entering Water Temp",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4140,
   "documented": "34141",
   "name": "Comm Loss: Evap Iso Valve Close Switch Compressor 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4141,
   "documented": "34142",
   "name": "Comm Loss: Evap Iso Valve Close Switch Compressor 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4142,
   "documented": "34143",
   "name": "Comm Loss: Evap Iso Valve Open Switch Compressor 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4143,
   "documented": "34144",
   "name": "Comm Loss: Evap Iso Valve Open Switch Compressor 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4144,
   "documented": "34145",
   "name": "Comm Loss: Evap Isolation Valve Relay Compressor 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4145,
   "documented": "34146",
   "name": "Comm Loss: Evap Isolation Valve Relay Compressor 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4146,
   "documented": "34147",
   "name": "Comm Loss: Evap Leaving Water Temp",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4147,
   "documented": "34148",
   "name": "Comm Loss: Evap Pump Inv1 Fault Input",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4148,
   "documented": "34149",
   "name": "Comm Loss: Evap Pump Inv1 Run Command",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4149,
   "documented": "34150",
   "name": "Comm Loss: Evap Rfgt Pool Temp Circuit 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4150,
   "documented": "34151",
   "name": "Comm Loss: Evap Rfgt Pool Temp Circuit 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4151,
   "documented": "34152",
   "name": "Comm Loss: Evap Water Pump Inv Freq Input",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4152,
   "documented": "34153",
   "name": "Comm Loss: Evaporator Entering Water Pressure",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4153,
   "documented": "34154",
   "name": "Comm Loss: Evaporator Leaving Water Pressure",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4154,
   "documented": "34155",
   "name": "Comm Loss: Evaporator Oil Return Purge Valve - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4155,
   "documented": "34156",
   "name": "Comm Loss: Evaporator Oil Return Purge Valve - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4156,
   "documented": "34157",
   "name": "Comm Loss: Evaporator Pump 1 Fault Input",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4157,
   "documented": "34158",
   "name": "Comm Loss: Evaporator Pump 2 Fault Input",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4158,
   "documented": "34159",
   "name": "Comm Loss: Evaporator Pump Fault Input",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4159,
   "documented": "34160",
   "name": "Comm Loss: Evaporator Pump Inverter Running Status",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4160,
   "documented": "34161",
   "name": "Comm Loss: Evaporator Pump Speed Command",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4161,
   "documented": "34162",
   "name": "Comm Loss: Evaporator Pump Speed Feedback",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4162,
   "documented": "34163",
   "name": "Comm Loss: Evaporator Water Flow Switch",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4163,
   "documented": "34164",
   "name": "Comm Loss: Evaporator Water Pump 1 Relay",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4164,
   "documented": "34165",
   "name": "Comm Loss: Evaporator Water Pump 2 Relay",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4165,
   "documented": "34166",
   "name": "Comm Loss: Evaporator Water Pump Relay",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4166,
   "documented": "34167",
   "name": "Comm Loss: Ext Chilled Water Setpoint",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4167,
   "documented": "34168",
   "name": "Comm Loss: Ext Demand Limit Setpoint",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4168,
   "documented": "34169",
   "name": "Comm Loss: Ext Noise Reduction Request",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4169,
   "documented": "34170",
   "name": "Comm Loss: External Auto/Stop",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4170,
   "documented": "34171",
   "name": "Comm Loss: External Ckt Lockout Circuit 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4171,
   "documented": "34172",
   "name": "Comm Loss: External Ckt Lockout Circuit 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4172,
   "documented": "34173",
   "name": "Comm Loss: External Heat Recovery Command",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4173,
   "documented": "34174",
   "name": "Comm Loss: External Heat Recovery Setpoint",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4174,
   "documented": "34175",
   "name": "Comm Loss: External Ice Building Command",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4175,
   "documented": "34176",
   "name": "Comm Loss: Fan Board 1 Relay 1 Circuit 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4176,
   "documented": "34177",
   "name": "Comm Loss: Fan Board 1 Relay 1 Circuit 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4177,
   "documented": "34178",
   "name": "Comm Loss: Fan Board 1 Relay 2 Circuit 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4178,
   "documented": "34179",
   "name": "Comm Loss: Fan Board 1 Relay 2 Circuit 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4179,
   "documented": "34180",
   "name": "Comm Loss: Fan Board 1 Relay 3 Circuit 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4180,
   "documented": "34181",
   "name": "Comm Loss: Fan Board 1 Relay 3 Circuit 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4181,
   "documented": "34182",
   "name": "Comm Loss: Fan Board 1 Relay 4 Circuit 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4182,
   "documented": "34183",
   "name": "Comm Loss: Fan Board 1 Relay 4 Circuit 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4183,
   "documented": "34184",
   "name": "Comm Loss: Fan Board 2 Relay 1 Circuit 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4184,
   "documented": "34185",
   "name": "Comm Loss: Fan Board 2 Relay 1 Circuit 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4185,
   "documented": "34186",
   "name": "Comm Loss: Fan Board 2 Relay 2 Circuit 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4186,
   "documented": "34187",
   "name": "Comm Loss: Fan Board 2 Relay 2 Circuit 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4187,
   "documented": "34188",
   "name": "Comm Loss: Fan Board 2 Relay 3 Circuit 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4188,
   "documented": "34189",
   "name": "Comm Loss: Fan Board 2 Relay 3 Circuit 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4189,
   "documented": "34190",
   "name": "Comm Loss: Fan Board 2 Relay 4 Circuit 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4190,
   "documented": "34191",
   "name": "Comm Loss: Fan Board 2 Relay 4 Circuit 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4191,
   "documented": "34192",
   "name": "Comm Loss: Fan Inv Spd Cmd, Shrd Circuit 1 & 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4192,
   "documented": "34193",
   "name": "Comm Loss: Fan Inverter Fault Circuit 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4193,
   "documented": "34194",
   "name": "Comm Loss: Fan Inverter Fault Circuit 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4194,
   "documented": "34195",
   "name": "Comm Loss: Fan Inverter Speed Command Circuit 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4195,
   "documented": "34196",
   "name": "Comm Loss: Fan Inverter Speed Command Circuit 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4196,
   "documented": "34197",
   "name": "Comm Loss: FC Entering Glycol Temp",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4197,
   "documented": "34198",
   "name": "Comm Loss: FC Entering Water Temp",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4198,
   "documented": "34199",
   "name": "Comm Loss: FC Leaving Glycol Temp",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4199,
   "documented": "34200",
   "name": "Comm Loss: Free Cooling Bypass Valve",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4200,
   "documented": "34201",
   "name": "Comm Loss: Free Cooling Dedicated Fan Enable",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4201,
   "documented": "34202",
   "name": "Comm Loss: Free Cooling Dedicated Fan Inverter Fault",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4202,
   "documented": "34203",
   "name": "Comm Loss: Free Cooling Dedicated Fan Inverter Speed Command",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4203,
   "documented": "34204",
   "name": "Comm Loss: Free Cooling Glycol Flow Switch",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4204,
   "documented": "34205",
   "name": "Comm Loss: Free Cooling Glycol Pressure",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4205,
   "documented": "34206",
   "name": "Comm Loss: Free Cooling Glycol Pump Fault",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4206,
   "documented": "34207",
   "name": "Comm Loss: Free Cooling Pump",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4207,
   "documented": "34208",
   "name": "Comm Loss: Free Cooling Valve",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4208,
   "documented": "34209",
   "name": "Comm Loss: Heat Recovery Mode Valve Command - Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4209,
   "documented": "34210",
   "name": "Comm Loss: Heat Recovery Mode Valve Command - Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4210,
   "documented": "34211",
   "name": "Comm Loss: Heat Recovery Water Flow Cmd",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4211,
   "documented": "34212",
   "name": "Comm Loss: Heat Recovery Water Pump Relay",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4212,
   "documented": "34213",
   "name": "Comm Loss: Heat Recovery Water Flow Switch",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4213,
   "documented": "34214",
   "name": "Comm Loss: High Pressure Cutout Sw - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4214,
   "documented": "34215",
   "name": "Comm Loss: High Pressure Cutout Sw - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4215,
   "documented": "34216",
   "name": "Comm Loss: High Pressure Cutout Sw - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4216,
   "documented": "34217",
   "name": "Comm Loss: High Pressure Cutout Sw - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4217,
   "documented": "34218",
   "name": "Comm Loss: Hot Gas Oil Return Valve - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4218,
   "documented": "34219",
   "name": "Comm Loss: Hot Gas Oil Return Valve - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4219,
   "documented": "34220",
   "name": "Comm Loss: HR Entering Water Temp Sensor",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4220,
   "documented": "34221",
   "name": "Comm Loss: HR Leaving Water Temp Sensor",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4221,
   "documented": "34222",
   "name": "Comm Loss: Liquid Line Pressure Circuit 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4222,
   "documented": "34223",
   "name": "Comm Loss: Liquid Line Pressure Circuit 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4223,
   "documented": "34224",
   "name": "Comm Loss: Liquid Line Temperature Circuit 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4224,
   "documented": "34225",
   "name": "Comm Loss: Liquid Line Temperature Circuit 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4225,
   "documented": "34226",
   "name": "Comm Loss: Motor Winding Tstat Cprsr1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4226,
   "documented": "34227",
   "name": "Comm Loss: Motor Winding Tstat Cprsr2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4227,
   "documented": "34228",
   "name": "Comm Loss: Off-cycle Freeze Prot Relay",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4228,
   "documented": "34229",
   "name": "Comm Loss: Oil Loss Level Sensor Input Circuit 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4229,
   "documented": "34230",
   "name": "Comm Loss: Oil Loss Level Sensor Input Circuit 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4230,
   "documented": "34231",
   "name": "Comm Loss: Oil Pressure - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4231,
   "documented": "34232",
   "name": "Comm Loss: Oil Pressure - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4232,
   "documented": "34233",
   "name": "Comm Loss: Oil Pressure - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4233,
   "documented": "34234",
   "name": "Comm Loss: Oil Pressure - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4234,
   "documented": "34235",
   "name": "Comm Loss: Oil Return Solenoid Valve - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4235,
   "documented": "34236",
   "name": "Comm Loss: Oil Return Solenoid Valve - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4236,
   "documented": "34237",
   "name": "Comm Loss: Oil Return Valve - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4237,
   "documented": "34238",
   "name": "Comm Loss: Oil Return Valve - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4238,
   "documented": "34239",
   "name": "Comm Loss: Oil Supply Temperature",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4239,
   "documented": "34240",
   "name": "Comm Loss: Oil Supply Temperature",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4240,
   "documented": "34241",
   "name": "Comm Loss: Oil Temperature - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4241,
   "documented": "34242",
   "name": "Comm Loss: Oil Temperature - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4242,
   "documented": "34243",
   "name": "Comm Loss: Oil Temperature - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4243,
   "documented": "34244",
   "name": "Comm Loss: Oil Temperature - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4244,
   "documented": "34245",
   "name": "Comm Loss: Outdoor Air Temperature",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4245,
   "documented": "34246",
   "name": "Comm Loss: Programmable Relay Board 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4246,
   "documented": "34247",
   "name": "Comm Loss: Programmable Relay Board 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4247,
   "documented": "34248",
   "name": "Comm Loss: Slide Valve Load - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4248,
   "documented": "34249",
   "name": "Comm Loss: Slide Valve Load - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4249,
   "documented": "34250",
   "name": "Comm Loss: Slide Valve Load - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4250,
   "documented": "34251",
   "name": "Comm Loss: Slide Valve Load - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4251,
   "documented": "34252",
   "name": "Comm Loss: Slide Valve Unload - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4252,
   "documented": "34253",
   "name": "Comm Loss: Slide Valve Unload - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4253,
   "documented": "34254",
   "name": "Comm Loss: Slide Valve Unload - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4254,
   "documented": "34255",
   "name": "Comm Loss: Slide Valve Unload - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4255,
   "documented": "34256",
   "name": "Comm Loss: Starter 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4256,
   "documented": "34257",
   "name": "Comm Loss: Starter 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4257,
   "documented": "34258",
   "name": "Comm Loss: Starter 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4258,
   "documented": "34259",
   "name": "Comm Loss: Starter 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4259,
   "documented": "34260",
   "name": "Comm Loss: Step Load - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4260,
   "documented": "34261",
   "name": "Comm Loss: Step Load - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4261,
   "documented": "34262",
   "name": "Comm Loss: Step Load - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4262,
   "documented": "34263",
   "name": "Comm Loss: Step Load - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4263,
   "documented": "34264",
   "name": "Comm Loss: Suction Rfgt Pressure - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4264,
   "documented": "34265",
   "name": "Comm Loss: Suction Rfgt Pressure - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4265,
   "documented": "34266",
   "name": "Comm Loss: Suction Rfgt Pressure - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4266,
   "documented": "34267",
   "name": "Comm Loss: Suction Rfgt Pressure - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4267,
   "documented": "34268",
   "name": "Comm Loss: Var Vi Valve – Cprsr1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4268,
   "documented": "34269",
   "name": "Comm Loss: Var Vi Valve – Cprsr2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4269,
   "documented": "34270",
   "name": "Comm Loss: Winding Temp 1, Cprsr1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4270,
   "documented": "34271",
   "name": "Comm Loss: Winding Temp 1, Cprsr2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4271,
   "documented": "34272",
   "name": "Comm Loss: Winding Temp 2, Cprsr1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4272,
   "documented": "34273",
   "name": "Comm Loss: Winding Temp 2, Cprsr2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4273,
   "documented": "34274",
   "name": "Diagnostic: Condenser Rfgt Pressure Sensor Circuit 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4274,
   "documented": "34275",
   "name": "Diagnostic: Condenser Rfgt Pressure Sensor Circuit 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4275,
   "documented": "34276",
   "name": "Diagnostic: Cprsr Did Not Accel: Shutdown - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4276,
   "documented": "34277",
   "name": "Diagnostic: Cprsr Did Not Accel: Shutdown - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4277,
   "documented": "34278",
   "name": "Diagnostic: Cprsr Did Not Accel: Shutdown - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4278,
   "documented": "34279",
   "name": "Diagnostic: Cprsr Did Not Accel: Shutdown - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4279,
   "documented": "34280",
   "name": "Diagnostic: Cprsr Did Not Accel: Transition - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4280,
   "documented": "34281",
   "name": "Diagnostic: Cprsr Did Not Accel: Transition - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4281,
   "documented": "34282",
   "name": "Diagnostic: Cprsr Did Not Accel: Transition - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4282,
   "documented": "34283",
   "name": "Diagnostic: Cprsr Did Not Accel: Transition - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4283,
   "documented": "34284",
   "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4284,
   "documented": "34285",
   "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4285,
   "documented": "34286",
   "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4286,
   "documented": "34287",
   "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4287,
   "documented": "34288",
   "name": "Diagnostic: Drive Cooling Supply Temp Sensor - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4288,
   "documented": "34289",
   "name": "Diagnostic: Drive Cooling Supply Temp Sensor - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4289,
   "documented": "34290",
   "name": "Diagnostic: Economizer Disch Press Sensor - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4290,
   "documented": "34291",
   "name": "Diagnostic: Economizer Disch Press Sensor - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4291,
   "documented": "34292",
   "name": "Diagnostic: Economizer Disch Press Sensor - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4292,
   "documented": "34293",
   "name": "Diagnostic: Economizer Disch Press Sensor - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4293,
   "documented": "34294",
   "name": "Diagnostic: Economizer Disch Temp Sensor - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4294,
   "documented": "34295",
   "name": "Diagnostic: Economizer Disch Temp Sensor - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4295,
   "documented": "34296",
   "name": "Diagnostic: Economizer Disch Temp Sensor - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4296,
   "documented": "34297",
   "name": "Diagnostic: Economizer Disch Temp Sensor - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4297,
   "documented": "34298",
   "name": "Diagnostic: Emergency Stop Feedback Input",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4298,
   "documented": "34299",
   "name": "Diagnostic: Evap Iso Valve Illegal Switch State Compressor 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4299,
   "documented": "34300",
   "name": "Diagnostic: Evap Iso Valve Illegal Switch State Compressor 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4300,
   "documented": "34301",
   "name": "Diagnostic: Evap Isolation Valve Closed Switch Failure Compressor 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4301,
   "documented": "34302",
   "name": "Diagnostic: Evap Isolation Valve Closed Switch Failure Compressor 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4302,
   "documented": "34303",
   "name": "Diagnostic: Evap Isolation Valve Failed To Close Compressor 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4303,
   "documented": "34304",
   "name": "Diagnostic: Evap Isolation Valve Failed To Close Compressor 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4304,
   "documented": "34305",
   "name": "Diagnostic: Evap Isolation Valve Failed To Open Compressor 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4305,
   "documented": "34306",
   "name": "Diagnostic: Evap Isolation Valve Failed To Open Compressor 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4306,
   "documented": "34307",
   "name": "Diagnostic: Evap Isolation Valve Open Switch Failure Compressor 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4307,
   "documented": "34308",
   "name": "Diagnostic: Evap Isolation Valve Open Switch Failure Compressor 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4308,
   "documented": "34309",
   "name": "Diagnostic: Evap Pump 1 Starts Run time Written",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4309,
   "documented": "34310",
   "name": "Diagnostic: Evap Pump 2 Starts Run time Written",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4310,
   "documented": "34311",
   "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Circuit 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4311,
   "documented": "34312",
   "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Circuit 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4312,
   "documented": "34313",
   "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Error - Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4313,
   "documented": "34314",
   "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Error - Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4314,
   "documented": "34315",
   "name": "Diagnostic: Evap Water Pump 1 Svc Recommended",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4315,
   "documented": "34316",
   "name": "Diagnostic: Evap Water Pump 2 Svc Recommended",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4316,
   "documented": "34317",
   "name": "Diagnostic: Evaporator Approach Error Circuit 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4317,
   "documented": "34318",
   "name": "Diagnostic: Evaporator Approach Error Circuit 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4318,
   "documented": "34319",
   "name": "Diagnostic: Evaporator Diff Water Pressure Xdcr",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4319,
   "documented": "34320",
   "name": "Diagnostic: Evaporator Entering Water Pressure",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4320,
   "documented": "34321",
   "name": "Diagnostic: Evaporator Entering Water Temp Sensor",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4321,
   "documented": "34322",
   "name": "Diagnostic: Evaporator Leaving Water Pressure",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4322,
   "documented": "34323",
   "name": "Diagnostic: Evaporator Leaving Water Temp Sensor",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4323,
   "documented": "34324",
   "name": "Diagnostic: Evaporator Pump 1 Fault",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4324,
   "documented": "34325",
   "name": "Diagnostic: Evaporator Pump 2 Fault",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4325,
   "documented": "34326",
   "name": "Diagnostic: Evaporator Water Flow Lost",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4326,
   "documented": "34327",
   "name": "Diagnostic: Evaporator Water Flow Lost - Pump1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4327,
   "documented": "34328",
   "name": "Diagnostic: Evaporator Water Flow Lost - Pump2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4328,
   "documented": "34329",
   "name": "Diagnostic: Evaporator Water Flow Overdue",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4329,
   "documented": "34330",
   "name": "Diagnostic: Evaporator Water Flow Overdue - Pump1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4330,
   "documented": "34331",
   "name": "Diagnostic: Evaporator Water Flow Overdue - Pump2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4331,
   "documented": "34332",
   "name": "Diagnostic: Evaporator Water Pump Fault",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4332,
   "documented": "34333",
   "name": "Diagnostic: Evaporator Water Pump Speed Feedback",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4333,
   "documented": "34334",
   "name": "Diagnostic: Excessive Condenser Pressure Circuit 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4334,
   "documented": "34335",
   "name": "Diagnostic: Excessive Condenser Pressure Circuit 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4335,
   "documented": "34336",
   "name": "Diagnostic: External Chilled Water Setpoint",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4336,
   "documented": "34337",
   "name": "Diagnostic: External Demand Limit Setpoint",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4337,
   "documented": "34338",
   "name": "Diagnostic: External Heat Recovery Setpoint",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4338,
   "documented": "34339",
   "name": "Diagnostic: Fan Inverter Fault Circuit 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4339,
   "documented": "34340",
   "name": "Diagnostic: Fan Inverter Fault Circuit 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4340,
   "documented": "34341",
   "name": "Diagnostic: Free Cooling Dedicated Fan Inverter Fault",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4341,
   "documented": "34342",
   "name": "Diagnostic: Free Cooling Entering Glycol Temperature",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4342,
   "documented": "34343",
   "name": "Diagnostic: Free Cooling Entering Water Temperature",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4343,
   "documented": "34344",
   "name": "Diagnostic: Free Cooling Glycol Flow Lost",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4344,
   "documented": "34345",
   "name": "Diagnostic: Free Cooling Glycol Flow Overdue",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4345,
   "documented": "34346",
   "name": "Diagnostic: Free Cooling Glycol Pressure",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4346,
   "documented": "34347",
   "name": "Diagnostic: Free Cooling Glycol Pump Fault",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4347,
   "documented": "34348",
   "name": "Diagnostic: Free Cooling Glycol Temperature Equalization Overdue",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4348,
   "documented": "34349",
   "name": "Diagnostic: Free Cooling Leaving Glycol Temperature",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4349,
   "documented": "34350",
   "name": "Diagnostic: Heat Recovery Entering Water Temp Sensor",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4350,
   "documented": "34351",
   "name": "Diagnostic: Heat Recovery Leaving Water Temp Sensor",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4351,
   "documented": "34352",
   "name": "Diagnostic: Heat Recovery Water Flow Lost",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4352,
   "documented": "34353",
   "name": "Diagnostic: Heat Recovery Water Flow Overdue",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4353,
   "documented": "34354",
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temp - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4354,
   "documented": "34355",
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temp - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4355,
   "documented": "34356",
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temp - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4356,
   "documented": "34357",
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temp - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4357,
   "documented": "34358",
   "name": "Diagnostic: High Differential Rfgt Pressure - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4358,
   "documented": "34359",
   "name": "Diagnostic: High Differential Rfgt Pressure - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4359,
   "documented": "34360",
   "name": "Diagnostic: High Differential Rfgt Pressure - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4360,
   "documented": "34361",
   "name": "Diagnostic: High Differential Rfgt Pressure - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4361,
   "documented": "34362",
   "name": "Diagnostic: High Evaporator Refrigerant Pressure",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4362,
   "documented": "34363",
   "name": "Diagnostic: High Evaporator Water Temperature",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4363,
   "documented": "34364",
   "name": "Diagnostic: High Motor Winding Temperature - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4364,
   "documented": "34365",
   "name": "Diagnostic: High Motor Winding Temperature - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4365,
   "documented": "34366",
   "name": "Diagnostic: High Oil Temperature - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4366,
   "documented": "34367",
   "name": "Diagnostic: High Oil Temperature - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4367,
   "documented": "34368",
   "name": "Diagnostic: High Oil Temperature - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4368,
   "documented": "34369",
   "name": "Diagnostic: High Oil Temperature - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4369,
   "documented": "34370",
   "name": "Diagnostic: High Pressure Cutout - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4370,
   "documented": "34371",
   "name": "Diagnostic: High Pressure Cutout - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4371,
   "documented": "34372",
   "name": "Diagnostic: High Pressure Cutout - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4372,
   "documented": "34373",
   "name": "Diagnostic: High Pressure Cutout - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4373,
   "documented": "34374",
   "name": "Diagnostic: High Refrigerant Pressure Ratio - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4374,
   "documented": "34375",
   "name": "Diagnostic: High Refrigerant Pressure Ratio - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4375,
   "documented": "34376",
   "name": "Diagnostic: High Refrigerant Pressure Ratio - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4376,
   "documented": "34377",
   "name": "Diagnostic: High Refrigerant Pressure Ratio - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4377,
   "documented": "34378",
   "name": "Diagnostic: Inverted Evaporator Water Temperature",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4378,
   "documented": "34379",
   "name": "Diagnostic: Liquid Line Pressure Sensor Circuit 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4379,
   "documented": "34380",
   "name": "Diagnostic: Liquid Line Pressure Sensor Circuit 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4380,
   "documented": "34381",
   "name": "Diagnostic: Liquid Line Temp Sensor Circuit 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4381,
   "documented": "34382",
   "name": "Diagnostic: Liquid Line Temp Sensor Circuit 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4382,
   "documented": "34383",
   "name": "Diagnostic: Loss of Oil for Compressor (Running) Compressor 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4383,
   "documented": "34384",
   "name": "Diagnostic: Loss of Oil for Compressor (Running) Compressor 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4384,
   "documented": "34385",
   "name": "Diagnostic: Loss of Oil for Compressor (Stopped) Compressor 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4385,
   "documented": "34386",
   "name": "Diagnostic: Loss of Oil for Compressor (Stopped) Compressor 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4386,
   "documented": "34387",
   "name": "Diagnostic: Low Differential Rfgt Pressure - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4387,
   "documented": "34388",
   "name": "Diagnostic: Low Differential Rfgt Pressure - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4388,
   "documented": "34389",
   "name": "Diagnostic: Low Differential Rfgt Pressure - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4389,
   "documented": "34390",
   "name": "Diagnostic: Low Differential Rfgt Pressure - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4390,
   "documented": "34391",
   "name": "Diagnostic: Low Discharge Superheat - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4391,
   "documented": "34392",
   "name": "Diagnostic: Low Discharge Superheat - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4392,
   "documented": "34393",
   "name": "Diagnostic: Low Discharge Superheat - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4393,
   "documented": "34394",
   "name": "Diagnostic: Low Discharge Superheat - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4394,
   "documented": "34395",
   "name": "Diagnostic: Low Drive Cooling Supply Temperature - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4395,
   "documented": "34396",
   "name": "Diagnostic: Low Drive Cooling Supply Temperature - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4396,
   "documented": "34397",
   "name": "Diagnostic: Low Evaporator Entering Water Pressure",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4397,
   "documented": "34398",
   "name": "Diagnostic: Low Evaporator Leaving Water Pressure",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4398,
   "documented": "34399",
   "name": "Diagnostic: Low Evaporator Rfgt Temp Ckt 1: Unit Off",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4399,
   "documented": "34400",
   "name": "Diagnostic: Low Evaporator Rfgt Temp Ckt 2: Unit Off",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4400,
   "documented": "34401",
   "name": "Diagnostic: Low Evaporator Water Flow",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4401,
   "documented": "34402",
   "name": "Diagnostic: Low Evaporator Water Temp (Unit Off)",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4402,
   "documented": "34403",
   "name": "Diagnostic: Low Evaporator Water Temp (Unit On)",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4403,
   "documented": "34404",
   "name": "Diagnostic: Low Glycol Pressure Free Cooling",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4404,
   "documented": "34405",
   "name": "Diagnostic: Low Glycol Temp Free Cooling",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4405,
   "documented": "34406",
   "name": "Diagnostic: Low Oil Flow - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4406,
   "documented": "34407",
   "name": "Diagnostic: Low Oil Flow - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4407,
   "documented": "34408",
   "name": "Diagnostic: Low Oil Flow - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4408,
   "documented": "34409",
   "name": "Diagnostic: Low Oil Flow - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4409,
   "documented": "34410",
   "name": "Diagnostic: Low Refrigerant Temperature Circuit 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4410,
   "documented": "34411",
   "name": "Diagnostic: Low Refrigerant Temperature Circuit 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4411,
   "documented": "34412",
   "name": "Diagnostic: Low Suction Refrigerant Pressure - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4412,
   "documented": "34413",
   "name": "Diagnostic: Low Suction Refrigerant Pressure - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4413,
   "documented": "34414",
   "name": "Diagnostic: Low Suction Refrigerant Pressure - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4414,
   "documented": "34415",
   "name": "Diagnostic: Low Suction Refrigerant Pressure - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4415,
   "documented": "34416",
   "name": "Diagnostic: Mfr Maintenance Recommended - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4416,
   "documented": "34417",
   "name": "Diagnostic: Mfr Maintenance Recommended - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4417,
   "documented": "34418",
   "name": "Diagnostic: Mfr Maintenance Recommended - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4418,
   "documented": "34419",
   "name": "Diagnostic: Mfr Maintenance Recommended - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4419,
   "documented": "34420",
   "name": "Diagnostic: Momentary Power Loss Compressor 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4420,
   "documented": "34421",
   "name": "Diagnostic: Momentary Power Loss Compressor 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4421,
   "documented": "34422",
   "name": "Diagnostic: Motor Current Overload - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4422,
   "documented": "34423",
   "name": "Diagnostic: Motor Current Overload - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4423,
   "documented": "34424",
   "name": "Diagnostic: Motor Current Overload - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4424,
   "documented": "34425",
   "name": "Diagnostic: Motor Current Overload - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4425,
   "documented": "34426",
   "name": "Diagnostic: Motor Winding Temp Sensor - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4426,
   "documented": "34427",
   "name": "Diagnostic: Motor Winding Temp Sensor - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4427,
   "documented": "34428",
   "name": "Diagnostic: MP: Invalid Configuration",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4428,
   "documented": "34429",
   "name": "Diagnostic: MP: Reset Has Occurred",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4429,
   "documented": "34430",
   "name": "Diagnostic: No Differential Rfgt Pressure - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4430,
   "documented": "34431",
   "name": "Diagnostic: No Differential Rfgt Pressure - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4431,
   "documented": "34432",
   "name": "Diagnostic: No Differential Rfgt Pressure - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4432,
   "documented": "34433",
   "name": "Diagnostic: No Differential Rfgt Pressure - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4433,
   "documented": "34434",
   "name": "Diagnostic: Oil Filter Change Recommended - Cprsr1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4434,
   "documented": "34435",
   "name": "Diagnostic: Oil Filter Change Recommended - Cprsr2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4435,
   "documented": "34436",
   "name": "Diagnostic: Oil Flow Protection Fault - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4436,
   "documented": "34437",
   "name": "Diagnostic: Oil Flow Protection Fault - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4437,
   "documented": "34438",
   "name": "Diagnostic: Oil Flow Protection Fault - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4438,
   "documented": "34439",
   "name": "Diagnostic: Oil Flow Protection Fault - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4439,
   "documented": "34440",
   "name": "Diagnostic: Oil Pressure Sensor - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4440,
   "documented": "34441",
   "name": "Diagnostic: Oil Pressure Sensor - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4441,
   "documented": "34442",
   "name": "Diagnostic: Oil Pressure Sensor - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4442,
   "documented": "34443",
   "name": "Diagnostic: Oil Pressure Sensor - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4443,
   "documented": "34444",
   "name": "Diagnostic: Oil Supply Temp Sensor Circuit 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4444,
   "documented": "34445",
   "name": "Diagnostic: Oil Supply Temp Sensor Circuit 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4445,
   "documented": "34446",
   "name": "Diagnostic: Oil Temperature Sensor - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4446,
   "documented": "34447",
   "name": "Diagnostic: Oil Temperature Sensor - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4447,
   "documented": "34448",
   "name": "Diagnostic: Oil Temperature Sensor - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4448,
   "documented": "34449",
   "name": "Diagnostic: Oil Temperature Sensor - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4449,
   "documented": "34450",
   "name": "Diagnostic: Outdoor Air Temperature Sensor",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4450,
   "documented": "34451",
   "name": "Diagnostic: Over Voltage",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4451,
   "documented": "34452",
   "name": "Diagnostic: Phase Loss - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4452,
   "documented": "34453",
   "name": "Diagnostic: Phase Loss - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4453,
   "documented": "34454",
   "name": "Diagnostic: Phase Loss - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4454,
   "documented": "34455",
   "name": "Diagnostic: Phase Loss - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4455,
   "documented": "34456",
   "name": "Diagnostic: Phase Reversal - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4456,
   "documented": "34457",
   "name": "Diagnostic: Phase Reversal - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4457,
   "documented": "34458",
   "name": "Diagnostic: Phase Reversal - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4458,
   "documented": "34459",
   "name": "Diagnostic: Phase Reversal - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4459,
   "documented": "34460",
   "name": "Diagnostic: Power Loss - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4460,
   "documented": "34461",
   "name": "Diagnostic: Power Loss - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4461,
   "documented": "34462",
   "name": "Diagnostic: Power Loss - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4462,
   "documented": "34463",
   "name": "Diagnostic: Power Loss - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4463,
   "documented": "34464",
   "name": "Diagnostic: Pumpdown Terminated By Time Circuit 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4464,
   "documented": "34465",
   "name": "Diagnostic: Pumpdown Terminated By Time Circuit 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4465,
   "documented": "34466",
   "name": "Diagnostic: Restart Inhibit Invoked - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4466,
   "documented": "34467",
   "name": "Diagnostic: Restart Inhibit Invoked - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4467,
   "documented": "34468",
   "name": "Diagnostic: Restart Inhibit Invoked - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4468,
   "documented": "34469",
   "name": "Diagnostic: Restart Inhibit Invoked - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4469,
   "documented": "34470",
   "name": "Diagnostic: Severe Current Imbalance - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4470,
   "documented": "34471",
   "name": "Diagnostic: Severe Current Imbalance - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4471,
   "documented": "34472",
   "name": "Diagnostic: Severe Current Imbalance - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4472,
   "documented": "34473",
   "name": "Diagnostic: Severe Current Imbalance - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4473,
   "documented": "34474",
   "name": "Diagnostic: Software Error 1001: Call Trane Service",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4474,
   "documented": "34475",
   "name": "Diagnostic: Software Error 1002: Call Trane Service",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4475,
   "documented": "34476",
   "name": "Diagnostic: Software Error 1003: Call Trane Service",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4476,
   "documented": "34477",
   "name": "Diagnostic: Starter Comm Loss: Main Processor - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4477,
   "documented": "34478",
   "name": "Diagnostic: Starter Comm Loss: Main Processor - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4478,
   "documented": "34479",
   "name": "Diagnostic: Starter Comm Loss: Main Processor - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4479,
   "documented": "34480",
   "name": "Diagnostic: Starter Comm Loss: Main Processor - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4480,
   "documented": "34481",
   "name": "Diagnostic: Starter Contactor Interrupt Failure - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4481,
   "documented": "34482",
   "name": "Diagnostic: Starter Contactor Interrupt Failure - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4482,
   "documented": "34483",
   "name": "Diagnostic: Starter Contactor Interrupt Failure - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4483,
   "documented": "34484",
   "name": "Diagnostic: Starter Contactor Interrupt Failure - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4484,
   "documented": "34485",
   "name": "Diagnostic: Starter Did Not Fully Accelerate",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4485,
   "documented": "34486",
   "name": "Diagnostic: Starter Did Not Transition - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4486,
   "documented": "34487",
   "name": "Diagnostic: Starter Did Not Transition - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4487,
   "documented": "34488",
   "name": "Diagnostic: Starter Did Not Transition - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4488,
   "documented": "34489",
   "name": "Diagnostic: Starter Did Not Fully Accelerate Compressor 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4489,
   "documented": "34490",
   "name": "Diagnostic: Starter Did Not Transition - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4490,
   "documented": "34491",
   "name": "Diagnostic: Starter Dry Run Test - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4491,
   "documented": "34492",
   "name": "Diagnostic: Starter Dry Run Test - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4492,
   "documented": "34493",
   "name": "Diagnostic: Starter Dry Run Test - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4493,
   "documented": "34494",
   "name": "Diagnostic: Starter Dry Run Test - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4494,
   "documented": "34495",
   "name": "Diagnostic: Starter Failed to Arm/Start - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4495,
   "documented": "34496",
   "name": "Diagnostic: Starter Failed to Arm/Start - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4496,
   "documented": "34497",
   "name": "Diagnostic: Starter Failed to Arm/Start - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4497,
   "documented": "34498",
   "name": "Diagnostic: Starter Failed to Arm/Start - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4498,
   "documented": "34499",
   "name": "Diagnostic: Starter Fault Type I - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4499,
   "documented": "34500",
   "name": "Diagnostic: Starter Fault Type I - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4500,
   "documented": "34501",
   "name": "Diagnostic: Starter Fault Type I - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4501,
   "documented": "34502",
   "name": "Diagnostic: Starter Fault Type I - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4502,
   "documented": "34503",
   "name": "Diagnostic: Starter Fault Type II - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4503,
   "documented": "34504",
   "name": "Diagnostic: Starter Fault Type II - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4504,
   "documented": "34505",
   "name": "Diagnostic: Starter Fault Type II - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4505,
   "documented": "34506",
   "name": "Diagnostic: Starter Fault Type II - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4506,
   "documented": "34507",
   "name": "Diagnostic: Starter Fault Type III - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4507,
   "documented": "34508",
   "name": "Diagnostic: Starter Fault Type III - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4508,
   "documented": "34509",
   "name": "Diagnostic: Starter Fault Type III - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4509,
   "documented": "34510",
   "name": "Diagnostic: Starter Fault Type III - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4510,
   "documented": "34511",
   "name": "Diagnostic: Starter Module Memory Error Type 1 - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4511,
   "documented": "34512",
   "name": "Diagnostic: Starter Module Memory Error Type 1 - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4512,
   "documented": "34513",
   "name": "Diagnostic: Starter Module Memory Error Type 1 - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4513,
   "documented": "34514",
   "name": "Diagnostic: Starter Module Memory Error Type 1 - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4514,
   "documented": "34515",
   "name": "Diagnostic: Starter Module Memory Error Type 2 - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4515,
   "documented": "34516",
   "name": "Diagnostic: Starter Module Memory Error Type 2 - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4516,
   "documented": "34517",
   "name": "Diagnostic: Starter Module Memory Error Type 2 - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4517,
   "documented": "34518",
   "name": "Diagnostic: Starter Module Memory Error Type 2 - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4518,
   "documented": "34519",
   "name": "Diagnostic: Starts/Hours Modified 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4519,
   "documented": "34520",
   "name": "Diagnostic: Starts/Hours Modified 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4520,
   "documented": "34521",
   "name": "Diagnostic: Starts/Hours Modified 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4521,
   "documented": "34522",
   "name": "Diagnostic: Starts/Hours Modified 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4522,
   "documented": "34523",
   "name": "Diagnostic: Suction Refrigerant Pressure Sensor - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4523,
   "documented": "34524",
   "name": "Diagnostic: Suction Refrigerant Pressure Sensor - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4524,
   "documented": "34525",
   "name": "Diagnostic: Suction Refrigerant Pressure Sensor - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4525,
   "documented": "34526",
   "name": "Diagnostic: Suction Refrigerant Pressure Sensor - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4526,
   "documented": "34527",
   "name": "Diagnostic: Transition Complete Input Opened - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4527,
   "documented": "34528",
   "name": "Diagnostic: Transition Complete Input Opened - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4528,
   "documented": "34529",
   "name": "Diagnostic: Transition Complete Input Opened - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4529,
   "documented": "34530",
   "name": "Diagnostic: Transition Complete Input Opened - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4530,
   "documented": "34531",
   "name": "Diagnostic: Transition Complete Input Shorted - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4531,
   "documented": "34532",
   "name": "Diagnostic: Transition Complete Input Shorted - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4532,
   "documented": "34533",
   "name": "Diagnostic: Transition Complete Input Shorted - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4533,
   "documented": "34534",
   "name": "Diagnostic: Transition Complete Input Shorted - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4534,
   "documented": "34535",
   "name": "Diagnostic: Under Voltage",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4535,
   "documented": "34536",
   "name": "Diagnostic: Unexpected Starter Shutdown - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4536,
   "documented": "34537",
   "name": "Diagnostic: Unexpected Starter Shutdown - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4537,
   "documented": "34538",
   "name": "Diagnostic: Unexpected Starter Shutdown - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4538,
   "documented": "34539",
   "name": "Diagnostic: Unexpected Starter Shutdown - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4539,
   "documented": "34540",
   "name": "Diagnostic: Very Low Evap Rfgt Pressure - 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4540,
   "documented": "34541",
   "name": "Diagnostic: Very Low Evap Rfgt Pressure - 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4541,
   "documented": "34542",
   "name": "Diagnostic: Very Low Evap Rfgt Pressure - 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4542,
   "documented": "34543",
   "name": "Diagnostic: Very Low Evap Rfgt Pressure - 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4543,
   "documented": "34544",
   "name": "Diagnostic: Write Command Failure Energy Meter 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4544,
   "documented": "34545",
   "name": "Diagnostic: Write Command Failure Energy Meter 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4545,
   "documented": "34546",
   "name": "Comm Loss: Ice Building Status Relay",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10,
   "documented": "40011",
   "name": "Chilled Water Setpoint",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12,
   "documented": "40013",
   "name": "Demand Limit Setpoint",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14,
   "documented": "40015",
   "name": "Evaporator Water Pump Flow Rate Setpoint BA",
   "description": "Needs: Evap Variable Speed Pump Control - Water Flow Control",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16,
   "documented": "40017",
   "name": "Evaporator Water Pump Speed Setpoint BAS",
   "description": "Needs: Evap Variable Speed Pump Control - Direct Pump Speed Control",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3010,
   "documented": "43011",
   "name": "Reset Diagnostic",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Normal",
    "1": "Reset"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3011,
   "documented": "43012",
   "name": "Noise Reduction Request BAS",
   "description": "Needs: Low Noise",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Normal",
    "1": "Reduce Noise"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3012,
   "documented": "43013",
   "name": "Circuit 1 Lockout BAS",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Normal",
    "1": "Locked Out"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3013,
   "documented": "43014",
   "name": "Circuit 2 Lockout BAS",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Normal",
    "1": "Locked Out"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3017,
   "documented": "43018",
   "name": "Energy Consumption Reset",
   "description": "Needs: Power Monitor",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Accumulating",
    "1": "Reset"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3018,
   "documented": "43019",
   "name": "Chiller Auto Stop Command BAS",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Stop",
    "1": "Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3019,
   "documented": "43020",
   "name": "Free Cooling Auto Stop Command BAS",
   "description": "Needs: Free Cooling",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Stop",
    "1": "Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3020,
   "documented": "43021",
   "name": "Free Cooling Compressor Lockout",
   "description": "Needs: Free Cooling",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Nornal",
    "1": "Locked Out"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3021,
   "documented": "43022",
   "name": "Compressor 1B Lockout BAS",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Nornal",
    "1": "Locked Out"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3022,
   "documented": "43023",
   "name": "Compressor 2B Lockout BAS",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Nornal",
    "1": "Locked Out"
   },
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Read the analog inputs as pairs of input registers (float, high word first) and the binary/multi-state points as single registers. Write the BAS setpoints and command points in the 4xxxx holding range.",
  "minimum_registers": [
   {
    "table": "input_register",
    "address": 10,
    "why": "Active chilled water setpoint"
   },
   {
    "table": "input_register",
    "address": 2010,
    "why": "Running mode"
   },
   {
    "table": "input_register",
    "address": 3010,
    "why": "Run enable"
   },
   {
    "table": "input_register",
    "address": 3026,
    "why": "Diagnostic present"
   },
   {
    "table": "holding_register",
    "address": 10,
    "why": "Chilled water setpoint (BAS)"
   },
   {
    "table": "holding_register",
    "address": 12,
    "why": "Demand limit setpoint (BAS)"
   },
   {
    "table": "holding_register",
    "address": 3018,
    "why": "Chiller auto/stop command"
   },
   {
    "table": "holding_register",
    "address": 3010,
    "why": "Reset diagnostic"
   }
  ],
  "enable": "On the Symbio 800 web interface go to Installation > Identification and Communications > Protocol Configuration and select Modbus RTU or Modbus TCP (per Trane's Symbio 800 integration guides).",
  "watchdog": null,
  "quirks": [
   "Analog values are 32-bit floats occupying two registers; read both registers in one request.",
   "0xFFFF in a binary or multi-state register and NaN in an analog register mean the value is invalid or not present."
  ],
  "setup": [
   "The Modbus RTU address comes from the controller's rotary dials (1-247); address 000 disables Modbus RTU.",
   "Modbus TCP uses Ethernet port 2; the rotary address is ignored for TCP."
  ],
  "gotchas": [
   "Points not supported by the unit's configuration are absent; confirm the configuration dependencies before mapping."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/trane/ascend-acr-series-c-symbio-800",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
