<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Trane Ascend ACS/ACX Symbio 800 Modbus Register Map</title>
<meta name="description" content="Trane Ascend ACS/ACX Symbio 800 Modbus register map: 397 IR/HR registers with data types, scaling, units and integration notes.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/trane/ascend-acs-acx-symbio-800">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Trane Ascend ACS/ACX Symbio 800 Modbus Register Map">
<meta property="og:description" content="Trane Ascend ACS/ACX Symbio 800 Modbus register map: 397 IR/HR registers with data types, scaling, units and integration notes.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/trane/ascend-acs-acx-symbio-800">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Trane Ascend ACS/ACX Symbio 800 Modbus Register Map">
<meta name="twitter:description" content="Trane Ascend ACS/ACX Symbio 800 Modbus register map: 397 IR/HR registers with data types, scaling, units and integration notes.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/trane/ascend-acs-acx-symbio-800",
   "url": "https://easymodbus.com/modbus-register-maps/trane/ascend-acs-acx-symbio-800",
   "name": "Trane Ascend ACS/ACX Symbio 800 Modbus Register Map",
   "description": "Trane Ascend ACS/ACX Symbio 800 Modbus register map: 397 IR/HR registers with data types, scaling, units and integration notes.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/trane/ascend-acs-acx-symbio-800#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/trane/ascend-acs-acx-symbio-800#dataset",
   "name": "Trane Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800) Modbus register map",
   "description": "Trane's Ascend ACS is an air-cooled scroll chiller and the ACX its reversible air-to-water heat-pump version. Both use a Symbio 800 controller that serves BACnet and Modbus RTU/TCP from one points list. This map covers the analog inputs (water and refrigerant temperatures, pressures, capacity, starts and run time, energy meter values), BAS setpoints, binary status points, multi-state modes and the diagnostic flags. Trane Ascend ACS/ACX Symbio 800 Modbus register map: 397 IR/HR registers with data types, scaling, units and integration notes.",
   "url": "https://easymodbus.com/modbus-register-maps/trane/ascend-acs-acx-symbio-800",
   "keywords": [
    "Trane Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800) Modbus register map",
    "Trane Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800) Modbus registers",
    "Trane Modbus map",
    "ACS Modbus register map",
    "ACX Modbus register map",
    "Ascend ACS Modbus register map",
    "Ascend ACX Modbus register map",
    "Ascend air-cooled chiller Modbus register map",
    "Ascend air-to-water heat pump Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Symbio 800 Integration Points List, BACnet/Modbus, Ascend Models ACS and ACX",
    "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS011A-EN_11152024.pdf",
    "author": {
     "@type": "Organization",
     "name": "Trane"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Trane Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800)",
    "description": "Chiller"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/trane/ascend-acs-acx-symbio-800.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/trane/ascend-acs-acx-symbio-800.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Trane Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 397 registers: 381 input registers, 16 holding registers. 16 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Trane Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The list prints Modicon register numbers: 3xxxx are input registers and 4xxxx holding registers, so 30011 is input register address 10 and 42011 is holding register address 2010."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Trane Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Trane Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 10 Active Cool/Heat Setpoint Temperature (Active cool/heat setpoint); IR 12 Evaporator Leaving Water Temperature (Evaporator leaving water temperature); IR 14 Evaporator Entering Water Temperature (Evaporator entering water temperature); IR 42 Actual Running Capacity (Actual running capacity); IR 20 Outdoor Air Temperature (Outdoor air temperature); IR 2010 Chiller Running Status (Chiller running status); IR 3036 Diagnostic Present (Diagnostic present); HR 10 Chilled Water Setpoint (Chilled water setpoint (BAS)); HR 2010 BAS Chiller Mode Command (BAS chiller mode command); HR 3010 Reset Diagnostic (Reset diagnostic)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Trane Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "On the Symbio 800 web interface go to Installation > Identification and Communications > Protocol Configuration and select Modbus RTU or Modbus TCP (per Trane's Symbio 800 integration guides)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Trane Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Symbio 800 Integration Points List, BACnet/Modbus, Ascend Models ACS and ACX (BAS-PTS011A-EN), revision 2024-11-15, published free by Trane at https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS011A-EN_11152024.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Trane",
     "item": "https://easymodbus.com/modbus-register-maps/trane/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800)",
     "item": "https://easymodbus.com/modbus-register-maps/trane/ascend-acs-acx-symbio-800"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/trane/">Trane</a></li><li aria-current="page">Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800)</li></ol>
<p class="eyebrow">Chiller &middot; Modbus register map</p><h1><span class="mfr">Trane</span> Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>Trane&#x27;s Ascend ACS is an air-cooled scroll chiller and the ACX its reversible air-to-water heat-pump version. Both use a Symbio 800 controller that serves BACnet and Modbus RTU/TCP from one points list. This map covers the analog inputs (water and refrigerant temperatures, pressures, capacity, starts and run time, energy meter values), BAS setpoints, binary status points, multi-state modes and the diagnostic flags.</p>
<p>This page lists <strong>397 Modbus registers</strong> for the Trane Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800) &mdash; 16 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Trane&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/trane/">Trane</a></dd></div><div><dt>Model</dt><dd>Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/chillers-heat-pumps/">Chiller</a></dd></div><div><dt>Registers</dt><dd>397 (16 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>ACS, ACX, Ascend ACS, Ascend ACX, Ascend air-cooled chiller, Ascend air-to-water heat pump</dd></div><div><dt>Source document</dt><dd><a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS011A-EN_11152024.pdf" rel="nofollow noopener" target="_blank">Symbio 800 Integration Points List, BACnet/Modbus, Ascend Models ACS and ACX &middot; BAS-PTS011A-EN &middot; rev. 2024-11-15</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/trane/ascend-acs-acx-symbio-800.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/trane/ascend-acs-acx-symbio-800.json">JSON</a>
  <a class="btn" href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS011A-EN_11152024.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Trane Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800)</h2>
<div class="answer"><b>Integration in brief</b><p>Read the analog inputs as pairs of input registers (float, high word first) and the binary/multi-state points as single registers. Write the BAS setpoints and command points in the 4xxxx holding range.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-10">IR 10</a></td><td class="n">Active Cool/Heat Setpoint Temperature</td><td class="f">FLOAT32 ABCD</td><td>Active cool/heat setpoint</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-12">IR 12</a></td><td class="n">Evaporator Leaving Water Temperature</td><td class="f">FLOAT32 ABCD</td><td>Evaporator leaving water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-14">IR 14</a></td><td class="n">Evaporator Entering Water Temperature</td><td class="f">FLOAT32 ABCD</td><td>Evaporator entering water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-42">IR 42</a></td><td class="n">Actual Running Capacity</td><td class="f">FLOAT32 ABCD</td><td>Actual running capacity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-20">IR 20</a></td><td class="n">Outdoor Air Temperature</td><td class="f">FLOAT32 ABCD</td><td>Outdoor air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2010">IR 2010</a></td><td class="n">Chiller Running Status</td><td class="f">UINT16</td><td>Chiller running status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-3036">IR 3036</a></td><td class="n">Diagnostic Present</td><td class="f">UINT16</td><td>Diagnostic present</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-10">HR 10</a></td><td class="n">Chilled Water Setpoint</td><td class="f">FLOAT32 ABCD</td><td>Chilled water setpoint (BAS)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2010">HR 2010</a></td><td class="n">BAS Chiller Mode Command</td><td class="f">UINT16</td><td>BAS chiller mode command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-3010">HR 3010</a></td><td class="n">Reset Diagnostic</td><td class="f">UINT16</td><td>Reset diagnostic</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>On the Symbio 800 web interface go to Installation &gt; Identification and Communications &gt; Protocol Configuration and select Modbus RTU or Modbus TCP (per Trane&#x27;s Symbio 800 integration guides).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Analog values are 32-bit floats occupying two registers; read both registers in one request.</li><li>0xFFFF in a binary or multi-state register and NaN in an analog register mean the value is invalid or not present.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>The Modbus RTU address comes from the controller&#x27;s rotary dials (1-247); address 000 disables Modbus RTU.</li><li>Modbus TCP uses Ethernet port 2; the rotary address is ignored for TCP.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Points not supported by the unit&#x27;s configuration are absent; confirm the configuration dependencies before mapping.</li></ul>
</section>
<h2 id="registers">Trane Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>381</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>16</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">397 of 397 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Trane Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-10"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">10<small>doc 30011</small></td><td class="n">Active Cool/Heat Setpoint Temperature</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-12"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">12<small>doc 30013</small></td><td class="n">Evaporator Leaving Water Temperature</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-14"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">14<small>doc 30015</small></td><td class="n">Evaporator Entering Water Temperature</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-16"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16<small>doc 30017</small></td><td class="n">Active Demand Limit Setpoint</td><td class="d">Needs: Ice Building = Not Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-18"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">18<small>doc 30019</small></td><td class="n">Unit Power Consumption</td><td class="d">Electrical power. Needs: Energy Meter - Pulse Input Energy Meter - Schneider Modbus</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20<small>doc 30021</small></td><td class="n">Outdoor Air Temperature</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-22"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">22<small>doc 30023</small></td><td class="n">Evaporator Refrigerant Pressure Circuit 1</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24<small>doc 30025</small></td><td class="n">Condenser Refrigerant Pressure Circuit 1</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-26"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">26<small>doc 30027</small></td><td class="n">Differential Refrigerant Pressure Circuit 1</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-28"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">28<small>doc 30029</small></td><td class="n">Evaporator Saturated Rfgt Temp Circuit 1</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30<small>doc 30031</small></td><td class="n">Condenser Saturated Rfgt Temp Circuit 1</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-32"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">32<small>doc 30033</small></td><td class="n">Evaporator Refrigerant Pressure Circuit 2</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-34"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">34<small>doc 30035</small></td><td class="n">Condenser Refrigerant Pressure Circuit 2</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-36"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">36<small>doc 30037</small></td><td class="n">Differential Refrigerant Pressure Circuit 2</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-38"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">38<small>doc 30039</small></td><td class="n">Evaporator Saturated Rfgt Temp Circuit 2</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-40"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">40<small>doc 30041</small></td><td class="n">Condenser Saturated Rfgt Temp Circuit 2</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-42"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">42<small>doc 30043</small></td><td class="n">Actual Running Capacity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-44"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">44<small>doc 30045</small></td><td class="n">Active Heat Recovery Setpoint</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: Total Heat Recovery</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-46"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">46<small>doc 30047</small></td><td class="n">Active Hot Water Setpoint</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: Hot Water Control (Heat Pump)</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-48"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">48<small>doc 30049</small></td><td class="n">Air Flow Circuit 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-50"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">50<small>doc 30051</small></td><td class="n">Air Flow Circuit 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-52"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">52<small>doc 30053</small></td><td class="n">Starts Cprsr1A</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-54"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">54<small>doc 30055</small></td><td class="n">Running Time Cprsr1A</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-56"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">56<small>doc 30057</small></td><td class="n">Starts Cprsr2A</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-58"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">58<small>doc 30059</small></td><td class="n">Running Time Cprsr2A</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-60"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">60<small>doc 30061</small></td><td class="n">Heat Recovery Entering Water Temp</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: Total Heat Recovery Partial Heat Recovery</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-62"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">62<small>doc 30063</small></td><td class="n">Heat Recovery Leaving Water Temp</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: Total Heat Recovery Partial Heat Recovery</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-64"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">64<small>doc 30065</small></td><td class="n">Chiller Design Capacity</td><td class="d">Cooling capacity in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-66"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">66<small>doc 30067</small></td><td class="n">Starts Cprsr1B</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-68"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">68<small>doc 30069</small></td><td class="n">Running Time Cprsr1B</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-70"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">70<small>doc 30071</small></td><td class="n">Starts Cprsr2B</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-72"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">72<small>doc 30073</small></td><td class="n">Running Time Cprsr2B</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-74"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">74<small>doc 30075</small></td><td class="n">Number Of Circuits</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-76"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">76<small>doc 30077</small></td><td class="n">Number of Compressors for Circuit 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-78"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">78<small>doc 30079</small></td><td class="n">Number of Compressors for Circuit 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-80"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">80<small>doc 30081</small></td><td class="n">Free Cooling Capacity</td><td class="d">Needs: Free Cooling</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-82"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">82<small>doc 30083</small></td><td class="n">Free Cooling Entering Water Temperature</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: Free Cooling</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-84"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">84<small>doc 30085</small></td><td class="n">Free Cooling Entering Glycol Temperature</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: Free Cooling</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-86"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">86<small>doc 30087</small></td><td class="n">Free Cooling Leaving Glycol Temperature</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: Free Cooling</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-88"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">88<small>doc 30089</small></td><td class="n">Energy Consumption NonReset</td><td class="d">Electrical power. Needs: Energy Meter - Pulse Input Energy Meter - Schneider Modbus</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-90"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">90<small>doc 30091</small></td><td class="n">Energy Consumption Resettable</td><td class="d">Electrical power. Needs: Energy Meter - Pulse Input Energy Meter - Schneider Modbus</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-92"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">92<small>doc 30093</small></td><td class="n">Starts Cprsr1C</td><td class="d">Needs: Circuit 1 = 3 compressors</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-94"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">94<small>doc 30095</small></td><td class="n">Running Time Cprsr1C</td><td class="d">Needs: Circuit 1 = 3 compressors</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-96"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">96<small>doc 30097</small></td><td class="n">Starts Cprsr2C</td><td class="d">Needs: Circuit 2 = 3 compressors</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-98"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">98<small>doc 30099</small></td><td class="n">Running Time Cprsr2C</td><td class="d">Needs: Circuit 2 = 3 compressors</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-100"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">100<small>doc 30101</small></td><td class="n">Estimated Discharge Temperature Circuit 1</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: Discharge Temp Sensor = Not Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-102"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">102<small>doc 30103</small></td><td class="n">Estimated Discharge Temperature Circuit 2</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: Discharge Temp Sensor = Not Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-104"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">104<small>doc 30105</small></td><td class="n">Compressor Discharge Temperature Circuit 1</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: Discharge Temp Sensor = Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-106"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">106<small>doc 30107</small></td><td class="n">Compressor Discharge Temperature Circuit 2</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: Discharge Temp Sensor = Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-108"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">108<small>doc 30109</small></td><td class="n">Free Cooling Glycol Pressure</td><td class="d">Pressure in the factory unit system (I-P or SI). Needs: Free Cooling</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-110"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">110<small>doc 30111</small></td><td class="n">Unit Source ID</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-112"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">112<small>doc 30113</small></td><td class="n">Unit Load Command</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-114"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">114<small>doc 30115</small></td><td class="n">Average Line Current Meter 1</td><td class="d">Current. Needs: Energy Meter - Schneider Modbus</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-116"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">116<small>doc 30117</small></td><td class="n">Average Line Voltage Meter 1</td><td class="d">Voltage. Needs: Energy Meter - Schneider Modbus</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-118"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">118<small>doc 30119</small></td><td class="n">Meter Line Current L1</td><td class="d">Current. Needs: Energy Meter - Schneider Modbus</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-120"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">120<small>doc 30121</small></td><td class="n">Meter Line Current L2</td><td class="d">Current. Needs: Energy Meter - Schneider Modbus</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-122"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">122<small>doc 30123</small></td><td class="n">Meter Line Current L3</td><td class="d">Current. Needs: Energy Meter - Schneider Modbus</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-124"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">124<small>doc 30125</small></td><td class="n">Meter Line Voltage L1-L2</td><td class="d">Voltage. Needs: Energy Meter - Schneider Modbus</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-126"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">126<small>doc 30127</small></td><td class="n">Meter Line Voltage L2-L3</td><td class="d">Voltage. Needs: Energy Meter - Schneider Modbus</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-128"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">128<small>doc 30129</small></td><td class="n">Meter Line Voltage L1-L3</td><td class="d">Voltage. Needs: Energy Meter - Schneider Modbus</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-130"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">130<small>doc 30131</small></td><td class="n">Chiller Power Demand</td><td class="d">Electrical power. Needs: Energy Meter - Pulse Input Energy Meter - Schneider Modbus</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-132"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">132<small>doc 30133</small></td><td class="n">Unit Line Frequency</td><td class="d">Needs: Energy Meter - Schneider Modbus</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-134"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">134<small>doc 30135</small></td><td class="n">Unit Power Factor</td><td class="d">Needs: Energy Meter - Schneider Modbus</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-136"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">136<small>doc 30137</small></td><td class="n">Heat Recovery Valve Position</td><td class="d">Needs: Total Heat Recovery</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-138"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">138<small>doc 30139</small></td><td class="n">Evaporator Refrigerant Absolute Pressure Circuit 1</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-140"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">140<small>doc 30141</small></td><td class="n">Condenser Refrigerant Absolute Pressure Circuit 1</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-142"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">142<small>doc 30143</small></td><td class="n">Evaporator Refrigerant Absolute Pressure Circuit 2</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-144"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">144<small>doc 30145</small></td><td class="n">Condenser Refrigerant Absolute Pressure Circuit 2</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-146"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">146<small>doc 30147</small></td><td class="n">Free Cooling Glycol Absolute Pressure</td><td class="d">Pressure in the factory unit system (I-P or SI). Needs: Free Cooling</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-148"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">148<small>doc 30149</small></td><td class="n">Supplemental Heater Status</td><td class="d">Needs: Supplemental Heater</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-150"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">150<small>doc 30151</small></td><td class="n">Evaporator Approach Temperature Circuit 1 (Cooling Mode Only)</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-152"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">152<small>doc 30153</small></td><td class="n">Evaporator Approach Temperature Circuit 2 (Cooling Mode Only)</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-154"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">154<small>doc 30155</small></td><td class="n">Condenser Approach Temperature Circuit 1 (Heating Mode Only)</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-156"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">156<small>doc 30157</small></td><td class="n">Condenser Approach Temperature Circuit 2 (Heating Mode Only)</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-158"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">158<small>doc 30159</small></td><td class="n">Active Chilled Water Setpoint</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-160"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">160<small>doc 30161</small></td><td class="n">Chilled Water Setpoint Status</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-162"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">162<small>doc 30163</small></td><td class="n">Hot Water Setpoint Status</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: Hot Water Control (Heat Pump)</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-164"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">164<small>doc 30165</small></td><td class="n">Demand Limit Setpoint Status</td><td class="d">Needs: Ice Building</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-166"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">166<small>doc 30167</small></td><td class="n">Active Demand Limit Setpoint</td><td class="d">Needs: Ice Building</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2010"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2010<small>doc 32011</small></td><td class="n">Chiller Running Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Chiller Off; 2 = Chiller In Start Mode; 3 = Chiller In Run Mode; 4 = Chiller In Pre-Shutdown Mode; 5 = Chiller In Service Mode</td></tr>
<tr data-row data-type="input_register" id="r-ir-2011"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2011<small>doc 32012</small></td><td class="n">Operating Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Cool; 2 = Heat; 3 = Ice Making</td></tr>
<tr data-row data-type="input_register" id="r-ir-2012"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2012<small>doc 32013</small></td><td class="n">Chiller Setpoint Source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = BAS; 2 = External; 3 = Front Panel</td></tr>
<tr data-row data-type="input_register" id="r-ir-2013"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2013<small>doc 32014</small></td><td class="n">Refrigerant Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = R-11; 2 = R-12; 3 = R-22; 4 = R-123; 5 = R-134a; 6 = R-407C; 7 = R-410A; 8 = R-113; 9 = R-114; 10 = R-500; 11 = R-502; 12 = R-404A; 13 = R-513A; 14 = R-1233zd(E); 15 = R-514A; 16 = R-1234z(E); 17 = R-454B; 18 = R-515B</td></tr>
<tr data-row data-type="input_register" id="r-ir-2014"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2014<small>doc 32015</small></td><td class="n">Cooling Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Water Cooled; 2 = Air Cooled</td></tr>
<tr data-row data-type="input_register" id="r-ir-2015"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2015<small>doc 32016</small></td><td class="n">Manufacture Location</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Field Applied; 2 = La Crosse; 3 = Pueblo; 4 = Charmes; 5 = Rushville; 6 = Macon; 7 = Waco; 8 = Lexington; 9 = Forsyth; 10 = Clarksville; 11 = Ft. Smith; 12 = Penang; 13 = Colchester; 14 = Curitiba; 15 = Taicang; 16 = Taiwan; 17 = Epinal; 18 = Golbey</td></tr>
<tr data-row data-type="input_register" id="r-ir-2016"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2016<small>doc 32017</small></td><td class="n">Front Panel Chiller Mode Command</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Cool; 2 = Heat; 3 = Ice Making</td></tr>
<tr data-row data-type="input_register" id="r-ir-2017"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2017<small>doc 32018</small></td><td class="n">Model Information [GEN2]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = CVHF; 2 = CVGF; 3 = CVHS; 4 = RTAE; 5 = RTAF; 6 = RTHA; 7 = RTHB; 8 = RTHC; 9 = RTHD; 10 = RTWE; 11 = CTVD; 12 = CVR; 13 = CVHH; 14 = CDHH; 15 = VMAX; 16 = GVAF; 17 = RTWF; 18 = RTHF; 19 = RTAC; 20 = CVHM; 21 = RTAG; 22 = CGAF; 23 = RTXG; 24 = GVWF; 25 = HDWA; 26 = CMAC; 27 = IPAK; 28 = CXAF; 29 = ACSA; 30 = RTSF; 31 = HSWA; 32 = ACRA; 33 = RTEG; 34 = ACXA; 35 = CMAF; 36 = ACRB Large; 37 = ACRB Small</td></tr>
<tr data-row data-type="input_register" id="r-ir-2018"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2018<small>doc 32019</small></td><td class="n">Circuit 1 Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Available; 2 = Heat Recovery; 3 = Cooling; 4 = Heating; 5 = Defrost; 6 = Not Available</td></tr>
<tr data-row data-type="input_register" id="r-ir-2019"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2019<small>doc 32020</small></td><td class="n">Circuit 2 Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Available; 2 = Heat Recovery; 3 = Cooling; 4 = Heating; 5 = Defrost; 6 = Not Available</td></tr>
<tr data-row data-type="input_register" id="r-ir-3010"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3010<small>doc 33011</small></td><td class="n">Limit Mode Relay Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Auto; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-3011"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3011<small>doc 33012</small></td><td class="n">Emergency Stop</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Auto; 1 = Emergency Stop - Manual Reset Required</td></tr>
<tr data-row data-type="input_register" id="r-ir-3012"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3012<small>doc 33013</small></td><td class="n">Manual Override Exists</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-3013"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3013<small>doc 33014</small></td><td class="n">Run Enable</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Run Not Enabled; 1 = Run Enabled</td></tr>
<tr data-row data-type="input_register" id="r-ir-3014"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3014<small>doc 33015</small></td><td class="n">Local Setpoint Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Remote control; 1 = Local control</td></tr>
<tr data-row data-type="input_register" id="r-ir-3015"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3015<small>doc 33016</small></td><td class="n">Maximum Capacity Relay</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-3016"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3016<small>doc 33017</small></td><td class="n">Running Status Cprsr1A</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Running</td></tr>
<tr data-row data-type="input_register" id="r-ir-3017"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3017<small>doc 33018</small></td><td class="n">Running Status Cprsr2A</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Running</td></tr>
<tr data-row data-type="input_register" id="r-ir-3018"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3018<small>doc 33019</small></td><td class="n">Running Status Cprsr1B</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Running</td></tr>
<tr data-row data-type="input_register" id="r-ir-3019"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3019<small>doc 33020</small></td><td class="n">Running Status Cprsr2B</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Running</td></tr>
<tr data-row data-type="input_register" id="r-ir-3020"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3020<small>doc 33021</small></td><td class="n">Chiller Running State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-3021"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3021<small>doc 33022</small></td><td class="n">Running Status Cprsr1C</td><td class="d">Needs: Circuit 1 = 3 compressors</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Running</td></tr>
<tr data-row data-type="input_register" id="r-ir-3022"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3022<small>doc 33023</small></td><td class="n">Running Status Cprsr2C</td><td class="d">Needs: Circuit 2 = 3 compressors</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Running</td></tr>
<tr data-row data-type="input_register" id="r-ir-3023"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3023<small>doc 33024</small></td><td class="n">Free Cooling Active</td><td class="d">Needs: Free Cooling</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-3024"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3024<small>doc 33025</small></td><td class="n">Heat Recovery Active</td><td class="d">Needs: Total Heat Recovery</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-3025"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3025<small>doc 33026</small></td><td class="n">Front Panel Auto/Stop</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Stop; 1 = Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-3026"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3026<small>doc 33027</small></td><td class="n">Circuit Manual Reset Indicator (CMR) Circuit 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3027"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3027<small>doc 33028</small></td><td class="n">Circuit Manual Reset Indicator (CMR) Circuit 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3028"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3028<small>doc 33029</small></td><td class="n">Circuit Auto Reset Indicator (CAR) Circuit 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3029"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3029<small>doc 33030</small></td><td class="n">Circuit Auto Reset Indicator (CAR) Circuit 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3030"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3030<small>doc 33031</small></td><td class="n">Evaporator Water Pump Command</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3031"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3031<small>doc 33032</small></td><td class="n">Evaporator Water Flow Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3032"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3032<small>doc 33033</small></td><td class="n">Diagnostic Present: Information</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3033"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3033<small>doc 33034</small></td><td class="n">Diagnostic Present: Advisory</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3034"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3034<small>doc 33035</small></td><td class="n">Diagnostic Present: Critical</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3035"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3035<small>doc 33036</small></td><td class="n">Diagnostic Present: Service Required</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3036"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3036<small>doc 33037</small></td><td class="n">Diagnostic Present</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3037"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3037<small>doc 33038</small></td><td class="n">Diagnostic Shutdown Present</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3038"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3038<small>doc 33039</small></td><td class="n">Diagnostic: Manual Reset Required</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3039"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3039<small>doc 33040</small></td><td class="n">Diagnostic: Local Manual Reset Required</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3040"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3040<small>doc 33041</small></td><td class="n">External Auto Stop</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Stop; 1 = Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-3041"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3041<small>doc 33042</small></td><td class="n">Noise Reduction Request Active</td><td class="d">Needs: Noise Reduction</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-3042"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3042<small>doc 33043</small></td><td class="n">Heat Recovery Request Active</td><td class="d">Needs: Total Heat Recovery</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-3043"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3043<small>doc 33044</small></td><td class="n">Evaporator Water Pump Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-3044"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3044<small>doc 33045</small></td><td class="n">Circuit 1 Defrost Delay Status</td><td class="d">Needs: Hot Water Control (Heat Pump)</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-3045"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3045<small>doc 33046</small></td><td class="n">Circuit 2 Defrost Delay Status</td><td class="d">Needs: Hot Water Control (Heat Pump)</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-3046"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3046<small>doc 33047</small></td><td class="n">In Defrost</td><td class="d">Needs: Hot Water Control (Heat Pump)</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not in Defrost; 1 = Defrost</td></tr>
<tr data-row data-type="input_register" id="r-ir-3047"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3047<small>doc 33048</small></td><td class="n">Circuit 1 Defrost Status</td><td class="d">Needs: Hot Water Control (Heat Pump)</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-3048"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3048<small>doc 33049</small></td><td class="n">Circuit 2 Defrost Status</td><td class="d">Needs: Hot Water Control (Heat Pump)</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-3049"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3049<small>doc 33050</small></td><td class="n">Circuit 1 Running Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-3050"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3050<small>doc 33051</small></td><td class="n">Circuit 2 Running Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-3051"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3051<small>doc 33052</small></td><td class="n">Low Ambient Lockout Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No Lockout; 1 = Lockout Present</td></tr>
<tr data-row data-type="input_register" id="r-ir-3052"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3052<small>doc 33053</small></td><td class="n">Circuit 1 Lockout Front Panel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Locked Out</td></tr>
<tr data-row data-type="input_register" id="r-ir-3053"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3053<small>doc 33054</small></td><td class="n">Circuit 2 Lockout Front Panel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Locked Out</td></tr>
<tr data-row data-type="input_register" id="r-ir-3054"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3054<small>doc 33055</small></td><td class="n">Circuit 1 Lockout External</td><td class="d">Needs: External Circuit Lockout</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Locked Out</td></tr>
<tr data-row data-type="input_register" id="r-ir-3055"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3055<small>doc 33056</small></td><td class="n">Circuit 2 Lockout External</td><td class="d">Needs: External Circuit Lockout</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Locked Out</td></tr>
<tr data-row data-type="input_register" id="r-ir-3056"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3056<small>doc 33057</small></td><td class="n">Circuit 1 Lockout Active</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Locked Out</td></tr>
<tr data-row data-type="input_register" id="r-ir-3057"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3057<small>doc 33058</small></td><td class="n">Circuit 2 Lockout Active</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Locked Out</td></tr>
<tr data-row data-type="input_register" id="r-ir-4000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4000<small>doc 34001</small></td><td class="n">Diagnostic: Comm Loss: Percent Capacity Output</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4001"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4001<small>doc 34002</small></td><td class="n">Diagnostic: Comm Loss: Supplemental Heater Relay 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4002"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4002<small>doc 34003</small></td><td class="n">Diagnostic: Comm Loss: Supplemental Heater Relay 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4003"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4003<small>doc 34004</small></td><td class="n">Diagnostic: Comm Loss: Supplemental Heater Relay 3</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4004"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4004<small>doc 34005</small></td><td class="n">Diagnostic: Comm Loss: Supplemental Heater Relay 4</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4005"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4005<small>doc 34006</small></td><td class="n">Diagnostic: Comm Loss: Energy Meter</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4006"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4006<small>doc 34007</small></td><td class="n">Diagnostic: Comm Loss: Outdoor Air Temperature</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4007"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4007<small>doc 34008</small></td><td class="n">Diagnostic: Comm Loss: Phase Protection Fault Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4008"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4008<small>doc 34009</small></td><td class="n">Diagnostic: Energy Meter Write Command Failure</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4009"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4009<small>doc 34010</small></td><td class="n">Diagnostic: Outdoor Air Temperature Sensor</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4010"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4010<small>doc 34011</small></td><td class="n">Diagnostic: Phase Protection Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4011"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4011<small>doc 34012</small></td><td class="n">Diagnostic: Software Error 1003: Call Trane Service</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4012"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4012<small>doc 34013</small></td><td class="n">Diagnostic: Pumpdown Terminated By Time - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4013"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4013<small>doc 34014</small></td><td class="n">Diagnostic: Pumpdown Terminated By Time - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4014"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4014<small>doc 34015</small></td><td class="n">Diagnostic: Comm Loss: Discharge Pressure Transducer - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4015"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4015<small>doc 34016</small></td><td class="n">Diagnostic: Comm Loss: Discharge Pressure Transducer - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4016"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4016<small>doc 34017</small></td><td class="n">Diagnostic: Comm Loss: Discharge Temperature Sensor - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4017"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4017<small>doc 34018</small></td><td class="n">Diagnostic: Comm Loss: Discharge Temperature Sensor - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4018"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4018<small>doc 34019</small></td><td class="n">Diagnostic: Comm Loss: External Circuit 2 Lockout</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4019"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4019<small>doc 34020</small></td><td class="n">Diagnostic: Comm Loss: External Circuit 1 Lockout</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4020"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4020<small>doc 34021</small></td><td class="n">Diagnostic: Comm Loss: Reversing Valve - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4021"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4021<small>doc 34022</small></td><td class="n">Diagnostic: Comm Loss: Reversing Valve - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4022"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4022<small>doc 34023</small></td><td class="n">Diagnostic: Comm Loss: Suction Pressure Transducer - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4023"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4023<small>doc 34024</small></td><td class="n">Diagnostic: Comm Loss: Suction Pressure Transducer - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4024"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4024<small>doc 34025</small></td><td class="n">Diagnostic: Comm Loss: Suction Temperature - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4025"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4025<small>doc 34026</small></td><td class="n">Diagnostic: Comm Loss: Suction Temperature - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4026"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4026<small>doc 34027</small></td><td class="n">Diagnostic: Discharge Pressure Transducer - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4027"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4027<small>doc 34028</small></td><td class="n">Diagnostic: Discharge Pressure Transducer - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4028"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4028<small>doc 34029</small></td><td class="n">Diagnostic: Discharge Temperature Sensor - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4029"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4029<small>doc 34030</small></td><td class="n">Diagnostic: Discharge Temperature Sensor - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4030"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4030<small>doc 34031</small></td><td class="n">Diagnostic: Suction Pressure Transducer - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4031"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4031<small>doc 34032</small></td><td class="n">Diagnostic: Suction Pressure Transducer - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4032"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4032<small>doc 34033</small></td><td class="n">Diagnostic: Suction Temperature Sensor - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4033"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4033<small>doc 34034</small></td><td class="n">Diagnostic: Suction Temperature Sensor - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4034"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4034<small>doc 34035</small></td><td class="n">Diagnostic: Comm Loss: Sump Heater - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4035"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4035<small>doc 34036</small></td><td class="n">Diagnostic: Comm Loss: Sump Heater - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4036"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4036<small>doc 34037</small></td><td class="n">Diagnostic: High Compressor Pressure Differential - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4037"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4037<small>doc 34038</small></td><td class="n">Diagnostic: High Compressor Pressure Differential - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4038"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4038<small>doc 34039</small></td><td class="n">Diagnostic: High Discharge Refrigerant Pressure - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4039"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4039<small>doc 34040</small></td><td class="n">Diagnostic: High Discharge Refrigerant Pressure - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4040"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4040<small>doc 34041</small></td><td class="n">Diagnostic: High Discharge Temperature - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4041"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4041<small>doc 34042</small></td><td class="n">Diagnostic: High Discharge Temperature - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4042"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4042<small>doc 34043</small></td><td class="n">Diagnostic: High Discharge Temperature Lockout - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4043"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4043<small>doc 34044</small></td><td class="n">Diagnostic: High Discharge Temperature Lockout - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4044"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4044<small>doc 34045</small></td><td class="n">Diagnostic: Loss of Charge - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4045"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4045<small>doc 34046</small></td><td class="n">Diagnostic: Loss of Charge - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4046"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4046<small>doc 34047</small></td><td class="n">Diagnostic: Low Discharge Saturated Temperature - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4047"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4047<small>doc 34048</small></td><td class="n">Diagnostic: Low Discharge Saturated Temperature - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4048"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4048<small>doc 34049</small></td><td class="n">Diagnostic: Low Refrigerant Pressure Ratio - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4049"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4049<small>doc 34050</small></td><td class="n">Diagnostic: Low Refrigerant Pressure Ratio - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4050"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4050<small>doc 34051</small></td><td class="n">Diagnostic: Low Refrigerant Temperature - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4051"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4051<small>doc 34052</small></td><td class="n">Diagnostic: Low Refrigerant Temperature - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4052"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4052<small>doc 34053</small></td><td class="n">Diagnostic: Low Suction Refrigerant Pressure - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4053"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4053<small>doc 34054</small></td><td class="n">Diagnostic: Low Suction Refrigerant Pressure - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4054"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4054<small>doc 34055</small></td><td class="n">Diagnostic: Low Suction Superheat - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4055"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4055<small>doc 34056</small></td><td class="n">Diagnostic: Low Suction Superheat - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4056"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4056<small>doc 34057</small></td><td class="n">Diagnostic: Suction Temperature Too High - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4057"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4057<small>doc 34058</small></td><td class="n">Diagnostic: Suction Temperature Too High - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4058"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4058<small>doc 34059</small></td><td class="n">Diagnostic: Very Low Suction Pressure - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4059"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4059<small>doc 34060</small></td><td class="n">Diagnostic: Very Low Suction Pressure - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4060"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4060<small>doc 34061</small></td><td class="n">Diagnostic: Comm Loss: Compressor 1C Fault Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4061"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4061<small>doc 34062</small></td><td class="n">Diagnostic: Comm Loss: Compressor 1B Fault Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4062"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4062<small>doc 34063</small></td><td class="n">Diagnostic: Comm Loss: Compressor 1A Fault Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4063"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4063<small>doc 34064</small></td><td class="n">Diagnostic: Compressor 1A Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4064"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4064<small>doc 34065</small></td><td class="n">Diagnostic: Compressor 1B Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4065"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4065<small>doc 34066</small></td><td class="n">Diagnostic: Compressor 1C Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4066"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4066<small>doc 34067</small></td><td class="n">Diagnostic: Compressor 1C Fault Lockout</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4067"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4067<small>doc 34068</small></td><td class="n">Diagnostic: Compressor 1B Fault Lockout</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4068"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4068<small>doc 34069</small></td><td class="n">Diagnostic: Compressor 1A Fault Lockout</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4069"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4069<small>doc 34070</small></td><td class="n">Diagnostic: Starts/Hours Modified 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4070"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4070<small>doc 34071</small></td><td class="n">Diagnostic: Starts/Hours Modified 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4071"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4071<small>doc 34072</small></td><td class="n">Diagnostic: Starts/Hours Modified 1C</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4072"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4072<small>doc 34073</small></td><td class="n">Diagnostic: Comm Loss: Compressor 2C Fault Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4073"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4073<small>doc 34074</small></td><td class="n">Diagnostic: Comm Loss: Compressor 2B Fault Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4074"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4074<small>doc 34075</small></td><td class="n">Diagnostic: Comm Loss: Compressor 2A Fault Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4075"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4075<small>doc 34076</small></td><td class="n">Diagnostic: Compressor 2A Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4076"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4076<small>doc 34077</small></td><td class="n">Diagnostic: Compressor 2B Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4077"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4077<small>doc 34078</small></td><td class="n">Diagnostic: Compressor 2C Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4078"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4078<small>doc 34079</small></td><td class="n">Diagnostic: Compressor 2C Fault Lockout</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4079"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4079<small>doc 34080</small></td><td class="n">Diagnostic: Compressor 2B Fault Lockout</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4080"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4080<small>doc 34081</small></td><td class="n">Diagnostic: Compressor 2A Fault Lockout</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4081"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4081<small>doc 34082</small></td><td class="n">Diagnostic: Starts/Hours Modified 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4082"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4082<small>doc 34083</small></td><td class="n">Diagnostic: Starts/Hours Modified 2C</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4083"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4083<small>doc 34084</small></td><td class="n">Diagnostic: Starts/Hours Modified 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4084"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4084<small>doc 34085</small></td><td class="n">Diagnostic: Comm Loss: High Pressure Cutout Switch - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4085"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4085<small>doc 34086</small></td><td class="n">Diagnostic: Comm Loss: High Pressure Cutout Switch - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4086"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4086<small>doc 34087</small></td><td class="n">Diagnostic: High Pressure Cutout - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4087"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4087<small>doc 34088</small></td><td class="n">Diagnostic: High Pressure Cutout - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4088"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4088<small>doc 34089</small></td><td class="n">Diagnostic: Comm Loss: Shared V Coil Isolating Valve - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4089"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4089<small>doc 34090</small></td><td class="n">Diagnostic: Comm Loss: Shared V Coil Isolating Valve - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4090"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4090<small>doc 34091</small></td><td class="n">Diagnostic: Comm Loss: Dynamic Receiver Fill Valve - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4091"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4091<small>doc 34092</small></td><td class="n">Diagnostic: Comm Loss: Dynamic Receiver Fill Valve - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4092"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4092<small>doc 34093</small></td><td class="n">Diagnostic: Comm Loss: Hot Gas Bypass Valve - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4093"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4093<small>doc 34094</small></td><td class="n">Diagnostic: Comm Loss: Hot Gas Bypass Valve - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4094"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4094<small>doc 34095</small></td><td class="n">Diagnostic: Comm Loss: Liquid Line Pressure - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4095"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4095<small>doc 34096</small></td><td class="n">Diagnostic: Comm Loss: Liquid Line Pressure - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4096"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4096<small>doc 34097</small></td><td class="n">Diagnostic: Comm Loss: Liquid Line Temperature - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4097"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4097<small>doc 34098</small></td><td class="n">Diagnostic: Comm Loss: Liquid Line Temperature - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4098"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4098<small>doc 34099</small></td><td class="n">Diagnostic: Liquid Line Pressure Transducer - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4099"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4099<small>doc 34100</small></td><td class="n">Diagnostic: Liquid Line Pressure Transducer - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4100"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4100<small>doc 34101</small></td><td class="n">Diagnostic: Liquid Line Temperature Sensor - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4101"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4101<small>doc 34102</small></td><td class="n">Diagnostic: Liquid Line Temperature Sensor - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4102"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4102<small>doc 34103</small></td><td class="n">Diagnostic: Comm Loss:Evaporator Antifreeze Heater</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4103"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4103<small>doc 34104</small></td><td class="n">Diagnostic: Comm Loss:Heat Recovery Antifreeze Heater</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4104"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4104<small>doc 34105</small></td><td class="n">Diagnostic: Evaporator Water Flow Lost</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4105"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4105<small>doc 34106</small></td><td class="n">Diagnostic: Evaporator Water Flow Lost Lockout</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4106"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4106<small>doc 34107</small></td><td class="n">Diagnostic: Evaporator Water Flow Overdue</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4107"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4107<small>doc 34108</small></td><td class="n">Diagnostic: High Evaporator Water Temperature</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4108"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4108<small>doc 34109</small></td><td class="n">Diagnostic: High Suction Rfgt Pressure</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4109"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4109<small>doc 34110</small></td><td class="n">Diagnostic: Inverted Evaporator Water Temperature</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4110"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4110<small>doc 34111</small></td><td class="n">Diagnostic: Inverted Water Temp (Heating)</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4111"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4111<small>doc 34112</small></td><td class="n">Diagnostic: Low Evaporator Water Temp (Unit On)</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4112"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4112<small>doc 34113</small></td><td class="n">Diagnostic: Low Evaporator Water Temp (Unit Off)</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4113"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4113<small>doc 34114</small></td><td class="n">Diagnostic: Comm Loss: Evap Entering Water Temp</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4114"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4114<small>doc 34115</small></td><td class="n">Diagnostic: Comm Loss: Evap Leaving Water Temp</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4115"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4115<small>doc 34116</small></td><td class="n">Diagnostic: Comm Loss: Evaporator Water Flow Switch</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4116"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4116<small>doc 34117</small></td><td class="n">Diagnostic: Evaporator Entering Water Temp Sensor</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4117"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4117<small>doc 34118</small></td><td class="n">Diagnostic: Evaporator Leaving Water Temp Sensor</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4118"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4118<small>doc 34119</small></td><td class="n">Diagnostic: Comm Loss: Cooling EXV - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4119"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4119<small>doc 34120</small></td><td class="n">Diagnostic: Comm Loss: Cooling EXV - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4120"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4120<small>doc 34121</small></td><td class="n">Diagnostic: Comm Loss: Electronic Expansion Valve - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4121"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4121<small>doc 34122</small></td><td class="n">Diagnostic: Comm Loss: Electronic Expansion Valve - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4122"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4122<small>doc 34123</small></td><td class="n">Diagnostic: Comm Loss: Heating EXV - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4123"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4123<small>doc 34124</small></td><td class="n">Diagnostic: Comm Loss: Heating EXV - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4124"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4124<small>doc 34125</small></td><td class="n">Diagnostic: Comm Loss: Auxiliary Setpoint Command</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4125"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4125<small>doc 34126</small></td><td class="n">Diagnostic: Comm Loss: Emergency Stop Feedback Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4126"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4126<small>doc 34127</small></td><td class="n">Diagnostic: Comm Loss: Ext Chilled/Hot Water Setpoint</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4127"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4127<small>doc 34128</small></td><td class="n">Diagnostic: Comm Loss: Ext Noise Reduction Request</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4128"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4128<small>doc 34129</small></td><td class="n">Diagnostic: Comm Loss: External Auto/Stop</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4129"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4129<small>doc 34130</small></td><td class="n">Diagnostic: Comm Loss: Ext Demand Limit Setpoint</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4130"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4130<small>doc 34131</small></td><td class="n">Diagnostic: Comm Loss: External Hot Water Command</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4131"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4131<small>doc 34132</small></td><td class="n">Diagnostic: Comm Loss: Programmable Relay Board 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4132"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4132<small>doc 34133</small></td><td class="n">Diagnostic: Comm Loss: Programmable Relay Board 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4133"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4133<small>doc 34134</small></td><td class="n">Diagnostic: Emergency Stop Feedback Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4134"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4134<small>doc 34135</small></td><td class="n">Diagnostic: External Chilled/Hot Water Setpoint</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4135"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4135<small>doc 34136</small></td><td class="n">Diagnostic: External Demand Limit Setpoint</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4136"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4136<small>doc 34137</small></td><td class="n">Diagnostic: Comm Loss: Condenser Fan Enable - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4137"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4137<small>doc 34138</small></td><td class="n">Diagnostic: Comm Loss: Condenser Fan Enable - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4138"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4138<small>doc 34139</small></td><td class="n">Diagnostic: Comm Loss: Cond Fan Enbl Shared Ckt 1&amp;2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4139"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4139<small>doc 34140</small></td><td class="n">Diagnostic: Comm Loss: Condenser Fan Fault - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4140"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4140<small>doc 34141</small></td><td class="n">Diagnostic: Comm Loss: Condenser Fan Fault - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4141"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4141<small>doc 34142</small></td><td class="n">Diagnostic: Comm Loss: Fan Board 1 Relay 1 - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4142"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4142<small>doc 34143</small></td><td class="n">Diagnostic: Comm Loss: Fan Board 1 Relay 1 - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4143"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4143<small>doc 34144</small></td><td class="n">Diagnostic: Comm Loss: Fan Board 1 Relay 2 - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4144"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4144<small>doc 34145</small></td><td class="n">Diagnostic: Comm Loss: Fan Board 1 Relay 2 - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4145"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4145<small>doc 34146</small></td><td class="n">Diagnostic: Comm Loss: Fan Board 1 Relay 3 - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4146"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4146<small>doc 34147</small></td><td class="n">Diagnostic: Comm Loss: Fan Board 1 Relay 3 - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4147"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4147<small>doc 34148</small></td><td class="n">Diagnostic: Comm Loss: Fan Board 1 Relay 4 - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4148"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4148<small>doc 34149</small></td><td class="n">Diagnostic: Comm Loss: Fan Board 1 Relay 4 - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4149"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4149<small>doc 34150</small></td><td class="n">Diagnostic: Comm Loss: Fan Board 2 Relay 1 - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4150"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4150<small>doc 34151</small></td><td class="n">Diagnostic: Comm Loss: Fan Board 2 Relay 1 - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4151"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4151<small>doc 34152</small></td><td class="n">Diagnostic: Comm Loss: Fan Board 2 Relay 2 - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4152"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4152<small>doc 34153</small></td><td class="n">Diagnostic: Comm Loss: Fan Board 2 Relay 2 - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4153"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4153<small>doc 34154</small></td><td class="n">Diagnostic: Comm Loss: Fan Board 2 Relay 3 - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4154"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4154<small>doc 34155</small></td><td class="n">Diagnostic: Comm Loss: Fan Board 2 Relay 3 - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4155"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4155<small>doc 34156</small></td><td class="n">Diagnostic: Comm Loss: Fan Board 2 Relay 4 - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4156"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4156<small>doc 34157</small></td><td class="n">Diagnostic: Comm Loss: Fan Board 2 Relay 4 - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4157"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4157<small>doc 34158</small></td><td class="n">Diagnostic: Comm Loss: Fan Inverter Speed Command - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4158"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4158<small>doc 34159</small></td><td class="n">Diagnostic: Comm Loss: Fan Inverter Speed Command - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4159"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4159<small>doc 34160</small></td><td class="n">Diagnostic: Comm Loss: Fan Inv Spd Cmd, Shrd Circuit 1&amp;2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4160"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4160<small>doc 34161</small></td><td class="n">Diagnostic: Comm Loss: Fan Speed Select Board Relay 1 - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4161"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4161<small>doc 34162</small></td><td class="n">Diagnostic: Comm Loss: Fan Speed Select Board Relay 2 - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4162"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4162<small>doc 34163</small></td><td class="n">Diagnostic: Comm Loss: Fan Speed Select Board Relay 3 - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4163"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4163<small>doc 34164</small></td><td class="n">Diagnostic: Comm Loss: Fan Speed Select Board Relay 4 - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4164"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4164<small>doc 34165</small></td><td class="n">Diagnostic: Condenser Fan Fault - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4165"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4165<small>doc 34166</small></td><td class="n">Diagnostic: Condenser Fan Fault - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4166"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4166<small>doc 34167</small></td><td class="n">Diagnostic: Comm Loss: FC Entering Glycol Temp</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4167"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4167<small>doc 34168</small></td><td class="n">Diagnostic: Comm Loss: FC Entering Water Temp</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4168"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4168<small>doc 34169</small></td><td class="n">Diagnostic: Comm Loss: FC Leaving Glycol Temp</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4169"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4169<small>doc 34170</small></td><td class="n">Diagnostic: Comm Loss: Free Cooling Glycol Flow Switch</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4170"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4170<small>doc 34171</small></td><td class="n">Diagnostic: Comm Loss: Free Cooling Glycol Pressure</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4171"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4171<small>doc 34172</small></td><td class="n">Diagnostic: Comm Loss: Free Cooling Glycol Pump Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4172"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4172<small>doc 34173</small></td><td class="n">Diagnostic: Comm Loss: Free Cooling Pump</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4173"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4173<small>doc 34174</small></td><td class="n">Diagnostic: Comm Loss: Free Cooling Valve</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4174"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4174<small>doc 34175</small></td><td class="n">Diagnostic: Free Cooling Entering Glycol Temperature</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4175"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4175<small>doc 34176</small></td><td class="n">Diagnostic: Free Cooling Entering Water Temperature</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4176"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4176<small>doc 34177</small></td><td class="n">Diagnostic: Free Cooling Glycol Flow Lost</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4177"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4177<small>doc 34178</small></td><td class="n">Diagnostic: Free Cooling Glycol Flow Overdue</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4178"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4178<small>doc 34179</small></td><td class="n">Diagnostic: Free Cooling Glycol Pressure</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4179"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4179<small>doc 34180</small></td><td class="n">Diagnostic: Free Cooling Glycol Temperature Equalization Overdue</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4180"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4180<small>doc 34181</small></td><td class="n">Diagnostic: Free Cooling Leaving Glycol Temperature</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4181"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4181<small>doc 34182</small></td><td class="n">Diagnostic: Free Cooling Glycol Pump Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4182"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4182<small>doc 34183</small></td><td class="n">Diagnostic: Low Glycol Pressure Free Cooling</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4183"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4183<small>doc 34184</small></td><td class="n">Diagnostic: Low Glycol Temp Free Cooling</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4184"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4184<small>doc 34185</small></td><td class="n">Diagnostic: Comm Loss: External Heat Recovery Command</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4185"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4185<small>doc 34186</small></td><td class="n">Diagnostic: Comm Loss: External Heat Recovery Setpoint</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4186"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4186<small>doc 34187</small></td><td class="n">Diagnostic: Comm Loss: Heat Rec Rfgt Bypass Valve Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4187"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4187<small>doc 34188</small></td><td class="n">Diagnostic: Comm Loss: Heat Rec Rfgt Bypass Valve Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4188"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4188<small>doc 34189</small></td><td class="n">Diagnostic: Comm Loss: HR Entering Water Temperature</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4189"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4189<small>doc 34190</small></td><td class="n">Diagnostic: Comm Loss: HR Leaving Water Temperature</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4190"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4190<small>doc 34191</small></td><td class="n">Diagnostic: Comm Loss: Heat Recovery Three Way Valve</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4191"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4191<small>doc 34192</small></td><td class="n">Diagnostic: External Heat Recovery Setpoint</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4192"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4192<small>doc 34193</small></td><td class="n">Diagnostic: Heat Recovery Entering Water Temp Sensor</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4193"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4193<small>doc 34194</small></td><td class="n">Diagnostic: Heat Recovery Leaving Water Temp Sensor</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4194"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4194<small>doc 34195</small></td><td class="n">Diagnostic: No Heat Recovery</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4195"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4195<small>doc 34196</small></td><td class="n">Diagnostic: Comm Loss: External Ice Building Command</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4196"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4196<small>doc 34197</small></td><td class="n">Diagnostic: Restart Inhibit Invoked - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4197"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4197<small>doc 34198</small></td><td class="n">Diagnostic: Restart Inhibit Invoked - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4198"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4198<small>doc 34199</small></td><td class="n">Diagnostic: Restart Inhibit Invoked - 1C</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4199"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4199<small>doc 34200</small></td><td class="n">Diagnostic: Restart Inhibit Invoked - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4200"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4200<small>doc 34201</small></td><td class="n">Diagnostic: Restart Inhibit Invoked - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4201"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4201<small>doc 34202</small></td><td class="n">Diagnostic: Restart Inhibit Invoked - 2C</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4202"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4202<small>doc 34203</small></td><td class="n">Diagnostic: Comm Loss: Energy Meter Pulse Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4203"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4203<small>doc 34204</small></td><td class="n">Diagnostic: Comm Loss: Run Command Compressor 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4204"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4204<small>doc 34205</small></td><td class="n">Diagnostic: Comm Loss: Run Command Compressor 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4205"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4205<small>doc 34206</small></td><td class="n">Diagnostic: Comm Loss: Run Command Compressor 1C</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4206"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4206<small>doc 34207</small></td><td class="n">Diagnostic: Comm Loss: Run Command Compressor 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4207"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4207<small>doc 34208</small></td><td class="n">Diagnostic: Comm Loss: Run Command Compressor 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4208"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4208<small>doc 34209</small></td><td class="n">Diagnostic: Comm Loss: Run Command Compressor 2C</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4209"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4209<small>doc 34210</small></td><td class="n">Diagnostic: MP: Invalid Configuration</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4210"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4210<small>doc 34211</small></td><td class="n">Diagnostic: MP: Reset Has Occurred</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4211"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4211<small>doc 34212</small></td><td class="n">Diagnostic: Comm Loss: Evap Pump Inv1 Fault Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4212"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4212<small>doc 34213</small></td><td class="n">Diagnostic: Comm Loss: Evap Pump Inv1 Freq Feedback</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4213"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4213<small>doc 34214</small></td><td class="n">Diagnostic: Comm Loss: Evap Pump Inv1 Run Command</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4214"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4214<small>doc 34215</small></td><td class="n">Diagnostic: Comm Loss: Evaporator Pump 2 Fault Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4215"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4215<small>doc 34216</small></td><td class="n">Diagnostic: Comm Loss: Evaporator Water Pump 1 Relay</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4216"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4216<small>doc 34217</small></td><td class="n">Diagnostic: Comm Loss: Evaporator Water Pump 2 Relay</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4217"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4217<small>doc 34218</small></td><td class="n">Diagnostic: Comm Loss: Evaporator Pump 1 Fault Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4218"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4218<small>doc 34219</small></td><td class="n">Diagnostic: Evap Pump 1 Starts Run time Written</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4219"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4219<small>doc 34220</small></td><td class="n">Diagnostic: Evap Pump 2 Starts Run time Written</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4220"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4220<small>doc 34221</small></td><td class="n">Diagnostic: Evaporator Pump 1 Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4221"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4221<small>doc 34222</small></td><td class="n">Diagnostic: Evaporator Pump 2 Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4222"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4222<small>doc 34223</small></td><td class="n">Diagnostic: Evaporator Water Flow Lost - Pump1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4223"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4223<small>doc 34224</small></td><td class="n">Diagnostic: Evaporator Water Flow Lost - Pump2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4224"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4224<small>doc 34225</small></td><td class="n">Diagnostic: Evaporator Water Flow Overdue - Pump1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4225"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4225<small>doc 34226</small></td><td class="n">Diagnostic: Evaporator Water Flow Overdue - Pump2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4226"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4226<small>doc 34227</small></td><td class="n">Diagnostic: Comm Loss: SLHX Entering Refrigerant Temp - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4227"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4227<small>doc 34228</small></td><td class="n">Diagnostic: Comm Loss: SLHX Entering Refrigerant Temp - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4228"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4228<small>doc 34229</small></td><td class="n">Diagnostic: Comm Loss: SLHX Valve - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4229"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4229<small>doc 34230</small></td><td class="n">Diagnostic: Comm Loss: SLHX Valve - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4230"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4230<small>doc 34231</small></td><td class="n">Diagnostic: SLHX Entering Temp Sensor - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4231"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4231<small>doc 34232</small></td><td class="n">Diagnostic: SLHX Entering Temp Sensor - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4232"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4232<small>doc 34233</small></td><td class="n">Diagnostic: Chiller Service Recommended</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4233"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4233<small>doc 34234</small></td><td class="n">Diagnostic: Evap Water Pump 1 Svc Recommended</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4234"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4234<small>doc 34235</small></td><td class="n">Diagnostic: Evap Water Pump 2 Svc Recommended</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4235"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4235<small>doc 34236</small></td><td class="n">Diagnostic: Mfr Maintenance Recommended - 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4236"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4236<small>doc 34237</small></td><td class="n">Diagnostic: Mfr Maintenance Recommended - 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4237"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4237<small>doc 34238</small></td><td class="n">Diagnostic: Mfr Maintenance Recommended - 1C</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4238"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4238<small>doc 34239</small></td><td class="n">Diagnostic: Mfr Maintenance Recommended - 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4239"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4239<small>doc 34240</small></td><td class="n">Diagnostic: Mfr Maintenance Recommended - 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4240"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4240<small>doc 34241</small></td><td class="n">Diagnostic: Mfr Maintenance Recommended - 2C</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4241"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4241<small>doc 34242</small></td><td class="n">Diagnostic: Evaporator Water Flow Too Low</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4242"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4242<small>doc 34243</small></td><td class="n">Diagnostic: Comm Loss: Evap Water Pump Inverter Speed</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4243"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4243<small>doc 34244</small></td><td class="n">Diagnostic: Energy Meter Write Value Failure</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 40011</small></td><td class="n">Chilled Water Setpoint</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 40013</small></td><td class="n">Demand Limit Setpoint</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 40015</small></td><td class="n">BAS Hot Water Setpoint</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: Hot Water Control (Heat Pump)</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 40017</small></td><td class="n">BAS Heat Recovery Setpoint</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: Total Heat Recovery Partial Heat Recovery</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 40019</small></td><td class="n">Evaporator Water Pump Speed Setpoint</td><td class="d">Needs: Variable Speed Evap Pump</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2010<small>doc 42011</small></td><td class="n">BAS Chiller Mode Command</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Cool; 2 = Heat; 3 = Ice Making</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3010<small>doc 43011</small></td><td class="n">Reset Diagnostic</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal; 1 = Reset</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3011<small>doc 43012</small></td><td class="n">BAS Noise Reduction Request</td><td class="d">Needs: Noise Reduction</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal; 1 = Reduce Noise</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3012<small>doc 43013</small></td><td class="n">BAS Heat Recovery Command</td><td class="d">Needs: Total Heat Recovery Partial Heat Recovery</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3013"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3013<small>doc 43014</small></td><td class="n">Energy Consumption Reset</td><td class="d">Needs: Energy Meter - Pulse Input Energy Meter - Schneider Modbus</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Accumulating; 1 = Reset</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3014<small>doc 43015</small></td><td class="n">BAS Circuit 1 Lockout</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal; 1 = Locked Out</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3015"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3015<small>doc 43016</small></td><td class="n">BAS Circuit 2 Lockout</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal; 1 = Locked Out</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3016<small>doc 43017</small></td><td class="n">BAS Free Cooling Auto Stop Command</td><td class="d">Needs: Free Cooling</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Stop; 1 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3017"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3017<small>doc 43018</small></td><td class="n">BAS Chiller Auto Stop Command</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Stop; 1 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3018<small>doc 43019</small></td><td class="n">Evaporator Water Pump Request BAS</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3019<small>doc 43020</small></td><td class="n">Defrost Delay Request BAS</td><td class="d">Needs: Hot Water Control (Heat Pump)</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Register format table: analog points are 32-bit floats sent high word / high byte first (NaN = invalid); binary and multi-state points are unsigned 16-bit integers (0xFFFF = invalid).</li><li>Values are sent in the unit system ordered from the factory (I-P is the usual default, SI optional); the list names only the quantity, so temperature/pressure/flow units are left blank here.</li><li>Not every point exists on every unit: the controller builds its point set from the unit&#x27;s configuration. Descriptions name the configuration a point depends on.</li><li>Register numbers are printed in 5-digit Modicon form (3xxxx input registers, 4xxxx holding registers) and converted here to wire addresses (30011 = input register 10).</li><li>Controller setup and the I-P/SI units statement come from Trane&#x27;s Symbio 800 integration guide BAS-SVP047B-EN (Sept 2023, https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Integration/BAS-SVP047B-EN_09092023.pdf), which describes the same Symbio 800 controller.</li><li>Evaporator Water Pump Command (33031) and Evaporator Water Flow Status (33032) are printed with the states &#x27;0 = Normal, 1 = In Alarm&#x27; in the Modbus table, which does not fit a pump command or flow status; their value lists are left blank.</li><li>Hot-water setpoints, defrost and heat-mode points apply to the ACX heat pump (configuration &#x27;Hot Water Control (Heat Pump)&#x27;).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Trane Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800)</h2><div class="faq"><details open><summary>What Modbus registers does the Trane Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800) have?</summary><p>This map lists 397 registers: 381 input registers, 16 holding registers. 16 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Trane Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The list prints Modicon register numbers: 3xxxx are input registers and 4xxxx holding registers, so 30011 is input register address 10 and 42011 is holding register address 2010.</p></details><details><summary>What byte order does the Trane Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Trane Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800)?</summary><p>Start with IR 10 Active Cool/Heat Setpoint Temperature (Active cool/heat setpoint); IR 12 Evaporator Leaving Water Temperature (Evaporator leaving water temperature); IR 14 Evaporator Entering Water Temperature (Evaporator entering water temperature); IR 42 Actual Running Capacity (Actual running capacity); IR 20 Outdoor Air Temperature (Outdoor air temperature); IR 2010 Chiller Running Status (Chiller running status); IR 3036 Diagnostic Present (Diagnostic present); HR 10 Chilled Water Setpoint (Chilled water setpoint (BAS)); HR 2010 BAS Chiller Mode Command (BAS chiller mode command); HR 3010 Reset Diagnostic (Reset diagnostic).</p></details><details><summary>How do I enable Modbus control of the Trane Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800)?</summary><p>On the Symbio 800 web interface go to Installation &gt; Identification and Communications &gt; Protocol Configuration and select Modbus RTU or Modbus TCP (per Trane&#x27;s Symbio 800 integration guides).</p></details><details><summary>Where is the official Trane Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800) Modbus documentation?</summary><p>The source is Symbio 800 Integration Points List, BACnet/Modbus, Ascend Models ACS and ACX (BAS-PTS011A-EN), revision 2024-11-15, published free by Trane at https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS011A-EN_11152024.pdf.</p></details></div>
<h2>More Trane Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/trane/agility-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Agility water-cooled centrifugal chiller (Symbio 800)</h3><p>Trane Agility water-cooled chillers with Symbio 800 controls, as listed in BAS-PTS007C-EN (6/30/2026).</p><div class="meta">412 registers &middot; 17 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Agility, HDWA, Agility water-cooled chiller</span></a></li><li><a class="card" href="/modbus-register-maps/trane/ascend-acr-series-c-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Ascend ACR Series C air-cooled chiller (Symbio 800)</h3><p>Trane Ascend model ACR Series C air-cooled chillers with the Symbio 800 controller, as listed in BAS-PTS021A-EN (11/15/2024).</p><div class="meta">765 registers &middot; 14 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ACR, Ascend ACR, ACR Series C, Ascend air-cooled chiller ACR</span></a></li><li><a class="card" href="/modbus-register-maps/trane/centravac-duplex-uc800" data-row><span class="k">Chiller</span><h3>Trane CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus)</h3><p>Trane Duplex CenTraVac (two-compressor) water-cooled centrifugal chillers with the Tracer UC800 controller, as listed in the Modbus section of BAS-PTS030A-EN (12/6/2024).</p><div class="meta">192 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CTV-Duplex, CTVD, CenTraVac Duplex, Duplex CenTraVac UC800</span></a></li><li><a class="card" href="/modbus-register-maps/trane/centravac-duplex-symbio-800" data-row><span class="k">Chiller</span><h3>Trane CenTraVac duplex centrifugal chiller (Symbio 800)</h3><p>Trane dual-compressor (duplex) CenTraVac water-cooled centrifugal chillers fitted with the Symbio 800 controller, as listed in the Duplex tables of BAS-PTS009C-EN (12/12/2025).</p><div class="meta">717 registers &middot; 17 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CDHF, CDHG, CDHH, CenTraVac Duplex Symbio 800</span></a></li><li><a class="card" href="/modbus-register-maps/trane/centravac-simplex-symbio-800" data-row><span class="k">Chiller</span><h3>Trane CenTraVac simplex centrifugal chiller (Symbio 800)</h3><p>Trane single-compressor (simplex) CenTraVac water-cooled centrifugal chillers fitted with the Symbio 800 controller, as listed in the Simplex tables of BAS-PTS009C-EN (12/12/2025).</p><div class="meta">546 registers &middot; 15 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CVHE, CVHF, CVHG, CVHH, CVHL, CVHM, CVHS, CVGF, CVR, CVZA, CVXA, CenTraVac Simplex Symbio 800, CenTraVac simplex</span></a></li><li><a class="card" href="/modbus-register-maps/trane/cgam-symbio-800" data-row><span class="k">Chiller</span><h3>Trane CGAM air-cooled scroll chiller (Symbio 800)</h3><p>Trane CGAM air-cooled scroll chillers with the Symbio 800 controller, as listed in BAS-PTS019A-EN (11/15/2024).</p><div class="meta">301 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CGAM, Trane CGAM, CGAM air-cooled scroll chiller</span></a></li><li><a class="card" href="/modbus-register-maps/trane/rtac-symbio-800" data-row><span class="k">Chiller</span><h3>Trane RTAC air-cooled helical-rotary chiller (Symbio 800)</h3><p>Trane RTAC air-cooled helical-rotary chillers with the Symbio 800 controller, as listed in BAS-PTS023A-EN (11/8/2024).</p><div class="meta">406 registers &middot; 8 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTAC, Series R RTAC</span></a></li><li><a class="card" href="/modbus-register-maps/trane/rtac-uc800-native-modbus" data-row><span class="k">Chiller</span><h3>Trane RTAC air-cooled helical-rotary chiller (UC800 native Modbus profile)</h3><p>Trane RTAC air-cooled chillers on the Tracer UC800 controller using the UC800 native Modbus map in the Modbus section of BAS-PTS032A-EN (12/6/2024). Not the same register set as the Symbio 800 RTAC list (BAS-PTS023A-EN).</p><div class="meta">87 registers &middot; 5 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTAC UC800 native Modbus profile, Series R RTAC UC800 native Modbus, BAS-PTS032A-EN</span></a></li><li><a class="card" href="/modbus-register-maps/trane/series-r-rthd-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Series R RTHD water-cooled helical-rotary chiller (Symbio 800)</h3><p>Trane Series R model RTHD water-cooled helical-rotary chillers with the Symbio 800 controller, as listed in BAS-PTS015A-EN (11/15/2024).</p><div class="meta">275 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTHD, Series R RTHD</span></a></li><li><a class="card" href="/modbus-register-maps/trane/series-r-rtwd-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Series R RTWD water-cooled helical-rotary chiller (Symbio 800)</h3><p>Trane Series R model RTWD water-cooled helical-rotary chillers with the Symbio 800 controller, as listed in BAS-PTS017A-EN (11/15/2024).</p><div class="meta">673 registers &middot; 8 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTWD, Series R RTWD, RTUD</span></a></li><li><a class="card" href="/modbus-register-maps/trane/sintesis-rtaf-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Sintesis RTAF air-cooled screw chiller (Symbio 800)</h3><p>Trane Sintesis RTAF air-cooled helical-rotary chillers with the Symbio 800 controller, as listed in BAS-PTS013B-EN (4/7/2026).</p><div class="meta">826 registers &middot; 23 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTAF, Sintesis RTAF, Sintesis air-cooled chiller</span></a></li><li><a class="card" href="/modbus-register-maps/trane/tcdu-coolant-distribution-unit" data-row><span class="k">Pump (data-centre coolant distribution unit)</span><h3>Trane TCDU coolant distribution unit (data-centre liquid cooling)</h3><p>Trane Coolant Distribution Unit (TCDU) for direct-to-chip liquid cooling, as documented in IOM DC-SVX001A-EN (April 2025).</p><div class="meta">89 registers &middot; 20 writable &middot; TCP</div><span class="sr-only"> Also known as: TCDU, Trane CDU, Trane Coolant Distribution Unit, DC-SVX001A</span></a></li><li><a class="card" href="/modbus-register-maps/trane/trusense-rmwh-refrigerant-monitor" data-row><span class="k">Sensor (refrigerant leak monitor for chiller plant rooms)</span><h3>Trane TruSense RMWH refrigerant monitor (up to 16 points)</h3><p>Trane TruSense RMWH multipoint photoacoustic refrigerant monitor with Modbus RTU selected, per IOM PART-SVX008A-EN (30 Sep 2025, preliminary).</p><div class="meta">76 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: TruSense, RMWH, Trane refrigerant monitor, PART-SVX008A, RMWH-SVX001</span></a></li></ul><h2>Other chillers &amp; heat pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/daikin-applied/ads-global-screw-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied ADS air-cooled global screw chiller (MicroTech controller)</h3><p>Daikin Applied model ADS air-cooled global screw chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.</p><div class="meta">92 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: ADS, Daikin ADS, Air-cooled Global Screw Chiller, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/microtech-ii-centrifugal-modbus" data-row><span class="k">Chiller</span><h3>Daikin Applied MicroTech II centrifugal chillers WSC/WDC/WPV/WMC/WCC/HSC/HDC/TSC (Modbus module)</h3><p>McQuay/Daikin Applied water-cooled centrifugal chillers with the MicroTech II unit controller and Modbus Communication Module: WSC, WDC, WPV, WMC (magnetic bearing), WCC, HSC/HDC heat recovery and TSC Templifier, per ED 15063-2 (Dec 2005).</p><div class="meta">63 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: WSC, WDC, WPV, WMC, WCC, HSC, HDC, TSC, McQuay centrifugal Modbus, MicroTech II chiller, ED 15063</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/trailblazer-amz-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Trailblazer AMZ air-cooled scroll chiller (MicroTech controller)</h3><p>Daikin Applied Trailblazer AMZ air-cooled scroll chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.</p><div class="meta">63 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: AMZ, Trailblazer AMZ, Daikin AMZ, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/vertiv/liebert-hpc-chiller-icom" data-row><span class="k">Chiller (air-cooled chiller for data centres)</span><h3>Vertiv Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus)</h3><p>Liebert HPC chillers on the iCOM v4 controller (iCOM_SC31 / iCOM_SC100 applications) with a Liebert IntelliSlot Modbus card.</p><div class="meta">151 registers &middot; 30 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Liebert HPC, HPC chiller, Liebert HPC iCOM</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/magnitude-wme-b-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Magnitude WME B-vintage magnetic-bearing centrifugal chiller (MicroTech controller)</h3><p>Daikin Applied Magnitude WME B-vintage water-cooled magnetic-bearing centrifugal chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.</p><div class="meta">82 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: WME-B, WME B-Vintage, Magnitude WME B, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/pathfinder-awv-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Pathfinder AWV air-cooled screw chiller (MicroTech controller)</h3><p>Daikin Applied Pathfinder AWV variable-speed air-cooled screw chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13 (application 263220504 baseline; some points need newer code, marked per register).</p><div class="meta">96 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: AWV, Pathfinder AWV, Pathfinder VFD air-cooled screw, MicroTech chiller unit controller, ED 15121</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/chillers-heat-pumps/">All chillers &amp; heat pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS011A-EN_11152024.pdf" rel="nofollow noopener" target="_blank">Symbio 800 Integration Points List, BACnet/Modbus, Ascend Models ACS and ACX &middot; BAS-PTS011A-EN &middot; rev. 2024-11-15</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
