<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Trane CenTraVac Duplex UC800 Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Trane CenTraVac Duplex UC800 Modbus register map: 192 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/trane/centravac-duplex-uc800">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Trane CenTraVac Duplex UC800 Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Trane CenTraVac Duplex UC800 Modbus register map: 192 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/trane/centravac-duplex-uc800">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Trane CenTraVac Duplex UC800 Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Trane CenTraVac Duplex UC800 Modbus register map: 192 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/trane/centravac-duplex-uc800",
   "url": "https://easymodbus.com/modbus-register-maps/trane/centravac-duplex-uc800",
   "name": "Trane CenTraVac Duplex UC800 Modbus Register Map | Easy Modbus",
   "description": "Trane CenTraVac Duplex UC800 Modbus register map: 192 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/trane/centravac-duplex-uc800#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/trane/centravac-duplex-uc800#dataset",
   "name": "Trane CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus) Modbus register map",
   "description": "Trane's Duplex CenTraVac is a two-circuit water-cooled centrifugal chiller. Its Tracer UC800 controller has a native Modbus map in which every point is one 16-bit register with a fixed SI scaling per register type (temperatures in 0.01 °C, pressures in 0.1 kPa, percent in 0.005 % steps). This map covers the BAS command registers and the input registers for water and refrigerant temperatures, pressures, starter and AFD values, bearing and winding temperatures and status enums. Trane CenTraVac Duplex UC800 Modbus register map: 192 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/trane/centravac-duplex-uc800",
   "keywords": [
    "Trane CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus) Modbus register map",
    "Trane CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus) Modbus registers",
    "Trane Modbus map",
    "CTV-Duplex Modbus register map",
    "CTVD Modbus register map",
    "CenTraVac Duplex Modbus register map",
    "Duplex CenTraVac UC800 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Symbio 800 Integration Points List, BACnet/Modbus, CTV-Duplex (UC800)",
    "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS030A-EN_12062024.pdf",
    "author": {
     "@type": "Organization",
     "name": "Trane"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Trane CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus)",
    "description": "Chiller"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/trane/centravac-duplex-uc800.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/trane/centravac-duplex-uc800.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Trane CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 192 registers: 180 input registers, 12 holding registers. 12 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Trane CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The list prints Modicon register numbers: 4xxxx are holding registers and 3xxxx input registers, so 40001 is holding register address 0 and 30010 is input register address 9."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Trane CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 2 Chiller Running (Chiller running); IR 25 Chiller Running Status (Chiller running status); IR 10 Evap Leaving Water Temp (Evaporator leaving water temperature); IR 9 Active Cool/Heat Setpoint Temperature (Active cool/heat setpoint); IR 46 Alarm Present (Alarm present); HR 0 BAS Chiller Auto Stop Command (Chiller auto/stop command); HR 1 BAS Chiller Mode Command (Chiller mode command); HR 2 BAS Chilled Water Setpoint (Chilled water setpoint (BAS)); HR 7 BAS Diagnostic Reset (Diagnostic reset)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Trane CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The points list does not describe setup; it names BAS-SVP083*-EN as its reference integration guide for enabling Modbus on the controller."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Trane CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Symbio 800 Integration Points List, BACnet/Modbus, CTV-Duplex (UC800) (BAS-PTS030A-EN), revision 2024-12-06, published free by Trane at https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS030A-EN_12062024.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Trane",
     "item": "https://easymodbus.com/modbus-register-maps/trane/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus)",
     "item": "https://easymodbus.com/modbus-register-maps/trane/centravac-duplex-uc800"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/trane/">Trane</a></li><li aria-current="page">CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus)</li></ol>
<p class="eyebrow">Chiller &middot; Modbus register map</p><h1><span class="mfr">Trane</span> CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>Trane&#x27;s Duplex CenTraVac is a two-circuit water-cooled centrifugal chiller. Its Tracer UC800 controller has a native Modbus map in which every point is one 16-bit register with a fixed SI scaling per register type (temperatures in 0.01 °C, pressures in 0.1 kPa, percent in 0.005 % steps). This map covers the BAS command registers and the input registers for water and refrigerant temperatures, pressures, starter and AFD values, bearing and winding temperatures and status enums.</p>
<p>This page lists <strong>192 Modbus registers</strong> for the Trane CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus) &mdash; 12 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Trane&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/trane/">Trane</a></dd></div><div><dt>Model</dt><dd>CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/chillers-heat-pumps/">Chiller</a></dd></div><div><dt>Registers</dt><dd>192 (12 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Also known as</dt><dd>CTV-Duplex, CTVD, CenTraVac Duplex, Duplex CenTraVac UC800</dd></div><div><dt>Source document</dt><dd><a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS030A-EN_12062024.pdf" rel="nofollow noopener" target="_blank">Symbio 800 Integration Points List, BACnet/Modbus, CTV-Duplex (UC800) &middot; BAS-PTS030A-EN &middot; rev. 2024-12-06</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/trane/centravac-duplex-uc800.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/trane/centravac-duplex-uc800.json">JSON</a>
  <a class="btn" href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS030A-EN_12062024.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Trane CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus)</h2>
<div class="answer"><b>Integration in brief</b><p>Write 40001 (auto/stop), 40002 (mode) and 40003 (chilled-water setpoint, 0.01 °C) and poll the 3xxxx input registers with function 04. Every value is a single register; apply the per-type scale from the object-format table.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-2">IR 2</a></td><td class="n">Chiller Running</td><td class="f">UINT16</td><td>Chiller running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-25">IR 25</a></td><td class="n">Chiller Running Status</td><td class="f">UINT16</td><td>Chiller running status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-10">IR 10</a></td><td class="n">Evap Leaving Water Temp</td><td class="f">INT16</td><td>Evaporator leaving water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-9">IR 9</a></td><td class="n">Active Cool/Heat Setpoint Temperature</td><td class="f">INT16</td><td>Active cool/heat setpoint</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-46">IR 46</a></td><td class="n">Alarm Present</td><td class="f">UINT16</td><td>Alarm present</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">BAS Chiller Auto Stop Command</td><td class="f">UINT16</td><td>Chiller auto/stop command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">BAS Chiller Mode Command</td><td class="f">UINT16</td><td>Chiller mode command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2">HR 2</a></td><td class="n">BAS Chilled Water Setpoint</td><td class="f">INT16</td><td>Chilled water setpoint (BAS)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-7">HR 7</a></td><td class="n">BAS Diagnostic Reset</td><td class="f">UINT16</td><td>Diagnostic reset</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>The points list does not describe setup; it names BAS-SVP083*-EN as its reference integration guide for enabling Modbus on the controller.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Percent registers count in 0.005 % steps (20,000 = 100 %), not 0.1 %.</li><li>Temperatures are signed hundredths of a degree Celsius; pressures are tenths of a kPa.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Unit address, baud and TCP settings are set in the controller&#x27;s protocol configuration; the list itself gives no defaults.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Points not supported by the unit&#x27;s configuration are absent or invalid; the list applies to Duplex (two-compressor) machines.</li></ul>
</section>
<h2 id="registers">Trane CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>180</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>12</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">192 of 192 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Trane CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 30001</small></td><td class="n">Software Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">458 = CTVD</td></tr>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1<small>doc 30002</small></td><td class="n">Software Revision</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2<small>doc 30003</small></td><td class="n">Chiller Running</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-3"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3<small>doc 30004</small></td><td class="n">Unit Average Line Current</td><td class="d">Percent type: 20,000 = 100 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.005</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4<small>doc 30005</small></td><td class="n">Active Current Limit Setpoint</td><td class="d">Percent type: 20,000 = 100 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.005</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5<small>doc 30006</small></td><td class="n">Active Base Loading Setpt</td><td class="d">Percent type: 20,000 = 100 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.005</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6<small>doc 30007</small></td><td class="n">Unit Power Consumption</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-7"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">7<small>doc 30008</small></td><td class="n">Calculated Chiller Capacity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8<small>doc 30009</small></td><td class="n">Approx Unit Heating Power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-9"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9<small>doc 30010</small></td><td class="n">Active Cool/Heat Setpoint Temperature</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-10"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">10<small>doc 30011</small></td><td class="n">Evap Leaving Water Temp</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-11"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">11<small>doc 30012</small></td><td class="n">Evap Entering Water Temp</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-12"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">12<small>doc 30013</small></td><td class="n">Cond Entering Water Temp</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-13"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">13<small>doc 30014</small></td><td class="n">Cond Leaving Water Temp</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-14"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">14<small>doc 30015</small></td><td class="n">Evaporator Pump Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-15"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">15<small>doc 30016</small></td><td class="n">Evaporator Water Flow</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-16"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16<small>doc 30017</small></td><td class="n">Approx Evap Water Flow</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>L/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-17"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">17<small>doc 30018</small></td><td class="n">Evap Differential Wtr Press</td><td class="d">Absolute pressure, 0.1 kPa per count.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-18"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">18<small>doc 30019</small></td><td class="n">Condenser Pump Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-19"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19<small>doc 30020</small></td><td class="n">Condenser Water Flow</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-20"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20<small>doc 30021</small></td><td class="n">Approx Cond Water Flow</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>L/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-21"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">21<small>doc 30022</small></td><td class="n">Cond Differential Wtr Press</td><td class="d">Absolute pressure, 0.1 kPa per count.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-22"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">22<small>doc 30023</small></td><td class="n">Second Condenser Entering Water Temperature</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-23"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">23<small>doc 30024</small></td><td class="n">Second Condenser Leaving Water Temperature</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24<small>doc 30025</small></td><td class="n">Last Diagnostic Code</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-25"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">25<small>doc 30026</small></td><td class="n">Chiller Running Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off/Idle (Auto); 1 = Starting; 2 = Running; 3 = Stopping</td></tr>
<tr data-row data-type="input_register" id="r-ir-26"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">26<small>doc 30027</small></td><td class="n">Chiller Control Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Cool; 1 = Heat; 2 = Ice; 3 = Free Cool</td></tr>
<tr data-row data-type="input_register" id="r-ir-27"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">27<small>doc 30028</small></td><td class="n">Setpoint Source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = BAS+External+Loc al; 1 = External+Local; 2 = Local</td></tr>
<tr data-row data-type="input_register" id="r-ir-28"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">28<small>doc 30029</small></td><td class="n">Active Chilled Water Setpoint Source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Front Panel; 1 = External; 2 = Ice Machine; 3 = BAS</td></tr>
<tr data-row data-type="input_register" id="r-ir-29"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">29<small>doc 30030</small></td><td class="n">Active Current Limit Setpoint Source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Front Panel; 1 = External; 2 = Ice Machiine; 3 = BAS</td></tr>
<tr data-row data-type="input_register" id="r-ir-30"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30<small>doc 30031</small></td><td class="n">Active Base Loading Setpoint Source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Front Panel; 1 = External; 2 = Ice Machiine; 3 = BAS</td></tr>
<tr data-row data-type="input_register" id="r-ir-31"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31<small>doc 30032</small></td><td class="n">Active Hot Water Setpoint Source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Front Panel; 1 = External; 2 = Ice Machiine; 3 = BAS</td></tr>
<tr data-row data-type="input_register" id="r-ir-32"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">32<small>doc 30033</small></td><td class="n">Front Panel Auto/Stop</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-33"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">33<small>doc 30034</small></td><td class="n">Front Panel Chiller Control Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Cool; 1 = Heat; 2 = Ice; 3 = Free Cool</td></tr>
<tr data-row data-type="input_register" id="r-ir-34"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">34<small>doc 30035</small></td><td class="n">Front Panel Chilled Water Setpt</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-35"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">35<small>doc 30036</small></td><td class="n">Front Panel Current Limit Setpoint</td><td class="d">Percent type: 20,000 = 100 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.005</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-36"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">36<small>doc 30037</small></td><td class="n">Front Panel Hot Water Setpt</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-37"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">37<small>doc 30038</small></td><td class="n">Front Panel Base Loading Setpt</td><td class="d">Percent type: 20,000 = 100 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.005</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-38"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">38<small>doc 30039</small></td><td class="n">Front Panel Base Loading Command</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-39"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">39<small>doc 30040</small></td><td class="n">External Auto Stop</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-40"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">40<small>doc 30041</small></td><td class="n">Ext Chilled Wtr Setpt</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-41"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">41<small>doc 30042</small></td><td class="n">Ext Current Limit Setpt</td><td class="d">Percent type: 20,000 = 100 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.005</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-42"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">42<small>doc 30043</small></td><td class="n">External Base Loading Setpoint</td><td class="d">Percent type: 20,000 = 100 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.005</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-43"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">43<small>doc 30044</small></td><td class="n">Emergency Stop</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-44"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">44<small>doc 30045</small></td><td class="n">Manual Override Exists</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-45"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">45<small>doc 30046</small></td><td class="n">Base Loading</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-46"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">46<small>doc 30047</small></td><td class="n">Alarm Present</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-47"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">47<small>doc 30048</small></td><td class="n">Run Enabled</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-48"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">48<small>doc 30049</small></td><td class="n">Local Setpoint Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-49"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">49<small>doc 30050</small></td><td class="n">Maximum Capacity Relay</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-50"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">50<small>doc 30051</small></td><td class="n">Limit Mode Relay Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-51"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">51<small>doc 30052</small></td><td class="n">Head Relief Request Relay</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-53"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">53<small>doc 30054</small></td><td class="n">Refrigerant Monitor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-54"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">54<small>doc 30055</small></td><td class="n">Compressor Running Ckt1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-55"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">55<small>doc 30056</small></td><td class="n">Evaporator Refrigerant Pressure Ckt1</td><td class="d">Absolute pressure, 0.1 kPa per count.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-56"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">56<small>doc 30057</small></td><td class="n">Condenser Refrigerant Pressure Ckt1</td><td class="d">Absolute pressure, 0.1 kPa per count.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-57"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">57<small>doc 30058</small></td><td class="n">Differential Refrigerant Pressure Ckt1</td><td class="d">Pressure type (0.1 kPa per count); the same point is repeated signed at 30187-30190.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-58"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">58<small>doc 30059</small></td><td class="n">Oil Tank Pressure Ckt1</td><td class="d">Absolute pressure, 0.1 kPa per count.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-59"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">59<small>doc 30060</small></td><td class="n">Oil Pump Discharge Pressure Ckt1</td><td class="d">Absolute pressure, 0.1 kPa per count.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-60"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">60<small>doc 30061</small></td><td class="n">Oil Differential Pressure Ckt1</td><td class="d">Pressure type (0.1 kPa per count); the same point is repeated signed at 30187-30190.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-61"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">61<small>doc 30062</small></td><td class="n">Oil Tank Temperature Ckt1</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-62"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">62<small>doc 30063</small></td><td class="n">Evaporator Saturated Rfgt Temp Ckt1</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-63"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">63<small>doc 30064</small></td><td class="n">Condenser Saturated Rfgt Temp Ckt1</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-64"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">64<small>doc 30065</small></td><td class="n">Compressor Rfgt Discharge Temp Ckt1</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-65"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">65<small>doc 30066</small></td><td class="n">IGV 1 Percent Open Ckt1</td><td class="d">Percent type: 20,000 = 100 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.005</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-66"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">66<small>doc 30067</small></td><td class="n">IGV 2 Percent Open Ckt1</td><td class="d">Percent type: 20,000 = 100 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.005</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-67"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">67<small>doc 30068</small></td><td class="n">Purge Compressor Relay Ckt1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-68"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">68<small>doc 30069</small></td><td class="n">Pumpout Relay Ckt1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-69"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">69<small>doc 30070</small></td><td class="n">Purge Regen Valve Solenoid Ckt1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-70"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">70<small>doc 30071</small></td><td class="n">Purge Carbon Tank Temp Ckt1</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-71"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">71<small>doc 30072</small></td><td class="n">Purge Liquid Temperature Ckt1</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-72"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">72<small>doc 30073</small></td><td class="n">Purge Rfgt Compressor Suction Temp Ckt1</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-89"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">89<small>doc 30090</small></td><td class="n">Starter Voltage Phase AB Ckt1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-90"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">90<small>doc 30091</small></td><td class="n">Starter Voltage Phase BC Ckt1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-91"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">91<small>doc 30092</small></td><td class="n">Starter Voltage Phase CA Ckt1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-92"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">92<small>doc 30093</small></td><td class="n">Starter Average Phase Voltage Ckt1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-93"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">93<small>doc 30094</small></td><td class="n">Starter Current L1 Ckt1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-94"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">94<small>doc 30095</small></td><td class="n">Starter Current L2 Ckt1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-95"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">95<small>doc 30096</small></td><td class="n">Starter Current L3 Ckt1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-96"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">96<small>doc 30097</small></td><td class="n">Average Line Current Ckt1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-97"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">97<small>doc 30098</small></td><td class="n">Starter Current L1 % RLA Ckt1</td><td class="d">Percent type: 20,000 = 100 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.005</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-98"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">98<small>doc 30099</small></td><td class="n">Starter Current L2 % RLA Ckt1</td><td class="d">Percent type: 20,000 = 100 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.005</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-99"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">99<small>doc 30100</small></td><td class="n">Starter Current L3 % RLA Ckt1</td><td class="d">Percent type: 20,000 = 100 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.005</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-100"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">100<small>doc 30101</small></td><td class="n">Average Line Current % RLA Ckt1</td><td class="d">Percent type: 20,000 = 100 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.005</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-101"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">101<small>doc 30102</small></td><td class="n">Starter Power Consumption Ckt1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-102"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">102<small>doc 30103</small></td><td class="n">Starter Load Power Factor Ckt1</td><td class="d">Power factor type: 200 = 1.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.005</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-103"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">103<small>doc 30104</small></td><td class="n">Inboard Bearing Temperature Ckt1</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-104"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">104<small>doc 30105</small></td><td class="n">Outboard Bearing Temperature Ckt1</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-105"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">105<small>doc 30106</small></td><td class="n">Motor Winding Temp 1 Ckt1</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-106"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">106<small>doc 30107</small></td><td class="n">Motor Winding Temp 2 Ckt1</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-107"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">107<small>doc 30108</small></td><td class="n">Motor Winding Temp 3 Ckt1</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-108"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">108<small>doc 30109</small></td><td class="n">Frequency Ckt1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-109"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">109<small>doc 30110</small></td><td class="n">AFD Transistor Temperature Ckt1</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-110"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">110<small>doc 30111</small></td><td class="n">Compressor Running Ckt2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-111"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">111<small>doc 30112</small></td><td class="n">Evaporator Refrigerant Pressure Ckt2</td><td class="d">Absolute pressure, 0.1 kPa per count.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-112"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">112<small>doc 30113</small></td><td class="n">Condenser Refrigerant Pressure Ckt2</td><td class="d">Absolute pressure, 0.1 kPa per count.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-113"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">113<small>doc 30114</small></td><td class="n">Differential Refrigerant Pressure Ckt2</td><td class="d">Pressure type (0.1 kPa per count); the same point is repeated signed at 30187-30190.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-114"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">114<small>doc 30115</small></td><td class="n">Oil Tank Pressure Ckt2</td><td class="d">Absolute pressure, 0.1 kPa per count.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-115"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">115<small>doc 30116</small></td><td class="n">Oil Pump Discharge Pressure Ckt2</td><td class="d">Absolute pressure, 0.1 kPa per count.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-116"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">116<small>doc 30117</small></td><td class="n">Oil Differential Pressure Ckt2</td><td class="d">Pressure type (0.1 kPa per count); the same point is repeated signed at 30187-30190.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-117"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">117<small>doc 30118</small></td><td class="n">Oil Tank Temperature Ckt2</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-118"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">118<small>doc 30119</small></td><td class="n">Evaporator Saturated Rfgt Temp Ckt2</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-119"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">119<small>doc 30120</small></td><td class="n">Condenser Saturated Rfgt Temp Ckt2</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-120"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">120<small>doc 30121</small></td><td class="n">Compressor Rfgt Discharge Temp Ckt2</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-121"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">121<small>doc 30122</small></td><td class="n">IGV 1 Percent Open Ckt2</td><td class="d">Percent type: 20,000 = 100 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.005</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-122"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">122<small>doc 30123</small></td><td class="n">IGV 2 Percent Open Ckt2</td><td class="d">Percent type: 20,000 = 100 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.005</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-123"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">123<small>doc 30124</small></td><td class="n">Purge Compressor Relay Ckt2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-124"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">124<small>doc 30125</small></td><td class="n">Pumpout Relay Ckt2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-125"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">125<small>doc 30126</small></td><td class="n">Purge Regen Valve Solenoid Ckt2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-126"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">126<small>doc 30127</small></td><td class="n">Purge Carbon Tank Temp Ckt2</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-127"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">127<small>doc 30128</small></td><td class="n">Purge Liquid Temperature Ckt2</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-128"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">128<small>doc 30129</small></td><td class="n">Purge Rfgt Compressor Suction Temp Ckt2</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-145"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">145<small>doc 30146</small></td><td class="n">Starter Voltage Phase AB Ckt2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-146"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">146<small>doc 30147</small></td><td class="n">Starter Voltage Phase BC Ckt2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-147"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">147<small>doc 30148</small></td><td class="n">Starter Voltage Phase CA Ckt2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-148"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">148<small>doc 30149</small></td><td class="n">Starter Average Phase Voltage Ckt2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-149"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">149<small>doc 30150</small></td><td class="n">Starter Current L1 Ckt2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-150"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">150<small>doc 30151</small></td><td class="n">Starter Current L2 Ckt2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-151"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">151<small>doc 30152</small></td><td class="n">Starter Current L3 Ckt2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-152"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">152<small>doc 30153</small></td><td class="n">Average Line Current Ckt2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-153"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">153<small>doc 30154</small></td><td class="n">Starter Current L1 % RLA Ckt2</td><td class="d">Percent type: 20,000 = 100 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.005</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-154"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">154<small>doc 30155</small></td><td class="n">Starter Current L2 % RLA Ckt2</td><td class="d">Percent type: 20,000 = 100 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.005</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-155"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">155<small>doc 30156</small></td><td class="n">Starter Current L3 % RLA Ckt2</td><td class="d">Percent type: 20,000 = 100 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.005</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-156"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">156<small>doc 30157</small></td><td class="n">Average Line Current % RLA Ckts</td><td class="d">Percent type: 20,000 = 100 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.005</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-157"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">157<small>doc 30158</small></td><td class="n">Starter Power Consumption Ckt2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-158"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">158<small>doc 30159</small></td><td class="n">Starter Load Power Factor Ckt2</td><td class="d">Power factor type: 200 = 1.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.005</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-159"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">159<small>doc 30160</small></td><td class="n">Inboard Bearing Temperature Ckt2</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-160"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">160<small>doc 30161</small></td><td class="n">Outboard Bearing Temperature Ckt2</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-161"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">161<small>doc 30162</small></td><td class="n">Motor Winding Temperature 1 Ckt2</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-162"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">162<small>doc 30163</small></td><td class="n">Motor Winding Temperature 2 Ckt2</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-163"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">163<small>doc 30164</small></td><td class="n">Motor Winding Temperature 3 Ckt2</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-164"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">164<small>doc 30165</small></td><td class="n">Frequency Ckt2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-165"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">165<small>doc 30166</small></td><td class="n">AFD Transistor Temperature Ckt2</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-166"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">166<small>doc 30167</small></td><td class="n">AFD Input Frequency Ckt1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-167"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">167<small>doc 30168</small></td><td class="n">AFD Average Input Current Ckt1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-168"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">168<small>doc 30169</small></td><td class="n">AFD Output Voltage Ckt1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-169"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">169<small>doc 30170</small></td><td class="n">AFD Input Current L1 Ckt1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-170"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">170<small>doc 30171</small></td><td class="n">AFD Input Current L2 Ckt1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-171"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">171<small>doc 30172</small></td><td class="n">AFD Input Current L3 Ckt1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-173"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">173<small>doc 30174</small></td><td class="n">AFD Inverter Base Temperature Ckt1</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-174"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">174<small>doc 30175</small></td><td class="n">AFD Rectifier Base Temperature Ckt1</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-175"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">175<small>doc 30176</small></td><td class="n">AFD Output Power Ckt1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-176"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">176<small>doc 30177</small></td><td class="n">AFD Input Frequency Ckt2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-177"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">177<small>doc 30178</small></td><td class="n">AFD Average Input Current Ckt2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-178"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">178<small>doc 30179</small></td><td class="n">AFD Output Voltage Ckt2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-179"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">179<small>doc 30180</small></td><td class="n">AFD Input Current L1 Ckt2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-180"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">180<small>doc 30181</small></td><td class="n">AFD Input Current L2 Ckt2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-181"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">181<small>doc 30182</small></td><td class="n">AFD Input Current L2 Ckt2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-183"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">183<small>doc 30184</small></td><td class="n">AFD Inverter Base Temperature Ckt2</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-184"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">184<small>doc 30185</small></td><td class="n">AFD Rectifier Base Temperature Ckt2</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-185"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">185<small>doc 30186</small></td><td class="n">AFD Output Power Ckt2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-186"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">186<small>doc 30187</small></td><td class="n">Differential Refrigerant Pressure Ckt1</td><td class="d">Differential pressure, 0.1 kPa per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-187"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">187<small>doc 30188</small></td><td class="n">Differential Refrigerant Pressure Ckt2</td><td class="d">Differential pressure, 0.1 kPa per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-188"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">188<small>doc 30189</small></td><td class="n">Oil Differential Pressure Ckt1</td><td class="d">Differential pressure, 0.1 kPa per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-189"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">189<small>doc 30190</small></td><td class="n">Oil Differential Pressure Ckt2</td><td class="d">Differential pressure, 0.1 kPa per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-190"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">190<small>doc 30191</small></td><td class="n">AFD Motor Voltage U Ckt1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-191"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">191<small>doc 30192</small></td><td class="n">AFD Motor Voltage VCkt1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-192"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">192<small>doc 30193</small></td><td class="n">AFD Motor Voltage WCkt1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-193"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">193<small>doc 30194</small></td><td class="n">AFD IGBT Temperature U Ckt1</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-194"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">194<small>doc 30195</small></td><td class="n">AFD IGBT Temperature V Ckt1</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-195"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">195<small>doc 30196</small></td><td class="n">AFD IGBT Temperature W Ckt1</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-196"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">196<small>doc 30197</small></td><td class="n">AFD Percent RLA Ripple Ckt1</td><td class="d">Percent type: 20,000 = 100 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.005</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-197"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">197<small>doc 30198</small></td><td class="n">DC Bus Voltage Ckt1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-198"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">198<small>doc 30199</small></td><td class="n">AFD Motor Voltage U Ckt2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-199"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">199<small>doc 30200</small></td><td class="n">AFD Motor Voltage V Ckt2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-200"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">200<small>doc 30201</small></td><td class="n">AFD Motor Voltage W Ckt2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-201"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">201<small>doc 30202</small></td><td class="n">AFD IGBT Temperature U Ckt2</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-202"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">202<small>doc 30203</small></td><td class="n">AFD IGBT Temperature V Ckt2</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-203"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">203<small>doc 30204</small></td><td class="n">AFD IGBT Temperature W Ckt2</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-204"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">204<small>doc 30205</small></td><td class="n">AFD Percent RLA Ripple Ckt2</td><td class="d">Percent type: 20,000 = 100 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.005</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-205"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">205<small>doc 30206</small></td><td class="n">DC Bus Voltage Ckt2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-206"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">206<small>doc 30207</small></td><td class="n">Outboard Bearing Pad Temperature 1 Ckt1</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-207"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">207<small>doc 30208</small></td><td class="n">Outboard Bearing Pad Temperature 2 Ckt1</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-208"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">208<small>doc 30209</small></td><td class="n">Outboard Bearing Pad Temperature 3 Ckt1</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-209"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">209<small>doc 30210</small></td><td class="n">Outboard Bearing Pad Temperature 1 Ckt2</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-210"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">210<small>doc 30211</small></td><td class="n">Outboard Bearing Pad Temperature 2 Ckt2</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-211"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">211<small>doc 30212</small></td><td class="n">Outboard Bearing Pad Temperature 3 Ckt2</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-212"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">212<small>doc 30213</small></td><td class="n">Refrigerant Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = R11; 1 = R12; 2 = R22; 3 = R123; 4 = R134a; 5 = R407C; 6 = R410A; 7 = R113; 8 = R114; 9 = R500; 10 = R502; 11 = R404A; 12 = R513A; 13 = R1233zd(E); 14 = R514A; 15 = R1234ze-(E)</td></tr>
<tr data-row data-type="input_register" id="r-ir-214"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">214<small>doc 30215</small></td><td class="n">Frequency Command Ckt1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-215"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">215<small>doc 30216</small></td><td class="n">Frequency Command Ckt2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001</small></td><td class="n">BAS Chiller Auto Stop Command</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002</small></td><td class="n">BAS Chiller Mode Command</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Cool; 1 = Heat; 2 = Ice; 3 = Free Cool</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">BAS Chilled Water Setpoint</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 40004</small></td><td class="n">BAS Current Limit Setpoint</td><td class="d">Percent type: 20,000 = 100 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.005</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 40005</small></td><td class="n">BAS Hot Water Setpoint</td><td class="d">0.01 °C per count.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40006</small></td><td class="n">BAS Base Loading Setpoint</td><td class="d">Percent type: 20,000 = 100 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.005</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40007</small></td><td class="n">BAS Base Loading Enable</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 40008</small></td><td class="n">BAS Diagnostic Reset</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 40009</small></td><td class="n">Evaporator Pump Override</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 40010</small></td><td class="n">Condenser Pump Override</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = False/Off/No/Disabled/Stop; 1 = True/On/Yes/Enabled/Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 40011</small></td><td class="n">Circuit Lockout Ckt1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = Locked</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 40012</small></td><td class="n">Circuit Lockout Ckt2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = Locked</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The object-format table gives one fixed encoding per register type: Binary/Enumeration/Current/Voltage/Power/Concentration/Frequency/Flow/Pressure are unsigned 16-bit; Percent, Power Factor, Differential Pressure and Temperature are signed 16-bit. Scales: Temperature 0.01 °C, Pressure and Differential Pressure 0.1 kPa (printed as absolute for both), Percent 0.005 % (20,000 = 100 %), Power Factor 0.005, Frequency 0.1 Hz, Flow water L/min, Flow air L/s, Power kW, Current A, Voltage V.</li><li>Values are always SI in this native map; there is no I-P switch in the list.</li><li>Left out: all Time Interval points (purge timers, pumpout counters, refrigeration life, compressor running time). They are 32-bit (u32) over two registers and the list does not state the word order.</li><li>Left out: Compressor Starts Ckt1/Ckt2 (30086, 30142). Their type &#x27;Count&#x27; is not defined in the object-format table and they span two registers.</li><li>Left out: Circuit Available Ckt1/Ckt2 (30217, 30218), printed with no register type.</li><li>Differential refrigerant pressure and oil differential pressure appear twice: 30058/30061 (Ckt1) and 30114/30117 (Ckt2) use the Pressure type, and 30187-30190 repeat them with the signed Differential Pressure type.</li><li>Last Diagnostic Code (30025) points to the diagnostic list in the BACnet part of the document; codes are not reproduced.</li><li>BAS-PTS029A-EN (CTV-Simplex UC800) carries a Modbus section that is essentially the same Duplex table (Software Type 458 = CTVD), so no separate Simplex map is made from it.</li><li>The points list does not name the Modbus transport (RTU or TCP); it refers to BAS-SVP083*-EN for protocol setup, so confirm the transport in the controller configuration.</li><li>30181 and 30182 are both printed as &#x27;AFD Input Current L2 Ckt2&#x27;; the names are kept as printed.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Trane CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus)</h2><div class="faq"><details open><summary>What Modbus registers does the Trane CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus) have?</summary><p>This map lists 192 registers: 180 input registers, 12 holding registers. 12 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Trane CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The list prints Modicon register numbers: 4xxxx are holding registers and 3xxxx input registers, so 40001 is holding register address 0 and 30010 is input register address 9.</p></details><details><summary>What are the minimum Modbus registers to integrate the Trane CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus)?</summary><p>Start with IR 2 Chiller Running (Chiller running); IR 25 Chiller Running Status (Chiller running status); IR 10 Evap Leaving Water Temp (Evaporator leaving water temperature); IR 9 Active Cool/Heat Setpoint Temperature (Active cool/heat setpoint); IR 46 Alarm Present (Alarm present); HR 0 BAS Chiller Auto Stop Command (Chiller auto/stop command); HR 1 BAS Chiller Mode Command (Chiller mode command); HR 2 BAS Chilled Water Setpoint (Chilled water setpoint (BAS)); HR 7 BAS Diagnostic Reset (Diagnostic reset).</p></details><details><summary>How do I enable Modbus control of the Trane CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus)?</summary><p>The points list does not describe setup; it names BAS-SVP083*-EN as its reference integration guide for enabling Modbus on the controller.</p></details><details><summary>Where is the official Trane CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus) Modbus documentation?</summary><p>The source is Symbio 800 Integration Points List, BACnet/Modbus, CTV-Duplex (UC800) (BAS-PTS030A-EN), revision 2024-12-06, published free by Trane at https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS030A-EN_12062024.pdf.</p></details></div>
<h2>More Trane Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/trane/agility-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Agility water-cooled centrifugal chiller (Symbio 800)</h3><p>Trane Agility water-cooled chillers with Symbio 800 controls, as listed in BAS-PTS007C-EN (6/30/2026).</p><div class="meta">412 registers &middot; 17 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Agility, HDWA, Agility water-cooled chiller</span></a></li><li><a class="card" href="/modbus-register-maps/trane/ascend-acr-series-c-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Ascend ACR Series C air-cooled chiller (Symbio 800)</h3><p>Trane Ascend model ACR Series C air-cooled chillers with the Symbio 800 controller, as listed in BAS-PTS021A-EN (11/15/2024).</p><div class="meta">765 registers &middot; 14 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ACR, Ascend ACR, ACR Series C, Ascend air-cooled chiller ACR</span></a></li><li><a class="card" href="/modbus-register-maps/trane/ascend-acs-acx-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800)</h3><p>Trane Ascend ACS air-cooled scroll chillers and ACX air-to-water heat pumps with the Symbio 800 controller, as listed in BAS-PTS011A-EN (11/15/2024).</p><div class="meta">397 registers &middot; 16 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ACS, ACX, Ascend ACS, Ascend ACX, Ascend air-cooled chiller, Ascend air-to-water heat pump</span></a></li><li><a class="card" href="/modbus-register-maps/trane/centravac-duplex-symbio-800" data-row><span class="k">Chiller</span><h3>Trane CenTraVac duplex centrifugal chiller (Symbio 800)</h3><p>Trane dual-compressor (duplex) CenTraVac water-cooled centrifugal chillers fitted with the Symbio 800 controller, as listed in the Duplex tables of BAS-PTS009C-EN (12/12/2025).</p><div class="meta">717 registers &middot; 17 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CDHF, CDHG, CDHH, CenTraVac Duplex Symbio 800</span></a></li><li><a class="card" href="/modbus-register-maps/trane/centravac-simplex-symbio-800" data-row><span class="k">Chiller</span><h3>Trane CenTraVac simplex centrifugal chiller (Symbio 800)</h3><p>Trane single-compressor (simplex) CenTraVac water-cooled centrifugal chillers fitted with the Symbio 800 controller, as listed in the Simplex tables of BAS-PTS009C-EN (12/12/2025).</p><div class="meta">546 registers &middot; 15 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CVHE, CVHF, CVHG, CVHH, CVHL, CVHM, CVHS, CVGF, CVR, CVZA, CVXA, CenTraVac Simplex Symbio 800, CenTraVac simplex</span></a></li><li><a class="card" href="/modbus-register-maps/trane/cgam-symbio-800" data-row><span class="k">Chiller</span><h3>Trane CGAM air-cooled scroll chiller (Symbio 800)</h3><p>Trane CGAM air-cooled scroll chillers with the Symbio 800 controller, as listed in BAS-PTS019A-EN (11/15/2024).</p><div class="meta">301 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CGAM, Trane CGAM, CGAM air-cooled scroll chiller</span></a></li><li><a class="card" href="/modbus-register-maps/trane/rtac-symbio-800" data-row><span class="k">Chiller</span><h3>Trane RTAC air-cooled helical-rotary chiller (Symbio 800)</h3><p>Trane RTAC air-cooled helical-rotary chillers with the Symbio 800 controller, as listed in BAS-PTS023A-EN (11/8/2024).</p><div class="meta">406 registers &middot; 8 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTAC, Series R RTAC</span></a></li><li><a class="card" href="/modbus-register-maps/trane/rtac-uc800-native-modbus" data-row><span class="k">Chiller</span><h3>Trane RTAC air-cooled helical-rotary chiller (UC800 native Modbus profile)</h3><p>Trane RTAC air-cooled chillers on the Tracer UC800 controller using the UC800 native Modbus map in the Modbus section of BAS-PTS032A-EN (12/6/2024). Not the same register set as the Symbio 800 RTAC list (BAS-PTS023A-EN).</p><div class="meta">87 registers &middot; 5 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTAC UC800 native Modbus profile, Series R RTAC UC800 native Modbus, BAS-PTS032A-EN</span></a></li><li><a class="card" href="/modbus-register-maps/trane/series-r-rthd-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Series R RTHD water-cooled helical-rotary chiller (Symbio 800)</h3><p>Trane Series R model RTHD water-cooled helical-rotary chillers with the Symbio 800 controller, as listed in BAS-PTS015A-EN (11/15/2024).</p><div class="meta">275 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTHD, Series R RTHD</span></a></li><li><a class="card" href="/modbus-register-maps/trane/series-r-rtwd-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Series R RTWD water-cooled helical-rotary chiller (Symbio 800)</h3><p>Trane Series R model RTWD water-cooled helical-rotary chillers with the Symbio 800 controller, as listed in BAS-PTS017A-EN (11/15/2024).</p><div class="meta">673 registers &middot; 8 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTWD, Series R RTWD, RTUD</span></a></li><li><a class="card" href="/modbus-register-maps/trane/sintesis-rtaf-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Sintesis RTAF air-cooled screw chiller (Symbio 800)</h3><p>Trane Sintesis RTAF air-cooled helical-rotary chillers with the Symbio 800 controller, as listed in BAS-PTS013B-EN (4/7/2026).</p><div class="meta">826 registers &middot; 23 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTAF, Sintesis RTAF, Sintesis air-cooled chiller</span></a></li><li><a class="card" href="/modbus-register-maps/trane/tcdu-coolant-distribution-unit" data-row><span class="k">Pump (data-centre coolant distribution unit)</span><h3>Trane TCDU coolant distribution unit (data-centre liquid cooling)</h3><p>Trane Coolant Distribution Unit (TCDU) for direct-to-chip liquid cooling, as documented in IOM DC-SVX001A-EN (April 2025).</p><div class="meta">89 registers &middot; 20 writable &middot; TCP</div><span class="sr-only"> Also known as: TCDU, Trane CDU, Trane Coolant Distribution Unit, DC-SVX001A</span></a></li><li><a class="card" href="/modbus-register-maps/trane/trusense-rmwh-refrigerant-monitor" data-row><span class="k">Sensor (refrigerant leak monitor for chiller plant rooms)</span><h3>Trane TruSense RMWH refrigerant monitor (up to 16 points)</h3><p>Trane TruSense RMWH multipoint photoacoustic refrigerant monitor with Modbus RTU selected, per IOM PART-SVX008A-EN (30 Sep 2025, preliminary).</p><div class="meta">76 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: TruSense, RMWH, Trane refrigerant monitor, PART-SVX008A, RMWH-SVX001</span></a></li></ul><h2>Other chillers &amp; heat pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/daikin-applied/ewaft-b-c-microtech-4" data-row><span class="k">Chiller (air-cooled)</span><h3>Daikin Applied EWAT-B / EWAFT-B / EWAT-C / EWAFT-C air-cooled inverter chillers (Microtech 4, ARES software)</h3><p>EWA(F)T-B and -C air-cooled chillers (F = free-cooling) with a Microtech 4 controller running ARES software, per D-EIGOC00207-24_05EN.</p><div class="meta">190 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: EWAT-B, EWAFT-B, EWAT-C, EWAFT-C, EWA(F)T-B-C, EWAT~B, EWAFT~B, Daikin EWAT, ARES</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/microtech-ii-scroll-screw-modbus" data-row><span class="k">Chiller</span><h3>Daikin Applied MicroTech II scroll and screw chillers AGZ/ACZ/WGZ/AGS/WGS (Modbus module)</h3><p>McQuay/Daikin Applied AGZ air-cooled and WGZ water-cooled global scroll chillers, ACZ scroll condensing units, and AGS/WGS global screw chillers with the MicroTech II controller and Modbus Communication Module, per ED 15063-2 (Dec 2005).</p><div class="meta">52 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: AGZ-A, AGZ-B, ACZ-A, ACZ-B, WGZ, AGS-B, AGS-C, WGS, AGZ, ACZ, AGS, McQuay global scroll Modbus, McQuay global screw Modbus, ED 15063</span></a></li><li><a class="card" href="/modbus-register-maps/vertiv/liebert-xdc-icom" data-row><span class="k">Chiller (refrigerant chiller for Liebert XD rack cooling)</span><h3>Vertiv Liebert XDC refrigerant chiller for XD systems with iCOM v4 (IntelliSlot Modbus)</h3><p>Liebert XDC units (the compressorised refrigerant chiller that feeds Liebert XD rack and ceiling cooling modules) on the iCOM v4 controller with a Liebert IntelliSlot Modbus card.</p><div class="meta">221 registers &middot; 59 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Liebert XDC, XDC, Liebert XD chiller</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/magnitude-wme-microtech" data-row><span class="k">Chiller (water-cooled, magnetic-bearing centrifugal)</span><h3>Daikin Applied Magnitude WME magnetic-bearing chiller (MicroTech, Modbus)</h3><p>Magnitude WME C- and D-vintage and WME-C QUAD chillers with the MicroTech unit controller and Modbus communication module, per ED 19111-4.</p><div class="meta">90 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: WME-C, WME-D, WME-C QUAD, Magnitude WME, Daikin WME</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/trailblazer-agz-d-e-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Trailblazer AGZ-D / AGZ-E air-cooled scroll chiller (MicroTech controller)</h3><p>Daikin Applied Trailblazer AGZ-D and AGZ-E air-cooled scroll chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.</p><div class="meta">65 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: AGZ-D, AGZ-E, AGZ D-Vintage, AGZ E-Vintage, ED 15121, Trailblazer AGZ-D, Trailblazer AGZ-E</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/ewwd-vz-microtech" data-row><span class="k">Chiller (water-cooled)</span><h3>Daikin Applied EWWD-VZ / EWWH-VZ / EWWS-VZ water-cooled inverter screw chillers (Microtech, Adam software)</h3><p>EWWD-VZ, EWWH-VZ and EWWS-VZ water-cooled inverter screw chillers with Microtech III or Microtech 4 controller running Adam software, per D-EIGOC00201-22_03EN.</p><div class="meta">198 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: EWWD-VZ, EWWH-VZ, EWWS-VZ, EWWD(H)(S)_VZ, EWWD~VZ, EWWH~VZ, Daikin EWWD VZ, Adam</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/chillers-heat-pumps/">All chillers &amp; heat pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS030A-EN_12062024.pdf" rel="nofollow noopener" target="_blank">Symbio 800 Integration Points List, BACnet/Modbus, CTV-Duplex (UC800) &middot; BAS-PTS030A-EN &middot; rev. 2024-12-06</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
