<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Trane CGAM Symbio 800 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Trane CGAM Symbio 800 Modbus register map: 301 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/trane/cgam-symbio-800">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Trane CGAM Symbio 800 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Trane CGAM Symbio 800 Modbus register map: 301 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/trane/cgam-symbio-800">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Trane CGAM Symbio 800 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Trane CGAM Symbio 800 Modbus register map: 301 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/trane/cgam-symbio-800",
   "url": "https://easymodbus.com/modbus-register-maps/trane/cgam-symbio-800",
   "name": "Trane CGAM Symbio 800 Modbus Register List & Map | Easy Modbus",
   "description": "Trane CGAM Symbio 800 Modbus register map: 301 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/trane/cgam-symbio-800#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/trane/cgam-symbio-800#dataset",
   "name": "Trane CGAM air-cooled scroll chiller (Symbio 800) Modbus register map",
   "description": "Trane's CGAM is an air-cooled scroll chiller with up to three compressors on each of two circuits. Its Symbio 800 controller serves BACnet and Modbus RTU/TCP from one points list. This map covers the analog inputs (setpoints, water and refrigerant temperatures and pressures, starts and run time, energy meter values), BAS setpoints, binary status points, multi-state modes and the diagnostic flags. Trane CGAM Symbio 800 Modbus register map: 301 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/trane/cgam-symbio-800",
   "keywords": [
    "Trane CGAM air-cooled scroll chiller (Symbio 800) Modbus register map",
    "Trane CGAM air-cooled scroll chiller (Symbio 800) Modbus registers",
    "Trane Modbus map",
    "CGAM Modbus register map",
    "Trane CGAM Modbus register map",
    "CGAM air-cooled scroll chiller Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Symbio 800 Integration Points List, BACnet/Modbus, CGAM",
    "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS019A-EN_11152024.pdf",
    "author": {
     "@type": "Organization",
     "name": "Trane"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Trane CGAM air-cooled scroll chiller (Symbio 800)",
    "description": "Chiller"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/trane/cgam-symbio-800.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/trane/cgam-symbio-800.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Trane CGAM air-cooled scroll chiller (Symbio 800) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 301 registers: 289 input registers, 12 holding registers. 12 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Trane CGAM air-cooled scroll chiller (Symbio 800) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The list prints Modicon register numbers: 3xxxx are input registers and 4xxxx holding registers, so 30011 is input register address 10 and 42011 is holding register address 2010."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Trane CGAM air-cooled scroll chiller (Symbio 800) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Trane CGAM air-cooled scroll chiller (Symbio 800)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 10 Active Cool/Heat Setpoint Temperature (Active cool/heat setpoint); IR 12 Evaporator Leaving Water Temperature (Evaporator leaving water temperature); IR 14 Evaporator Entering Water Temperature (Evaporator entering water temperature); IR 62 Actual Running Capacity (Actual running capacity); IR 32 Outdoor Air Temperature (Outdoor air temperature); IR 2010 Running Mode (Running mode); IR 3033 Diagnostic Present (Diagnostic present); HR 10 Chilled Water Setpoint (Chilled water setpoint (BAS)); HR 2010 Chiller Mode Command BAS (BAS chiller mode command); HR 3016 Chiller Auto Stop Command BAS (Chiller auto/stop command)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Trane CGAM air-cooled scroll chiller (Symbio 800)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "On the Symbio 800 web interface go to Installation > Identification and Communications > Protocol Configuration and select Modbus RTU or Modbus TCP (per Trane's Symbio 800 integration guides)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Trane CGAM air-cooled scroll chiller (Symbio 800) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Symbio 800 Integration Points List, BACnet/Modbus, CGAM (BAS-PTS019A-EN), revision 2024-11-15, published free by Trane at https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS019A-EN_11152024.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Trane",
     "item": "https://easymodbus.com/modbus-register-maps/trane/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "CGAM air-cooled scroll chiller (Symbio 800)",
     "item": "https://easymodbus.com/modbus-register-maps/trane/cgam-symbio-800"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/trane/">Trane</a></li><li aria-current="page">CGAM air-cooled scroll chiller (Symbio 800)</li></ol>
<p class="eyebrow">Chiller &middot; Modbus register map</p><h1><span class="mfr">Trane</span> CGAM air-cooled scroll chiller (Symbio 800) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>Trane&#x27;s CGAM is an air-cooled scroll chiller with up to three compressors on each of two circuits. Its Symbio 800 controller serves BACnet and Modbus RTU/TCP from one points list. This map covers the analog inputs (setpoints, water and refrigerant temperatures and pressures, starts and run time, energy meter values), BAS setpoints, binary status points, multi-state modes and the diagnostic flags.</p>
<p>This page lists <strong>301 Modbus registers</strong> for the Trane CGAM air-cooled scroll chiller (Symbio 800) &mdash; 12 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Trane&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/trane/">Trane</a></dd></div><div><dt>Model</dt><dd>CGAM air-cooled scroll chiller (Symbio 800)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/chillers-heat-pumps/">Chiller</a></dd></div><div><dt>Registers</dt><dd>301 (12 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>CGAM, Trane CGAM, CGAM air-cooled scroll chiller</dd></div><div><dt>Source document</dt><dd><a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS019A-EN_11152024.pdf" rel="nofollow noopener" target="_blank">Symbio 800 Integration Points List, BACnet/Modbus, CGAM &middot; BAS-PTS019A-EN &middot; rev. 2024-11-15</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/trane/cgam-symbio-800.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/trane/cgam-symbio-800.json">JSON</a>
  <a class="btn" href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS019A-EN_11152024.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Trane CGAM air-cooled scroll chiller (Symbio 800)</h2>
<div class="answer"><b>Integration in brief</b><p>Read the analog inputs as pairs of input registers (float, high word first) and the binary/multi-state points as single registers. Write the BAS setpoints and command points in the 4xxxx holding range.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-10">IR 10</a></td><td class="n">Active Cool/Heat Setpoint Temperature</td><td class="f">FLOAT32 ABCD</td><td>Active cool/heat setpoint</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-12">IR 12</a></td><td class="n">Evaporator Leaving Water Temperature</td><td class="f">FLOAT32 ABCD</td><td>Evaporator leaving water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-14">IR 14</a></td><td class="n">Evaporator Entering Water Temperature</td><td class="f">FLOAT32 ABCD</td><td>Evaporator entering water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-62">IR 62</a></td><td class="n">Actual Running Capacity</td><td class="f">FLOAT32 ABCD</td><td>Actual running capacity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-32">IR 32</a></td><td class="n">Outdoor Air Temperature</td><td class="f">FLOAT32 ABCD</td><td>Outdoor air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2010">IR 2010</a></td><td class="n">Running Mode</td><td class="f">UINT16</td><td>Running mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-3033">IR 3033</a></td><td class="n">Diagnostic Present</td><td class="f">UINT16</td><td>Diagnostic present</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-10">HR 10</a></td><td class="n">Chilled Water Setpoint</td><td class="f">FLOAT32 ABCD</td><td>Chilled water setpoint (BAS)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2010">HR 2010</a></td><td class="n">Chiller Mode Command BAS</td><td class="f">UINT16</td><td>BAS chiller mode command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-3016">HR 3016</a></td><td class="n">Chiller Auto Stop Command BAS</td><td class="f">UINT16</td><td>Chiller auto/stop command</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>On the Symbio 800 web interface go to Installation &gt; Identification and Communications &gt; Protocol Configuration and select Modbus RTU or Modbus TCP (per Trane&#x27;s Symbio 800 integration guides).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Analog values are 32-bit floats occupying two registers; read both registers in one request.</li><li>0xFFFF in a binary or multi-state register and NaN in an analog register mean the value is invalid or not present.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>The Modbus RTU address comes from the controller&#x27;s rotary dials (1-247); address 000 disables Modbus RTU.</li><li>Modbus TCP uses Ethernet port 2; the rotary address is ignored for TCP.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Points not supported by the unit&#x27;s configuration are absent; confirm the configuration dependencies before mapping.</li></ul>
</section>
<h2 id="registers">Trane CGAM air-cooled scroll chiller (Symbio 800) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>289</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>12</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">301 of 301 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Trane CGAM air-cooled scroll chiller (Symbio 800) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-10"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">10<small>doc 30011</small></td><td class="n">Active Cool/Heat Setpoint Temperature</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-12"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">12<small>doc 30013</small></td><td class="n">Evaporator Leaving Water Temperature</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-14"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">14<small>doc 30015</small></td><td class="n">Evaporator Entering Water Temperature</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-16"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16<small>doc 30017</small></td><td class="n">Active Chilled Water Setpoint</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-18"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">18<small>doc 30019</small></td><td class="n">Chilled Water Setpoint Status</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20<small>doc 30021</small></td><td class="n">Hot Water Setpoint Active</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: Hot Water Control</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-22"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">22<small>doc 30023</small></td><td class="n">Hot Water Setpoint Status</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: Hot Water Control</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24<small>doc 30025</small></td><td class="n">Active Demand Limit Setpoint</td><td class="d">Needs: Ice Building Not Installed</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-26"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">26<small>doc 30027</small></td><td class="n">Active Demand Limit Setpoint</td><td class="d">Needs: Ice Building</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-28"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">28<small>doc 30029</small></td><td class="n">Demand Limit Setpoint Status</td><td class="d">Needs: Ice Building</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30<small>doc 30031</small></td><td class="n">Unit Power Consumption</td><td class="d">Electrical power. Needs: Energy Meter</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-32"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">32<small>doc 30033</small></td><td class="n">Outdoor Air Temperature</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-34"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">34<small>doc 30035</small></td><td class="n">Evaporator Refrigerant Pressure Circuit 1</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-36"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">36<small>doc 30037</small></td><td class="n">Condenser Refrigerant Pressure Circuit 1</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-38"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">38<small>doc 30039</small></td><td class="n">Differential Refrigerant Pressure Circuit 1</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-40"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">40<small>doc 30041</small></td><td class="n">Evaporator Saturated Refrigerant Temperature Circuit 1</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-42"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">42<small>doc 30043</small></td><td class="n">Condenser Saturated Refrigerant Temperature Circuit 1</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-44"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">44<small>doc 30045</small></td><td class="n">Evaporator Refrigerant Pressure Circuit 2</td><td class="d">Pressure in the factory unit system (I-P or SI). Needs: Circuit 2</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-46"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">46<small>doc 30047</small></td><td class="n">Condenser Refrigerant Pressure Circuit 2</td><td class="d">Pressure in the factory unit system (I-P or SI). Needs: Circuit 2</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-48"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">48<small>doc 30049</small></td><td class="n">Differential Refrigerant Pressure Circuit 2</td><td class="d">Pressure in the factory unit system (I-P or SI). Needs: Circuit 2</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-50"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">50<small>doc 30051</small></td><td class="n">Evaporator Saturated Refrigerant Temperature Circuit 2</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: Circuit 2</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-52"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">52<small>doc 30053</small></td><td class="n">Condenser Saturated Refrigerant Temperature Circuit 2</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: Circuit 2</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-54"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">54<small>doc 30055</small></td><td class="n">Evaporator Refrigerant Absolute Pressure Circuit 1</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-56"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">56<small>doc 30057</small></td><td class="n">Condenser Refrigerant Absolute Pressure Circuit 1</td><td class="d">Pressure in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-58"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">58<small>doc 30059</small></td><td class="n">Evaporator Refrigerant Absolute Pressure Circuit 2</td><td class="d">Pressure in the factory unit system (I-P or SI). Needs: Circuit 2</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-60"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">60<small>doc 30061</small></td><td class="n">Condenser Refrigerant Absolute Pressure Circuit 2</td><td class="d">Pressure in the factory unit system (I-P or SI). Needs: Circuit 2</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-62"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">62<small>doc 30063</small></td><td class="n">Actual Running Capacity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-64"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">64<small>doc 30065</small></td><td class="n">Air Flow Percentage Circuit 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-66"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">66<small>doc 30067</small></td><td class="n">Air Flow Percentage Circuit 2</td><td class="d">Needs: Circuit 2</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-68"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">68<small>doc 30069</small></td><td class="n">Starts - Compressor 1A</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-70"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">70<small>doc 30071</small></td><td class="n">Run Time - Compressor 1A</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-72"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">72<small>doc 30073</small></td><td class="n">Starts - Compressor 1B</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-74"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">74<small>doc 30075</small></td><td class="n">Run Time - Compressor 1B</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-76"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">76<small>doc 30077</small></td><td class="n">Starts - Compressor 1C</td><td class="d">Needs: Compressor 1C</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-78"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">78<small>doc 30079</small></td><td class="n">Run Time - Compressor 1C</td><td class="d">Needs: Compressor 1C</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-80"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">80<small>doc 30081</small></td><td class="n">Starts - Compressor 2A</td><td class="d">Needs: Circuit 2</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-82"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">82<small>doc 30083</small></td><td class="n">Run Time - Compressor 2A</td><td class="d">Needs: Circuit 2</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-84"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">84<small>doc 30085</small></td><td class="n">Starts - Compressor 2B</td><td class="d">Needs: Circuit 2</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-86"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">86<small>doc 30087</small></td><td class="n">Run Time - Compressor 2B</td><td class="d">Needs: Circuit 2</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-88"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">88<small>doc 30089</small></td><td class="n">Starts - Compressor 2C</td><td class="d">Needs: Compressor 2C</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-90"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">90<small>doc 30091</small></td><td class="n">Run Time - Compressor 2C</td><td class="d">Needs: Compressor 2C</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-92"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">92<small>doc 30093</small></td><td class="n">Heat Recovery Leaving Water Temperature Setpoint Active</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: Partial Heat Recovery</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-94"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">94<small>doc 30095</small></td><td class="n">Heat Recovery Entering Water Temperature</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: Heat Recovery Water Temps</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-96"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">96<small>doc 30097</small></td><td class="n">Heat Recovery Leaving Water Temperature</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: Heat Recovery Water Temps</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-98"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">98<small>doc 30099</small></td><td class="n">Chiller Design Capacity</td><td class="d">Cooling capacity in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-100"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">100<small>doc 30101</small></td><td class="n">Number of Circuits</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-102"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">102<small>doc 30103</small></td><td class="n">Number of Compressors Circuit 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-104"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">104<small>doc 30105</small></td><td class="n">Number of Compressors Circuit 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-106"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">106<small>doc 30107</small></td><td class="n">Refrigerant Discharge Temperature Estimate Circuit 1</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-108"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">108<small>doc 30109</small></td><td class="n">Refrigerant Discharge Temperature Estimate Circuit 2</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: Circuit 2</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-110"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">110<small>doc 30111</small></td><td class="n">Refrigerant Discharge Temperature Circuit 1</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: Discharge Temp</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-112"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">112<small>doc 30113</small></td><td class="n">Refrigerant Discharge Temperature Circuit 2</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: Discharge Temp, Circuit 2</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-114"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">114<small>doc 30115</small></td><td class="n">Unit Source ID (Last Diagnostic Code)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-118"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">118<small>doc 30119</small></td><td class="n">Energy Consumption Lifetime</td><td class="d">Electrical energy. Needs: Energy Meter</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-120"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">120<small>doc 30121</small></td><td class="n">Energy Consumption</td><td class="d">Electrical energy. Needs: Energy Meter</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-122"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">122<small>doc 30123</small></td><td class="n">Average Current</td><td class="d">Current. Needs: Energy Meter</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-124"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">124<small>doc 30125</small></td><td class="n">Average Voltage L-L</td><td class="d">Voltage. Needs: Energy Meter</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-126"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">126<small>doc 30127</small></td><td class="n">Current L1</td><td class="d">Current. Needs: Energy Meter</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-128"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">128<small>doc 30129</small></td><td class="n">Current L2</td><td class="d">Current. Needs: Energy Meter</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-130"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">130<small>doc 30131</small></td><td class="n">Current L3</td><td class="d">Current. Needs: Energy Meter</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-132"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">132<small>doc 30133</small></td><td class="n">Voltage L1-L2</td><td class="d">Voltage. Needs: Energy Meter</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-134"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">134<small>doc 30135</small></td><td class="n">Voltage L2-L3</td><td class="d">Voltage. Needs: Energy Meter</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-136"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">136<small>doc 30137</small></td><td class="n">Voltage L1-L3</td><td class="d">Voltage. Needs: Energy Meter</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-138"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">138<small>doc 30139</small></td><td class="n">Unit Power Demand</td><td class="d">Electrical power. Needs: Energy Meter</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-140"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">140<small>doc 30141</small></td><td class="n">Line Frequency</td><td class="d">Needs: Energy Meter</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-142"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">142<small>doc 30143</small></td><td class="n">Power Factor</td><td class="d">Needs: Energy Meter</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-146"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">146<small>doc 30147</small></td><td class="n">Supplemental Heat Status</td><td class="d">Needs: Supplemental Heater</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-148"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">148<small>doc 30149</small></td><td class="n">Evaporator Approach Temperature Circuit 1</td><td class="d">Temperature difference, factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-150"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">150<small>doc 30151</small></td><td class="n">Condenser Approach Temperature Circuit 1</td><td class="d">Temperature difference, factory unit system (I-P or SI). Needs: Hot Water Control</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-152"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">152<small>doc 30153</small></td><td class="n">Evaporator Approach Temperature Circuit 2</td><td class="d">Temperature difference, factory unit system (I-P or SI). Needs: Circuit 2</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-154"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">154<small>doc 30155</small></td><td class="n">Condenser Approach Temperature Circuit 2</td><td class="d">Temperature difference, factory unit system (I-P or SI). Needs: Hot Water Control, Circuit 2</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-156"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">156<small>doc 30157</small></td><td class="n">Compressor Suction Superheat Ckt1</td><td class="d">Temperature difference, factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-158"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">158<small>doc 30159</small></td><td class="n">Compressor Suction Superheat Ckt2</td><td class="d">Temperature difference, factory unit system (I-P or SI). Needs: Circuit 2</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2010"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2010<small>doc 32011</small></td><td class="n">Running Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Chiller Off; 2 = Chiller In Start Mode; 3 = Chiller In Run Mode; 4 = Chiller In Pre-Shutdown Mode; 5 = Chiller In Service Mode</td></tr>
<tr data-row data-type="input_register" id="r-ir-2011"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2011<small>doc 32012</small></td><td class="n">Operating Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Cool; 2 = Heat; 3 = Ice Making; 4 = Free Cooling</td></tr>
<tr data-row data-type="input_register" id="r-ir-2012"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2012<small>doc 32013</small></td><td class="n">Chiller Setpoint Source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = BAS; 2 = External; 3 = Front Panel</td></tr>
<tr data-row data-type="input_register" id="r-ir-2013"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2013<small>doc 32014</small></td><td class="n">Refrigerant Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = R-11; 2 = R-12; 3 = R-22; 4 = R-123; 5 = R-134a; 6 = R-407C; 7 = R-410A; 8 = R-113; 9 = R-114; 10 = R-500; 11 = R-502; 12 = R-404A; 13 = R-513A; 14 = R-1233zd(E); 15 = R-514A; 16 = R-1234ze(E); 17 = R-454B; 18 = R-515B</td></tr>
<tr data-row data-type="input_register" id="r-ir-2014"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2014<small>doc 32015</small></td><td class="n">Cooling Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Water Cooled; 2 = Air Cooled</td></tr>
<tr data-row data-type="input_register" id="r-ir-2015"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2015<small>doc 32016</small></td><td class="n">Manufacture Location</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Field Applied; 2 = La Crosse; 3 = Pueblo; 4 = Charmes; 5 = Rushville; 6 = Macon; 7 = Waco; 8 = Lexington; 9 = Forsyth; 10 = Clarksville; 11 = Ft. Smith; 12 = Penang; 13 = Colchester; 14 = Curitiba; 15 = Taicang; 16 = Taiwan; 17 = Epinal; 18 = Golbey; 19 = Bari</td></tr>
<tr data-row data-type="input_register" id="r-ir-2016"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2016<small>doc 32017</small></td><td class="n">Model Information [GEN2]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = CVHF; 2 = CVGF; 3 = CVHS; 4 = RTAE; 5 = RTAF; 6 = RTHA; 7 = RTHB; 8 = RTHC; 9 = RTHD; 10 = RTWE; 11 = CTVD; 12 = CVR; 13 = CVHH; 14 = CDHH; 15 = VMAX; 16 = GVAF; 17 = RTWF; 18 = RTHF; 19 = RTAC; 20 = CVHM; 21 = RTAG; 22 = CGAF; 23 = RTXG; 24 = GVWF; 25 = HDWA; 26 = CMAC; 27 = IPAK; 28 = CXAF; 29 = ACSA; 30 = RTSF; 31 = HWSA; 32 = ACRA; 33 = RTEG; 34 = ACXA; 35 = CMAF; 36 = ACRB Large; 37 = ACRB Small; 38 = CVHE; 39 = CVHG; 40 = CVHL; 41 = RTWF XSE; 42 = CGWF; 43 = CDHG; 44 = ACCA; 45 = RTWD; 46 = RTUD; 47 = CXWF; 48 = CCUF; 49 = RTHG; 50 = CGAM; 51 = CXAM</td></tr>
<tr data-row data-type="input_register" id="r-ir-3010"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3010<small>doc 33011</small></td><td class="n">Limit Mode Relay Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Auto; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-3011"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3011<small>doc 33012</small></td><td class="n">Emergency Stop</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Auto; 1 = Emergency Stop - Manual Reset Required</td></tr>
<tr data-row data-type="input_register" id="r-ir-3012"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3012<small>doc 33013</small></td><td class="n">Manual Override Exists</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-3013"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3013<small>doc 33014</small></td><td class="n">Front Panel Auto Stop Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Stop; 1 = Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-3014"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3014<small>doc 33015</small></td><td class="n">External Auto Stop Input Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Stop; 1 = Auto</td></tr>
<tr data-row data-type="input_register" id="r-ir-3015"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3015<small>doc 33016</small></td><td class="n">Run Enabled</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Run Not Enabled; 1 = Run Enabled</td></tr>
<tr data-row data-type="input_register" id="r-ir-3016"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3016<small>doc 33017</small></td><td class="n">Local Setpoint Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Remote Control; 1 = Local Control</td></tr>
<tr data-row data-type="input_register" id="r-ir-3017"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3017<small>doc 33018</small></td><td class="n">Maximum Capacity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-3018"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3018<small>doc 33019</small></td><td class="n">Compressor 1A Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Running</td></tr>
<tr data-row data-type="input_register" id="r-ir-3019"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3019<small>doc 33020</small></td><td class="n">Compressor 1B Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Running</td></tr>
<tr data-row data-type="input_register" id="r-ir-3020"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3020<small>doc 33021</small></td><td class="n">Compressor 1C Status</td><td class="d">Needs: Compressor 1C</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Running</td></tr>
<tr data-row data-type="input_register" id="r-ir-3021"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3021<small>doc 33022</small></td><td class="n">Compressor 2A Status</td><td class="d">Needs: Circuit 2</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Running</td></tr>
<tr data-row data-type="input_register" id="r-ir-3022"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3022<small>doc 33023</small></td><td class="n">Compressor 2B Status</td><td class="d">Needs: Circuit 2</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Running</td></tr>
<tr data-row data-type="input_register" id="r-ir-3023"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3023<small>doc 33024</small></td><td class="n">Compressor 2C Status</td><td class="d">Needs: Compressor 2C</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Running</td></tr>
<tr data-row data-type="input_register" id="r-ir-3024"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3024<small>doc 33025</small></td><td class="n">Chiller Running State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-3025"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3025<small>doc 33026</small></td><td class="n">Heat Recovery Control Active Status</td><td class="d">Needs: Partial Heat Recovery</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-3026"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3026<small>doc 33027</small></td><td class="n">Heat Recovery Request Active</td><td class="d">Needs: Partial Heat Recovery</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-3027"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3027<small>doc 33028</small></td><td class="n">Evaporator Water Pump Request</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-3028"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3028<small>doc 33029</small></td><td class="n">Evaporator Water Flow Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No Flow; 1 = Flow</td></tr>
<tr data-row data-type="input_register" id="r-ir-3029"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3029<small>doc 33030</small></td><td class="n">Diagnostic Present: Information</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3030"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3030<small>doc 33031</small></td><td class="n">Diagnostic Present: Advisory</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3031"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3031<small>doc 33032</small></td><td class="n">Diagnostic Present: Critical</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3032"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3032<small>doc 33033</small></td><td class="n">Diagnostic Present: Service Required</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3033"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3033<small>doc 33034</small></td><td class="n">Diagnostic Present</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3034"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3034<small>doc 33035</small></td><td class="n">Diagnostic Shutdown Present</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3035"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3035<small>doc 33036</small></td><td class="n">Diagnostic: Manual Reset Required</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3036"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3036<small>doc 33037</small></td><td class="n">Diagnostic: Local Manual Reset Required</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3037"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3037<small>doc 33038</small></td><td class="n">Noise Reduction Request Active</td><td class="d">Needs: Noise Reduction</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-3038"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3038<small>doc 33039</small></td><td class="n">In Defrost</td><td class="d">Needs: Hot Water Control</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not In Defrost; 1 = Defrost</td></tr>
<tr data-row data-type="input_register" id="r-ir-3039"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3039<small>doc 33040</small></td><td class="n">Circuit 1 Lockout Front Panel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Locked Out</td></tr>
<tr data-row data-type="input_register" id="r-ir-3040"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3040<small>doc 33041</small></td><td class="n">Circuit 2 Lockout Front Panel</td><td class="d">Needs: Circuit 2</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Locked Out</td></tr>
<tr data-row data-type="input_register" id="r-ir-3041"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3041<small>doc 33042</small></td><td class="n">Circuit 1 Lockout External</td><td class="d">Needs: External Circuit Lockout</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Locked Out</td></tr>
<tr data-row data-type="input_register" id="r-ir-3042"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3042<small>doc 33043</small></td><td class="n">Circuit 2 Lockout External</td><td class="d">Needs: External Circuit Lockout</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Locked Out</td></tr>
<tr data-row data-type="input_register" id="r-ir-3043"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3043<small>doc 33044</small></td><td class="n">Circuit 1 Lockout Active</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Locked Out</td></tr>
<tr data-row data-type="input_register" id="r-ir-3044"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3044<small>doc 33045</small></td><td class="n">Circuit 2 Lockout Active</td><td class="d">Needs: Circuit 2</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Locked Out</td></tr>
<tr data-row data-type="input_register" id="r-ir-3045"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3045<small>doc 33046</small></td><td class="n">Circuit 1 Available</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Unavailable; 1 = Available</td></tr>
<tr data-row data-type="input_register" id="r-ir-3046"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3046<small>doc 33047</small></td><td class="n">Circuit 2 Available</td><td class="d">Needs: Circuit 2</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Unavailable; 1 = Available</td></tr>
<tr data-row data-type="input_register" id="r-ir-3047"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3047<small>doc 33048</small></td><td class="n">Circuit 1 Running Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-3048"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3048<small>doc 33049</small></td><td class="n">Circuit 2 Running Status</td><td class="d">Needs: Circuit 2</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-4000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4000<small>doc 34001</small></td><td class="n">Diagnostic: Comm Loss: Percent Capacity Output</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4001"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4001<small>doc 34002</small></td><td class="n">Diagnostic: Comm Loss: Supplemental Heater Relay 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4002"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4002<small>doc 34003</small></td><td class="n">Diagnostic: Comm Loss: Supplemental Heater Relay 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4003"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4003<small>doc 34004</small></td><td class="n">Diagnostic: Comm Loss: Supplemental Heater Relay 3</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4004"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4004<small>doc 34005</small></td><td class="n">Diagnostic: Comm Loss: Supplemental Heater Relay 4</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4005"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4005<small>doc 34006</small></td><td class="n">Diagnostic: Comm Loss: Energy Meter</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4006"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4006<small>doc 34007</small></td><td class="n">Diagnostic: Comm Loss: Outdoor Air Temperature</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4007"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4007<small>doc 34008</small></td><td class="n">Diagnostic: Comm Loss: Phase Protection Fault Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4008"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4008<small>doc 34009</small></td><td class="n">Diagnostic: Energy Meter Write Value Failure</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4009"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4009<small>doc 34010</small></td><td class="n">Diagnostic: Outdoor Air Temperature Sensor</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4010"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4010<small>doc 34011</small></td><td class="n">Diagnostic: Phase Protection Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4011"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4011<small>doc 34012</small></td><td class="n">Diagnostic: Software Error 1001: Call Trane Service</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4012"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4012<small>doc 34013</small></td><td class="n">Diagnostic: Software Error 1002: Call Trane Service</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4013"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4013<small>doc 34014</small></td><td class="n">Diagnostic: Software Error 1003: Call Trane Service</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4014"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4014<small>doc 34015</small></td><td class="n">Diagnostic: Pumpdown Terminated By Time - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4015"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4015<small>doc 34016</small></td><td class="n">Diagnostic: Pumpdown Terminated By Time - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4016"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4016<small>doc 34017</small></td><td class="n">Diagnostic: Comm Loss: Discharge Pressure Transducer - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4017"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4017<small>doc 34018</small></td><td class="n">Diagnostic: Comm Loss: Discharge Pressure Transducer - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4018"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4018<small>doc 34019</small></td><td class="n">Diagnostic: Comm Loss: Discharge Temperature Sensor - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4019"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4019<small>doc 34020</small></td><td class="n">Diagnostic: Comm Loss: Discharge Temperature Sensor - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4020"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4020<small>doc 34021</small></td><td class="n">Diagnostic: Comm Loss: External Ckt1 Lockout</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4021"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4021<small>doc 34022</small></td><td class="n">Diagnostic: Comm Loss: External Ckt2 Lockout</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4022"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4022<small>doc 34023</small></td><td class="n">Diagnostic: Comm Loss: Reversing Valve - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4023"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4023<small>doc 34024</small></td><td class="n">Diagnostic: Comm Loss: Reversing Valve - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4024"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4024<small>doc 34025</small></td><td class="n">Diagnostic: Comm Loss: Suction Pressure Transducer - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4025"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4025<small>doc 34026</small></td><td class="n">Diagnostic: Comm Loss: Suction Pressure Transducer - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4026"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4026<small>doc 34027</small></td><td class="n">Diagnostic: Comm Loss: Suction Temperature - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4027"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4027<small>doc 34028</small></td><td class="n">Diagnostic: Comm Loss: Suction Temperature - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4028"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4028<small>doc 34029</small></td><td class="n">Diagnostic: Discharge Pressure Transducer - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4029"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4029<small>doc 34030</small></td><td class="n">Diagnostic: Discharge Pressure Transducer - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4030"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4030<small>doc 34031</small></td><td class="n">Diagnostic: Discharge Temperature Sensor - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4031"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4031<small>doc 34032</small></td><td class="n">Diagnostic: Discharge Temperature Sensor - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4032"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4032<small>doc 34033</small></td><td class="n">Diagnostic: Suction Pressure Transducer - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4033"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4033<small>doc 34034</small></td><td class="n">Diagnostic: Suction Pressure Transducer - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4034"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4034<small>doc 34035</small></td><td class="n">Diagnostic: Suction Temperature Sensor - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4035"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4035<small>doc 34036</small></td><td class="n">Diagnostic: Suction Temperature Sensor - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4036"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4036<small>doc 34037</small></td><td class="n">Diagnostic: Comm Loss: Subcooler Shutoff Valve Relay - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4037"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4037<small>doc 34038</small></td><td class="n">Diagnostic: Comm Loss: Subcooler Shutoff Valve Relay - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4038"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4038<small>doc 34039</small></td><td class="n">Diagnostic: Comm Loss: Receiver Fill Valve Relay - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4039"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4039<small>doc 34040</small></td><td class="n">Diagnostic: Comm Loss: Receiver Fill Valve Relay - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4040"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4040<small>doc 34041</small></td><td class="n">Diagnostic: High Compressor Pressure Differential - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4041"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4041<small>doc 34042</small></td><td class="n">Diagnostic: High Compressor Pressure Differential - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4042"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4042<small>doc 34043</small></td><td class="n">Diagnostic: High Discharge Refrigerant Pressure - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4043"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4043<small>doc 34044</small></td><td class="n">Diagnostic: High Discharge Refrigerant Pressure - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4044"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4044<small>doc 34045</small></td><td class="n">Diagnostic: High Discharge Temperature - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4045"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4045<small>doc 34046</small></td><td class="n">Diagnostic: High Discharge Temperature - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4046"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4046<small>doc 34047</small></td><td class="n">Diagnostic: High Discharge Temperature Lockout - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4047"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4047<small>doc 34048</small></td><td class="n">Diagnostic: High Discharge Temperature Lockout - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4048"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4048<small>doc 34049</small></td><td class="n">Diagnostic: Loss of Charge - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4049"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4049<small>doc 34050</small></td><td class="n">Diagnostic: Loss of Charge - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4050"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4050<small>doc 34051</small></td><td class="n">Diagnostic: Low Discharge Saturated Temperature - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4051"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4051<small>doc 34052</small></td><td class="n">Diagnostic: Low Discharge Saturated Temperature - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4052"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4052<small>doc 34053</small></td><td class="n">Diagnostic: Low Refrigerant Temperature - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4053"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4053<small>doc 34054</small></td><td class="n">Diagnostic: Low Refrigerant Temperature - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4054"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4054<small>doc 34055</small></td><td class="n">Diagnostic: Low Suction Refrigerant Pressure - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4055"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4055<small>doc 34056</small></td><td class="n">Diagnostic: Low Suction Refrigerant Pressure - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4056"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4056<small>doc 34057</small></td><td class="n">Diagnostic: Low Suction Superheat - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4057"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4057<small>doc 34058</small></td><td class="n">Diagnostic: Low Suction Superheat - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4058"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4058<small>doc 34059</small></td><td class="n">Diagnostic: Suction Temperature Too High - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4059"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4059<small>doc 34060</small></td><td class="n">Diagnostic: Suction Temperature Too High - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4060"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4060<small>doc 34061</small></td><td class="n">Diagnostic: Very Low Suction Pressure - Circuit 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4061"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4061<small>doc 34062</small></td><td class="n">Diagnostic: Very Low Suction Pressure - Circuit 2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4062"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4062<small>doc 34063</small></td><td class="n">Diagnostic: Low Differential Refrigerant Pressure - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4063"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4063<small>doc 34064</small></td><td class="n">Diagnostic: Low Differential Refrigerant Pressure - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4064"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4064<small>doc 34065</small></td><td class="n">Diagnostic: Comm Loss: Compressor 1A Fault Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4065"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4065<small>doc 34066</small></td><td class="n">Diagnostic: Comm Loss: Compressor 1B Fault Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4066"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4066<small>doc 34067</small></td><td class="n">Diagnostic: Comm Loss: Compressor 1C Fault Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4067"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4067<small>doc 34068</small></td><td class="n">Diagnostic: Compressor 1A Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4068"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4068<small>doc 34069</small></td><td class="n">Diagnostic: Compressor 1B Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4069"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4069<small>doc 34070</small></td><td class="n">Diagnostic: Compressor 1C Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4070"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4070<small>doc 34071</small></td><td class="n">Diagnostic: Compressor 1A Fault Lockout</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4071"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4071<small>doc 34072</small></td><td class="n">Diagnostic: Compressor 1B Fault Lockout</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4072"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4072<small>doc 34073</small></td><td class="n">Diagnostic: Compressor 1C Fault Lockout</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4073"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4073<small>doc 34074</small></td><td class="n">Diagnostic: Starts/Hours Modified 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4074"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4074<small>doc 34075</small></td><td class="n">Diagnostic: Starts/Hours Modified 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4075"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4075<small>doc 34076</small></td><td class="n">Diagnostic: Starts/Hours Modified 1C</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4076"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4076<small>doc 34077</small></td><td class="n">Diagnostic: Comm Loss: Compressor 2A Fault Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4077"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4077<small>doc 34078</small></td><td class="n">Diagnostic: Comm Loss: Compressor 2B Fault Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4078"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4078<small>doc 34079</small></td><td class="n">Diagnostic: Comm Loss: Compressor 2C Fault Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4079"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4079<small>doc 34080</small></td><td class="n">Diagnostic: Compressor 2A Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4080"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4080<small>doc 34081</small></td><td class="n">Diagnostic: Compressor 2B Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4081"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4081<small>doc 34082</small></td><td class="n">Diagnostic: Compressor 2C Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4082"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4082<small>doc 34083</small></td><td class="n">Diagnostic: Compressor 2A Fault Lockout</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4083"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4083<small>doc 34084</small></td><td class="n">Diagnostic: Compressor 2B Fault Lockout</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4084"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4084<small>doc 34085</small></td><td class="n">Diagnostic: Compressor 2C Fault Lockout</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4085"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4085<small>doc 34086</small></td><td class="n">Diagnostic: Starts/Hours Modified 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4086"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4086<small>doc 34087</small></td><td class="n">Diagnostic: Starts/Hours Modified 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4087"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4087<small>doc 34088</small></td><td class="n">Diagnostic: Starts/Hours Modified 2C</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4088"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4088<small>doc 34089</small></td><td class="n">Diagnostic: Comm Loss: High Pressure Cutout Switch - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4089"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4089<small>doc 34090</small></td><td class="n">Diagnostic: Comm Loss: High Pressure Cutout Switch - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4090"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4090<small>doc 34091</small></td><td class="n">Diagnostic: High Pressure Cutout - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4091"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4091<small>doc 34092</small></td><td class="n">Diagnostic: High Pressure Cutout - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4092"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4092<small>doc 34093</small></td><td class="n">Diagnostic: Comm Loss: Evaporator Antifreeze Heater</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4093"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4093<small>doc 34094</small></td><td class="n">Diagnostic: Evaporator Water Flow Lost</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4094"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4094<small>doc 34095</small></td><td class="n">Diagnostic: Evaporator Water Flow Lost Lockout</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4095"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4095<small>doc 34096</small></td><td class="n">Diagnostic: Evaporator Water Flow Overdue</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4096"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4096<small>doc 34097</small></td><td class="n">Diagnostic: High Evaporator Water Temperature</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4097"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4097<small>doc 34098</small></td><td class="n">Diagnostic: High Suction Rfgt Pressure</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4098"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4098<small>doc 34099</small></td><td class="n">Diagnostic: Inverted Evaporator Water Temperature</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4099"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4099<small>doc 34100</small></td><td class="n">Diagnostic: Inverted Water Temp (Heating)</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4100"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4100<small>doc 34101</small></td><td class="n">Diagnostic: Low Evaporator Water Temp (Unit On)</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4101"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4101<small>doc 34102</small></td><td class="n">Diagnostic: Low Evaporator Water Temp (Unit Off)</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4102"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4102<small>doc 34103</small></td><td class="n">Diagnostic: Comm Loss: Evap Entering Water Temp</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4103"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4103<small>doc 34104</small></td><td class="n">Diagnostic: Comm Loss: Evap Leaving Water Temp</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4104"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4104<small>doc 34105</small></td><td class="n">Diagnostic: Comm Loss: Evaporator Water Flow Switch</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4105"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4105<small>doc 34106</small></td><td class="n">Diagnostic: Evaporator Entering Water Temp Sensor</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4106"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4106<small>doc 34107</small></td><td class="n">Diagnostic: Evaporator Leaving Water Temp Sensor</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4107"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4107<small>doc 34108</small></td><td class="n">Diagnostic: Comm Loss: Cooling EXV - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4108"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4108<small>doc 34109</small></td><td class="n">Diagnostic: Comm Loss: Cooling EXV - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4109"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4109<small>doc 34110</small></td><td class="n">Diagnostic: Comm Loss: Electronic Expansion Valve - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4110"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4110<small>doc 34111</small></td><td class="n">Diagnostic: Comm Loss: Electronic Expansion Valve - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4111"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4111<small>doc 34112</small></td><td class="n">Diagnostic: Comm Loss: Heating EXV - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4112"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4112<small>doc 34113</small></td><td class="n">Diagnostic: Comm Loss: Heating EXV - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4113"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4113<small>doc 34114</small></td><td class="n">Diagnostic: Comm Loss: Auxiliary Setpoint Command</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4114"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4114<small>doc 34115</small></td><td class="n">Diagnostic: Comm Loss: Emergency Stop Feedback Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4115"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4115<small>doc 34116</small></td><td class="n">Diagnostic: Comm Loss: Ext Chilled/Hot Water Setpoint</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4116"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4116<small>doc 34117</small></td><td class="n">Diagnostic: Comm Loss: Ext Noise Reduction Request</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4117"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4117<small>doc 34118</small></td><td class="n">Diagnostic: Comm Loss: External Auto/Stop</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4118"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4118<small>doc 34119</small></td><td class="n">Diagnostic: Comm Loss: Ext Demand Limit Setpoint</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4119"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4119<small>doc 34120</small></td><td class="n">Diagnostic: Comm Loss: External Hot Water Command</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4120"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4120<small>doc 34121</small></td><td class="n">Diagnostic: Comm Loss: Programmable Relay Board 1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4122"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4122<small>doc 34123</small></td><td class="n">Diagnostic: Emergency Stop Feedback Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4123"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4123<small>doc 34124</small></td><td class="n">Diagnostic: External Chilled/Hot Water Setpoint</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4124"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4124<small>doc 34125</small></td><td class="n">Diagnostic: External Demand Limit Setpoint</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4125"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4125<small>doc 34126</small></td><td class="n">Diagnostic: Comm Loss: Condenser Fan Enable - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4126"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4126<small>doc 34127</small></td><td class="n">Diagnostic: Comm Loss: Condenser Fan Enable - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4127"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4127<small>doc 34128</small></td><td class="n">Diagnostic: Comm Loss: Condenser Fan Fault - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4128"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4128<small>doc 34129</small></td><td class="n">Diagnostic: Comm Loss: Condenser Fan Fault - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4129"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4129<small>doc 34130</small></td><td class="n">Diagnostic: Comm Loss: Fan Inverter Speed Command - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4130"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4130<small>doc 34131</small></td><td class="n">Diagnostic: Comm Loss: Fan Inverter Speed Command - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4131"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4131<small>doc 34132</small></td><td class="n">Diagnostic: Condenser Fan Fault - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4132"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4132<small>doc 34133</small></td><td class="n">Diagnostic: Condenser Fan Fault - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4133"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4133<small>doc 34134</small></td><td class="n">Diagnostic: Comm Loss: Comm Loss: Fan Inverter Fault - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4134"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4134<small>doc 34135</small></td><td class="n">Diagnostic: Comm Loss: Comm Loss: Fan Inverter Fault - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4135"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4135<small>doc 34136</small></td><td class="n">Diagnostic: Fan Inverter Fault - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4136"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4136<small>doc 34137</small></td><td class="n">Diagnostic: Fan Inverter Fault - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4137"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4137<small>doc 34138</small></td><td class="n">Diagnostic: Comm Loss: Noise Reduction Request Relay</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4140"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4140<small>doc 34141</small></td><td class="n">Diagnostic: Comm Loss: Heat Recovery Entering Water Temperature</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4141"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4141<small>doc 34142</small></td><td class="n">Diagnostic: Comm Loss: Heat Recovery Leaving Water Temperature</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4144"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4144<small>doc 34145</small></td><td class="n">Diagnostic: Heat Recovery Entering Water Temp Sensor</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4145"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4145<small>doc 34146</small></td><td class="n">Diagnostic: Heat Recovery Leaving Water Temp Sensor</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4147"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4147<small>doc 34148</small></td><td class="n">Diagnostic: No Partial Heat Recovery - Ckt1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4148"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4148<small>doc 34149</small></td><td class="n">Diagnostic: No Partial Heat Recovery - Ckt2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4149"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4149<small>doc 34150</small></td><td class="n">Diagnostic: Comm Loss: External Ice Building Command</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4156"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4156<small>doc 34157</small></td><td class="n">Diagnostic: Comm Loss: Run Command Compressor 1A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4157"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4157<small>doc 34158</small></td><td class="n">Diagnostic: Comm Loss: Run Command Compressor 1B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4158"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4158<small>doc 34159</small></td><td class="n">Diagnostic: Comm Loss: Run Command Compressor 1C</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4159"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4159<small>doc 34160</small></td><td class="n">Diagnostic: Comm Loss: Run Command Compressor 2A</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4160"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4160<small>doc 34161</small></td><td class="n">Diagnostic: Comm Loss: Run Command Compressor 2B</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4161"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4161<small>doc 34162</small></td><td class="n">Diagnostic: Comm Loss: Run Command Compressor 2C</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4162"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4162<small>doc 34163</small></td><td class="n">Diagnostic: MP: Invalid Configuration</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4163"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4163<small>doc 34164</small></td><td class="n">Diagnostic: MP: Reset Has Occurred</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4164"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4164<small>doc 34165</small></td><td class="n">Diagnostic: Comm Loss: Evap Pump Inv1 Fault Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4165"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4165<small>doc 34166</small></td><td class="n">Diagnostic: Comm Loss: Evap Pump Inv1 Freq Feedback</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4166"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4166<small>doc 34167</small></td><td class="n">Diagnostic: Comm Loss: Evap Pump Inv1 Run Command</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4167"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4167<small>doc 34168</small></td><td class="n">Diagnostic: Comm Loss: Evaporator Pump 1 Fault Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4168"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4168<small>doc 34169</small></td><td class="n">Diagnostic: Comm Loss: Evaporator Pump 2 Fault Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4169"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4169<small>doc 34170</small></td><td class="n">Diagnostic: Comm Loss: Evaporator Water Pump 1 Relay</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4170"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4170<small>doc 34171</small></td><td class="n">Diagnostic: Comm Loss: Evaporator Water Pump 2 Relay</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4171"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4171<small>doc 34172</small></td><td class="n">Diagnostic: Evaporator Pump 1 Starts/Hours Modified</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4172"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4172<small>doc 34173</small></td><td class="n">Diagnostic: Evaporator Pump 2 Starts/Hours Modified</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4173"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4173<small>doc 34174</small></td><td class="n">Diagnostic: Evaporator Pump 1 Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4174"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4174<small>doc 34175</small></td><td class="n">Diagnostic: Evaporator Pump 2 Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4175"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4175<small>doc 34176</small></td><td class="n">Diagnostic: Evaporator Water Flow Lost - Pump1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4176"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4176<small>doc 34177</small></td><td class="n">Diagnostic: Evaporator Water Flow Lost - Pump2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4177"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4177<small>doc 34178</small></td><td class="n">Diagnostic: Evaporator Water Flow Overdue - Pump1</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4178"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4178<small>doc 34179</small></td><td class="n">Diagnostic: Evaporator Water Flow Overdue - Pump2</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4179"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4179<small>doc 34180</small></td><td class="n">Diagnostic: Evaporator Water Flow Too Low</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4180"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4180<small>doc 34181</small></td><td class="n">Diagnostic: Power Factor Correction Fault</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-4181"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4181<small>doc 34182</small></td><td class="n">Diagnostic: Comm Loss: Power Factor Correction Fault Input</td><td class="d">Diagnostic flag.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = In Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 40011</small></td><td class="n">Chilled Water Setpoint</td><td class="d">Temperature in the factory unit system (I-P or SI).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 40013</small></td><td class="n">Demand Limit Setpoint</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 40015</small></td><td class="n">Hot Water Setpoint</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: Hot Water Control</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 40017</small></td><td class="n">Heat Recovery Leaving Water Temperature Setpoint BAS</td><td class="d">Temperature in the factory unit system (I-P or SI). Needs: Partial Heat Recovery</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2010<small>doc 42011</small></td><td class="n">Chiller Mode Command BAS</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Cool; 2 = Heat; 3 = Ice Making; 4 = Free Cooling</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3010<small>doc 43011</small></td><td class="n">Reset Diagnostic</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal; 1 = Reset</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3011<small>doc 43012</small></td><td class="n">Noise Reduction Request BAS</td><td class="d">Needs: Noise Reduction</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal; 1 = Reduce Noise</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3012<small>doc 43013</small></td><td class="n">Heat Recovery Request</td><td class="d">Needs: Partial Heat Recovery</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3013"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3013<small>doc 43014</small></td><td class="n">Energy Consumption Reset</td><td class="d">Needs: Energy Meter</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Accumulating; 1 = Reset</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3014<small>doc 43015</small></td><td class="n">Circuit 1 Lockout BAS</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal; 1 = Locked Out</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3015"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3015<small>doc 43016</small></td><td class="n">Circuit 2 Lockout BAS</td><td class="d">Needs: Circuit 2</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal; 1 = Locked Out</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3016<small>doc 43017</small></td><td class="n">Chiller Auto Stop Command BAS</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Stop; 1 = Auto</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Register format table: analog points are 32-bit floats sent high word / high byte first (NaN = invalid); binary and multi-state points are unsigned 16-bit integers (0xFFFF = invalid).</li><li>Values are sent in the unit system ordered from the factory (I-P is the usual default, SI optional); the list names only the quantity, so temperature/pressure/flow units are left blank here.</li><li>Not every point exists on every unit: the controller builds its point set from the unit&#x27;s configuration. Descriptions name the configuration a point depends on.</li><li>Register numbers are printed in 5-digit Modicon form (3xxxx input registers, 4xxxx holding registers) and converted here to wire addresses (30011 = input register 10).</li><li>Controller setup and the I-P/SI units statement come from Trane&#x27;s Symbio 800 integration guide BAS-SVP047B-EN (Sept 2023, https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Integration/BAS-SVP047B-EN_09092023.pdf), which describes the same Symbio 800 controller.</li><li>Evaporator and condenser saturated refrigerant temperature for circuit 2 (30051, 30053) are printed with the unit &#x27;Percentage&#x27;; they are temperatures like their circuit 1 copies, so units are left blank.</li><li>Emergency Stop (33012) state 1 text runs into the next row in the PDF; it reads &#x27;Emergency Stop - Manual Reset Required&#x27;.</li><li>Hot-water setpoints, defrost and condenser-approach points depend on the &#x27;Hot Water Control&#x27; configuration.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Trane CGAM air-cooled scroll chiller (Symbio 800)</h2><div class="faq"><details open><summary>What Modbus registers does the Trane CGAM air-cooled scroll chiller (Symbio 800) have?</summary><p>This map lists 301 registers: 289 input registers, 12 holding registers. 12 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Trane CGAM air-cooled scroll chiller (Symbio 800) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The list prints Modicon register numbers: 3xxxx are input registers and 4xxxx holding registers, so 30011 is input register address 10 and 42011 is holding register address 2010.</p></details><details><summary>What byte order does the Trane CGAM air-cooled scroll chiller (Symbio 800) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Trane CGAM air-cooled scroll chiller (Symbio 800)?</summary><p>Start with IR 10 Active Cool/Heat Setpoint Temperature (Active cool/heat setpoint); IR 12 Evaporator Leaving Water Temperature (Evaporator leaving water temperature); IR 14 Evaporator Entering Water Temperature (Evaporator entering water temperature); IR 62 Actual Running Capacity (Actual running capacity); IR 32 Outdoor Air Temperature (Outdoor air temperature); IR 2010 Running Mode (Running mode); IR 3033 Diagnostic Present (Diagnostic present); HR 10 Chilled Water Setpoint (Chilled water setpoint (BAS)); HR 2010 Chiller Mode Command BAS (BAS chiller mode command); HR 3016 Chiller Auto Stop Command BAS (Chiller auto/stop command).</p></details><details><summary>How do I enable Modbus control of the Trane CGAM air-cooled scroll chiller (Symbio 800)?</summary><p>On the Symbio 800 web interface go to Installation &gt; Identification and Communications &gt; Protocol Configuration and select Modbus RTU or Modbus TCP (per Trane&#x27;s Symbio 800 integration guides).</p></details><details><summary>Where is the official Trane CGAM air-cooled scroll chiller (Symbio 800) Modbus documentation?</summary><p>The source is Symbio 800 Integration Points List, BACnet/Modbus, CGAM (BAS-PTS019A-EN), revision 2024-11-15, published free by Trane at https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS019A-EN_11152024.pdf.</p></details></div>
<h2>More Trane Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/trane/agility-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Agility water-cooled centrifugal chiller (Symbio 800)</h3><p>Trane Agility water-cooled chillers with Symbio 800 controls, as listed in BAS-PTS007C-EN (6/30/2026).</p><div class="meta">412 registers &middot; 17 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Agility, HDWA, Agility water-cooled chiller</span></a></li><li><a class="card" href="/modbus-register-maps/trane/ascend-acr-series-c-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Ascend ACR Series C air-cooled chiller (Symbio 800)</h3><p>Trane Ascend model ACR Series C air-cooled chillers with the Symbio 800 controller, as listed in BAS-PTS021A-EN (11/15/2024).</p><div class="meta">765 registers &middot; 14 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ACR, Ascend ACR, ACR Series C, Ascend air-cooled chiller ACR</span></a></li><li><a class="card" href="/modbus-register-maps/trane/ascend-acs-acx-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800)</h3><p>Trane Ascend ACS air-cooled scroll chillers and ACX air-to-water heat pumps with the Symbio 800 controller, as listed in BAS-PTS011A-EN (11/15/2024).</p><div class="meta">397 registers &middot; 16 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ACS, ACX, Ascend ACS, Ascend ACX, Ascend air-cooled chiller, Ascend air-to-water heat pump</span></a></li><li><a class="card" href="/modbus-register-maps/trane/centravac-duplex-uc800" data-row><span class="k">Chiller</span><h3>Trane CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus)</h3><p>Trane Duplex CenTraVac (two-compressor) water-cooled centrifugal chillers with the Tracer UC800 controller, as listed in the Modbus section of BAS-PTS030A-EN (12/6/2024).</p><div class="meta">192 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CTV-Duplex, CTVD, CenTraVac Duplex, Duplex CenTraVac UC800</span></a></li><li><a class="card" href="/modbus-register-maps/trane/centravac-duplex-symbio-800" data-row><span class="k">Chiller</span><h3>Trane CenTraVac duplex centrifugal chiller (Symbio 800)</h3><p>Trane dual-compressor (duplex) CenTraVac water-cooled centrifugal chillers fitted with the Symbio 800 controller, as listed in the Duplex tables of BAS-PTS009C-EN (12/12/2025).</p><div class="meta">717 registers &middot; 17 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CDHF, CDHG, CDHH, CenTraVac Duplex Symbio 800</span></a></li><li><a class="card" href="/modbus-register-maps/trane/centravac-simplex-symbio-800" data-row><span class="k">Chiller</span><h3>Trane CenTraVac simplex centrifugal chiller (Symbio 800)</h3><p>Trane single-compressor (simplex) CenTraVac water-cooled centrifugal chillers fitted with the Symbio 800 controller, as listed in the Simplex tables of BAS-PTS009C-EN (12/12/2025).</p><div class="meta">546 registers &middot; 15 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CVHE, CVHF, CVHG, CVHH, CVHL, CVHM, CVHS, CVGF, CVR, CVZA, CVXA, CenTraVac Simplex Symbio 800, CenTraVac simplex</span></a></li><li><a class="card" href="/modbus-register-maps/trane/rtac-symbio-800" data-row><span class="k">Chiller</span><h3>Trane RTAC air-cooled helical-rotary chiller (Symbio 800)</h3><p>Trane RTAC air-cooled helical-rotary chillers with the Symbio 800 controller, as listed in BAS-PTS023A-EN (11/8/2024).</p><div class="meta">406 registers &middot; 8 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTAC, Series R RTAC</span></a></li><li><a class="card" href="/modbus-register-maps/trane/rtac-uc800-native-modbus" data-row><span class="k">Chiller</span><h3>Trane RTAC air-cooled helical-rotary chiller (UC800 native Modbus profile)</h3><p>Trane RTAC air-cooled chillers on the Tracer UC800 controller using the UC800 native Modbus map in the Modbus section of BAS-PTS032A-EN (12/6/2024). Not the same register set as the Symbio 800 RTAC list (BAS-PTS023A-EN).</p><div class="meta">87 registers &middot; 5 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTAC UC800 native Modbus profile, Series R RTAC UC800 native Modbus, BAS-PTS032A-EN</span></a></li><li><a class="card" href="/modbus-register-maps/trane/series-r-rthd-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Series R RTHD water-cooled helical-rotary chiller (Symbio 800)</h3><p>Trane Series R model RTHD water-cooled helical-rotary chillers with the Symbio 800 controller, as listed in BAS-PTS015A-EN (11/15/2024).</p><div class="meta">275 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTHD, Series R RTHD</span></a></li><li><a class="card" href="/modbus-register-maps/trane/series-r-rtwd-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Series R RTWD water-cooled helical-rotary chiller (Symbio 800)</h3><p>Trane Series R model RTWD water-cooled helical-rotary chillers with the Symbio 800 controller, as listed in BAS-PTS017A-EN (11/15/2024).</p><div class="meta">673 registers &middot; 8 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTWD, Series R RTWD, RTUD</span></a></li><li><a class="card" href="/modbus-register-maps/trane/sintesis-rtaf-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Sintesis RTAF air-cooled screw chiller (Symbio 800)</h3><p>Trane Sintesis RTAF air-cooled helical-rotary chillers with the Symbio 800 controller, as listed in BAS-PTS013B-EN (4/7/2026).</p><div class="meta">826 registers &middot; 23 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTAF, Sintesis RTAF, Sintesis air-cooled chiller</span></a></li><li><a class="card" href="/modbus-register-maps/trane/tcdu-coolant-distribution-unit" data-row><span class="k">Pump (data-centre coolant distribution unit)</span><h3>Trane TCDU coolant distribution unit (data-centre liquid cooling)</h3><p>Trane Coolant Distribution Unit (TCDU) for direct-to-chip liquid cooling, as documented in IOM DC-SVX001A-EN (April 2025).</p><div class="meta">89 registers &middot; 20 writable &middot; TCP</div><span class="sr-only"> Also known as: TCDU, Trane CDU, Trane Coolant Distribution Unit, DC-SVX001A</span></a></li><li><a class="card" href="/modbus-register-maps/trane/trusense-rmwh-refrigerant-monitor" data-row><span class="k">Sensor (refrigerant leak monitor for chiller plant rooms)</span><h3>Trane TruSense RMWH refrigerant monitor (up to 16 points)</h3><p>Trane TruSense RMWH multipoint photoacoustic refrigerant monitor with Modbus RTU selected, per IOM PART-SVX008A-EN (30 Sep 2025, preliminary).</p><div class="meta">76 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: TruSense, RMWH, Trane refrigerant monitor, PART-SVX008A, RMWH-SVX001</span></a></li></ul><h2>Other chillers &amp; heat pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/vertiv/liebert-hpc-chiller-icom" data-row><span class="k">Chiller (air-cooled chiller for data centres)</span><h3>Vertiv Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus)</h3><p>Liebert HPC chillers on the iCOM v4 controller (iCOM_SC31 / iCOM_SC100 applications) with a Liebert IntelliSlot Modbus card.</p><div class="meta">151 registers &middot; 30 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Liebert HPC, HPC chiller, Liebert HPC iCOM</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/magnitude-wme-b-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Magnitude WME B-vintage magnetic-bearing centrifugal chiller (MicroTech controller)</h3><p>Daikin Applied Magnitude WME B-vintage water-cooled magnetic-bearing centrifugal chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.</p><div class="meta">82 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: WME-B, WME B-Vintage, Magnitude WME B, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/pathfinder-awv-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Pathfinder AWV air-cooled screw chiller (MicroTech controller)</h3><p>Daikin Applied Pathfinder AWV variable-speed air-cooled screw chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13 (application 263220504 baseline; some points need newer code, marked per register).</p><div class="meta">96 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: AWV, Pathfinder AWV, Pathfinder VFD air-cooled screw, MicroTech chiller unit controller, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/ewaft-b-c-microtech-4" data-row><span class="k">Chiller (air-cooled)</span><h3>Daikin Applied EWAT-B / EWAFT-B / EWAT-C / EWAFT-C air-cooled inverter chillers (Microtech 4, ARES software)</h3><p>EWA(F)T-B and -C air-cooled chillers (F = free-cooling) with a Microtech 4 controller running ARES software, per D-EIGOC00207-24_05EN.</p><div class="meta">190 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: EWAT-B, EWAFT-B, EWAT-C, EWAFT-C, EWA(F)T-B-C, EWAT~B, EWAFT~B, Daikin EWAT, ARES</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/microtech-ii-scroll-screw-modbus" data-row><span class="k">Chiller</span><h3>Daikin Applied MicroTech II scroll and screw chillers AGZ/ACZ/WGZ/AGS/WGS (Modbus module)</h3><p>McQuay/Daikin Applied AGZ air-cooled and WGZ water-cooled global scroll chillers, ACZ scroll condensing units, and AGS/WGS global screw chillers with the MicroTech II controller and Modbus Communication Module, per ED 15063-2 (Dec 2005).</p><div class="meta">52 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: AGZ-A, AGZ-B, ACZ-A, ACZ-B, WGZ, AGS-B, AGS-C, WGS, AGZ, ACZ, AGS, McQuay global scroll Modbus, McQuay global screw Modbus, ED 15063</span></a></li><li><a class="card" href="/modbus-register-maps/vertiv/liebert-xdc-icom" data-row><span class="k">Chiller (refrigerant chiller for Liebert XD rack cooling)</span><h3>Vertiv Liebert XDC refrigerant chiller for XD systems with iCOM v4 (IntelliSlot Modbus)</h3><p>Liebert XDC units (the compressorised refrigerant chiller that feeds Liebert XD rack and ceiling cooling modules) on the iCOM v4 controller with a Liebert IntelliSlot Modbus card.</p><div class="meta">221 registers &middot; 59 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Liebert XDC, XDC, Liebert XD chiller</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/chillers-heat-pumps/">All chillers &amp; heat pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS019A-EN_11152024.pdf" rel="nofollow noopener" target="_blank">Symbio 800 Integration Points List, BACnet/Modbus, CGAM &middot; BAS-PTS019A-EN &middot; rev. 2024-11-15</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
