{
 "manufacturer": "Trane",
 "manufacturer_slug": "trane",
 "model": "RTAC air-cooled helical-rotary chiller (UC800 native Modbus profile)",
 "model_slug": "rtac-uc800-native-modbus",
 "short_model": "RTAC UC800 native profile",
 "aliases": [
  "RTAC UC800 native Modbus profile",
  "Series R RTAC UC800 native Modbus",
  "BAS-PTS032A-EN"
 ],
 "equipment_type": "Chiller",
 "applies_to": "Trane RTAC air-cooled chillers on the Tracer UC800 controller using the UC800 native Modbus map in the Modbus section of BAS-PTS032A-EN (12/6/2024). Not the same register set as the Symbio 800 RTAC list (BAS-PTS023A-EN).",
 "summary": "Trane's RTAC is an air-cooled helical-rotary (screw) chiller. On the Tracer UC800 controller it offers a compact native Modbus map in which every point is one 16-bit register with a fixed SI scaling per register type (temperatures in 0.01 °C, pressures in 0.1 kPa absolute, percent in 0.005 % steps). The map covers BAS commands, water and refrigerant temperatures and pressures, oil values, starter currents and voltages, AFD values and status flags.",
 "transport": [
  "RTU",
  "TCP"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": null,
  "data_bits": null,
  "stop_bits": null,
  "tcp_port": null
 },
 "addressing": {
  "convention": "Modicon",
  "note": "The list prints Modicon register numbers: 4xxxx are holding registers and 3xxxx input registers, so 40001 is holding register address 0 and 30034 is input register address 33."
 },
 "default_word_order": null,
 "firmware": null,
 "source": {
  "title": "Symbio 800 Integration Points List, BACnet/Modbus, RTAC (UC800)",
  "doc_number": "BAS-PTS032A-EN",
  "revision_date": "2024-12-06",
  "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS032A-EN_12062024.pdf",
  "pages": "p. 20 (Modbus object format), pp. 21-25 (holding and input register tables)"
 },
 "notes": [
  "The object-format table gives one encoding per register type: Binary/Enumeration/Current/Voltage/Power/Frequency/Pressure are unsigned 16-bit; Percent, Percent_1, Power Factor, Differential Pressure and Temperature are signed 16-bit. Scales: Temperature 0.01 °C, Pressure 0.1 kPa absolute, Percent 0.005 % (20,000 = 100 %), Percent_1 1 %, Frequency 0.1 Hz, Power kW, Current A, Voltage V. Rows typed 'Temp' are read as Temperature.",
  "Values are always SI in this native map; there is no I-P switch in the list.",
  "Left out: compressor starts and run time (30015-30030), typed Count (u32) and Time (u32) over two registers; the list does not state the word order.",
  "Left out: Number of Circuits / Compressors (30071-30073), typed Count (u32) but printed as single registers, and Chiller Design Capacity (30074), typed 'Number', which the format table does not define.",
  "This RTAC also appears in the library under its Symbio 800 points list (rtac-symbio-800, BAS-PTS023A-EN); that list uses 32-bit float registers and different numbers. Use this map only for the UC800 native Modbus profile.",
  "The points list does not name the Modbus transport (RTU or TCP); it refers to BAS-SVP083*-EN for protocol setup, so confirm the transport in the controller configuration.",
  "Software Type and Software Revision (30001, 30002) are typed 'NA', which the format table does not list; they are shown as plain unsigned 16-bit values (the table's 'None' type)."
 ],
 "registers": [
  {
   "table": "input_register",
   "address": 0,
   "documented": "30001",
   "name": "Software Type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1,
   "documented": "30002",
   "name": "Software Revision",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2,
   "documented": "30003",
   "name": "Active Chilled Water Setpoint",
   "description": "0.01 °C per count.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3,
   "documented": "30004",
   "name": "Active Current Limit Setpoint",
   "description": "Percent type: 20,000 = 100 %.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.005,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4,
   "documented": "30005",
   "name": "Actual Running Capacity",
   "description": "Percent type: 20,000 = 100 %.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.005,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 5,
   "documented": "30006",
   "name": "Evaporator Refrigerant Pressure - Ckt1",
   "description": "Absolute pressure, 0.1 kPa per count.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kPa",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 6,
   "documented": "30007",
   "name": "Evaporator Refrigerant Pressure - Ckt 2",
   "description": "Absolute pressure, 0.1 kPa per count.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kPa",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 7,
   "documented": "30008",
   "name": "Evaporator Saturated Refrigerant Temperature- Ckt 1",
   "description": "0.01 °C per count.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 8,
   "documented": "30009",
   "name": "Evaporator Saturated Refrigerant Temperature- Ckt 2",
   "description": "0.01 °C per count.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 9,
   "documented": "30010",
   "name": "Condenser Refrigerant Pressure - Ckt 1",
   "description": "Absolute pressure, 0.1 kPa per count.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kPa",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 10,
   "documented": "30011",
   "name": "Condenser Refrigerant Pressure - Ckt 2",
   "description": "Absolute pressure, 0.1 kPa per count.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kPa",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 11,
   "documented": "30012",
   "name": "Condenser Saturated Refrigerant Temperature - Ckt 1",
   "description": "0.01 °C per count.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 12,
   "documented": "30013",
   "name": "Condenser Saturated Refrigerant Temperature - Ckt 2",
   "description": "0.01 °C per count.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 13,
   "documented": "30014",
   "name": "Local Atmospheric Pressure",
   "description": "Absolute pressure, 0.1 kPa per count.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kPa",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 30,
   "documented": "30031",
   "name": "Airflow Percentage- Circuit 1",
   "description": "Percent type: 20,000 = 100 %.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.005,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 31,
   "documented": "30032",
   "name": "Airflow Percentage- Circuit 2",
   "description": "Percent type: 20,000 = 100 %.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.005,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 32,
   "documented": "30033",
   "name": "Evaporator Entering Water Temp",
   "description": "0.01 °C per count.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 33,
   "documented": "30034",
   "name": "Evaporator Leaving Water Temp",
   "description": "0.01 °C per count.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 34,
   "documented": "30035",
   "name": "High Side Oil Pressure - Compressor 1A",
   "description": "Absolute pressure, 0.1 kPa per count.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kPa",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 35,
   "documented": "30036",
   "name": "High Side Oil Pressure - Compressor 1B",
   "description": "Absolute pressure, 0.1 kPa per count.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kPa",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 36,
   "documented": "30037",
   "name": "High Side Oil Pressure - Compressor 2A",
   "description": "Absolute pressure, 0.1 kPa per count.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kPa",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 37,
   "documented": "30038",
   "name": "High Side Oil Pressure - Compressor 2B",
   "description": "Absolute pressure, 0.1 kPa per count.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kPa",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 38,
   "documented": "30039",
   "name": "Oil Temp - Compressor 1A",
   "description": "0.01 °C per count.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 39,
   "documented": "30040",
   "name": "Oil Temp - Compressor 1B",
   "description": "0.01 °C per count.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 40,
   "documented": "30041",
   "name": "Oil Temp - Compressor 2A",
   "description": "0.01 °C per count.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 41,
   "documented": "30042",
   "name": "Oil Temp - Compressor 2B",
   "description": "0.01 °C per count.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 42,
   "documented": "30043",
   "name": "Outdoor Air Temperature",
   "description": "0.01 °C per count.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 43,
   "documented": "30044",
   "name": "Motor Voltage AB Starter 1A",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 44,
   "documented": "30045",
   "name": "Motor Voltage AB Starter 1B",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 45,
   "documented": "30046",
   "name": "Motor Voltage AB Starter 2A",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 46,
   "documented": "30047",
   "name": "Motor Current L1 Starter 1A",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 47,
   "documented": "30048",
   "name": "Motor Current L2 Starter 1A",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 48,
   "documented": "30049",
   "name": "Motor Current L3 Starter 1A",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 49,
   "documented": "30050",
   "name": "Motor Current L1 Starter 1B",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 50,
   "documented": "30051",
   "name": "Motor Current L2 Starter 1B",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 51,
   "documented": "30052",
   "name": "Motor Current L3 Starter 1B",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 52,
   "documented": "30053",
   "name": "Motor Current L1 Starter 2A",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 53,
   "documented": "30054",
   "name": "Motor Current L2 Starter 2A",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 54,
   "documented": "30055",
   "name": "Motor Current L3 Starter 2A",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 55,
   "documented": "30056",
   "name": "Motor Current L1 Starter 2B",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 56,
   "documented": "30057",
   "name": "Motor Current L2 Starter 2B",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 57,
   "documented": "30058",
   "name": "Motor Current L3 Starter 2B",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 58,
   "documented": "30059",
   "name": "Motor Current L1 % RLA Starter 1A",
   "description": "Percent type: 20,000 = 100 %.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.005,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 59,
   "documented": "30060",
   "name": "Motor Current L2 % RLA Starter 1A",
   "description": "Percent type: 20,000 = 100 %.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.005,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 60,
   "documented": "30061",
   "name": "Motor Current L3 % RLA Starter 1A",
   "description": "Percent type: 20,000 = 100 %.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.005,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 61,
   "documented": "30062",
   "name": "Motor Current L1 % RLA Starter 1B",
   "description": "Percent type: 20,000 = 100 %.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.005,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 62,
   "documented": "30063",
   "name": "Motor Current L2 % RLA Starter 1B",
   "description": "Percent type: 20,000 = 100 %.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.005,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 63,
   "documented": "30064",
   "name": "Motor Current L3 % RLA Starter 1B",
   "description": "Percent type: 20,000 = 100 %.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.005,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 64,
   "documented": "30065",
   "name": "Motor Current L1 % RLA Starter 2A",
   "description": "Percent type: 20,000 = 100 %.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.005,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 65,
   "documented": "30066",
   "name": "Motor Current L2 % RLA Starter 2A",
   "description": "Percent type: 20,000 = 100 %.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.005,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 66,
   "documented": "30067",
   "name": "Motor Current L3 % RLA Starter 2A",
   "description": "Percent type: 20,000 = 100 %.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.005,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 67,
   "documented": "30068",
   "name": "Motor Current L1 % RLA Starter 2B",
   "description": "Percent type: 20,000 = 100 %.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.005,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 68,
   "documented": "30069",
   "name": "Motor Current L2 % RLA Starter 2B",
   "description": "Percent type: 20,000 = 100 %.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.005,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 69,
   "documented": "30070",
   "name": "Motor Current L3 % RLA Starter 2B",
   "description": "Percent type: 20,000 = 100 %.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.005,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 74,
   "documented": "30075",
   "name": "Output Power AFD 1A",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 75,
   "documented": "30076",
   "name": "Output Power AFD 2A",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 76,
   "documented": "30077",
   "name": "Discharge Temperature Cprsr 1A",
   "description": "0.01 °C per count.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 77,
   "documented": "30078",
   "name": "Discharge Temperature Cprsr 2A",
   "description": "0.01 °C per count.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 78,
   "documented": "30079",
   "name": "Frequency Command Cprsr 1A",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 79,
   "documented": "30080",
   "name": "Frequency Command Cprsr 2A",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 80,
   "documented": "30081",
   "name": "Average Motor Current % RLA AFD 1A",
   "description": "Percent type: 20,000 = 100 %.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.005,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 81,
   "documented": "30082",
   "name": "Average Motor Current % RLA AFD 2A",
   "description": "Percent type: 20,000 = 100 %.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.005,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 82,
   "documented": "30083",
   "name": "Run Enabled",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "False/Off/No/Disabled/Stop",
    "1": "True/On/Yes/Enabled/Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 83,
   "documented": "30084",
   "name": "Local Setpoint Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "False/Off/No/Disabled/Stop",
    "1": "True/On/Yes/Enabled/Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 84,
   "documented": "30085",
   "name": "Chiller Limit Mode Indicator",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "False/Off/No/Disabled/Stop",
    "1": "True/On/Yes/Enabled/Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 85,
   "documented": "30086",
   "name": "Chiller Running Indicator",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "False/Off/No/Disabled/Stop",
    "1": "True/On/Yes/Enabled/Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 86,
   "documented": "30087",
   "name": "Maximum Capacity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "False/Off/No/Disabled/Stop",
    "1": "True/On/Yes/Enabled/Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 87,
   "documented": "30088",
   "name": "Compressor 1A Running",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "False/Off/No/Disabled/Stop",
    "1": "True/On/Yes/Enabled/Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 88,
   "documented": "30089",
   "name": "Compressor 1B Running",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "False/Off/No/Disabled/Stop",
    "1": "True/On/Yes/Enabled/Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 89,
   "documented": "30090",
   "name": "Compressor 2A Running",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "False/Off/No/Disabled/Stop",
    "1": "True/On/Yes/Enabled/Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 90,
   "documented": "30091",
   "name": "Compressor 2B Running",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "False/Off/No/Disabled/Stop",
    "1": "True/On/Yes/Enabled/Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 91,
   "documented": "30092",
   "name": "Evaporator Water Pump Command",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "False/Off/No/Disabled/Stop",
    "1": "True/On/Yes/Enabled/Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 92,
   "documented": "30093",
   "name": "Evaporator Water Flow Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "False/Off/No/Disabled/Stop",
    "1": "True/On/Yes/Enabled/Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 93,
   "documented": "30094",
   "name": "Alarm Present",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "False/Off/No/Disabled/Stop",
    "1": "True/On/Yes/Enabled/Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 94,
   "documented": "30095",
   "name": "Shutdown Alarm Present",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "False/Off/No/Disabled/Stop",
    "1": "True/On/Yes/Enabled/Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 96,
   "documented": "30097",
   "name": "Chiller Running Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Not running",
    "1": "Starting",
    "2": "Running",
    "3": "Stopping"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 97,
   "documented": "30098",
   "name": "Operating Mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Cool",
    "2": "Ice"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 98,
   "documented": "30099",
   "name": "Refrigerant Type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "4": "R134a",
    "14": "R513A"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 99,
   "documented": "30100",
   "name": "Model Information",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "RTA"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 100,
   "documented": "30101",
   "name": "Cooling Type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Air Cooled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 101,
   "documented": "30102",
   "name": "Manufacturing Location",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "2": "Pueblo",
    "3": "Charmes",
    "13": "Curitiba",
    "14": "Taicang"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 102,
   "documented": "30103",
   "name": "Last Diagnostic Code",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 0,
   "documented": "40001",
   "name": "BAS Chiller Auto Stop Command",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Stop",
    "1": "Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1,
   "documented": "40002",
   "name": "BAS Chiller Mode Command",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Cool",
    "2": "Ice"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "40003",
   "name": "Chilled Water Setpoint",
   "description": "0.01 °C per count.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3,
   "documented": "40004",
   "name": "Current Limit Setpoint",
   "description": "Percent type: 20,000 = 100 %.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.005,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "40008",
   "name": "Remote Diagnostic Reset Command",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "False (no reset)",
    "1": "True (can reset)"
   },
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Write 40001 (auto/stop), 40002 (mode) and 40003 (chilled-water setpoint, 0.01 °C) and poll the 3xxxx input registers with function 04. Every value is a single register; apply the per-type scale from the object-format table.",
  "minimum_registers": [
   {
    "table": "input_register",
    "address": 85,
    "why": "Chiller running indicator"
   },
   {
    "table": "input_register",
    "address": 96,
    "why": "Chiller running status"
   },
   {
    "table": "input_register",
    "address": 33,
    "why": "Evaporator leaving water temperature"
   },
   {
    "table": "input_register",
    "address": 2,
    "why": "Active chilled water setpoint"
   },
   {
    "table": "input_register",
    "address": 4,
    "why": "Actual running capacity"
   },
   {
    "table": "input_register",
    "address": 93,
    "why": "Alarm present"
   },
   {
    "table": "holding_register",
    "address": 0,
    "why": "Chiller auto/stop command"
   },
   {
    "table": "holding_register",
    "address": 1,
    "why": "Chiller mode command"
   },
   {
    "table": "holding_register",
    "address": 2,
    "why": "Chilled water setpoint (BAS)"
   },
   {
    "table": "holding_register",
    "address": 7,
    "why": "Diagnostic reset"
   }
  ],
  "enable": "The points list does not describe setup; it names BAS-SVP083*-EN as its reference integration guide for selecting Modbus on the controller.",
  "watchdog": null,
  "quirks": [
   "Percent registers count in 0.005 % steps (20,000 = 100 %).",
   "Temperatures are signed hundredths of a degree Celsius; pressures are tenths of a kPa absolute (subtract atmospheric pressure, also published at 30014, for gauge)."
  ],
  "setup": [
   "Unit address, baud and TCP settings are set in the controller's protocol configuration; the list gives no defaults."
  ],
  "gotchas": [
   "Mode command 40002 accepts only 0 = Cool and 2 = Ice on this chiller."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/trane/rtac-uc800-native-modbus",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
