{
 "manufacturer": "Trane",
 "manufacturer_slug": "trane",
 "model": "Series R RTWD water-cooled helical-rotary chiller (Symbio 800)",
 "model_slug": "series-r-rtwd-symbio-800",
 "short_model": "RTWD Symbio 800",
 "aliases": [
  "RTWD",
  "Series R RTWD",
  "RTUD"
 ],
 "equipment_type": "Chiller",
 "applies_to": "Trane Series R model RTWD water-cooled helical-rotary chillers with the Symbio 800 controller, as listed in BAS-PTS017A-EN (11/15/2024).",
 "summary": "Trane's Series R RTWD is a water-cooled helical-rotary (screw) chiller. Its Symbio 800 controller serves BACnet and Modbus RTU/TCP from one points list. This map covers the analog inputs (setpoints, water and refrigerant temperatures and pressures, starts and running time, starter values), BAS setpoints, binary status points, multi-state modes and the diagnostic flags.",
 "transport": [
  "RTU",
  "TCP"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": null,
  "data_bits": null,
  "stop_bits": null,
  "tcp_port": null
 },
 "addressing": {
  "convention": "Modicon",
  "note": "The list prints Modicon register numbers: 3xxxx are input registers and 4xxxx holding registers, so 30011 is input register address 10 and 42011 is holding register address 2010."
 },
 "default_word_order": "ABCD",
 "firmware": null,
 "source": {
  "title": "Symbio 800 Integration Points List, BACnet/Modbus, Series R Model RTWD",
  "doc_number": "BAS-PTS017A-EN",
  "revision_date": "2024-11-15",
  "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS017A-EN_11152024.pdf",
  "pages": "p. 37 (Modbus object format), pp. 38-70 (Modbus point tables)"
 },
 "notes": [
  "Register format table: analog points are 32-bit floats sent high word / high byte first (NaN = invalid); binary and multi-state points are unsigned 16-bit integers (0xFFFF = invalid).",
  "Values are sent in the unit system ordered from the factory (I-P is the usual default, SI optional); the list names only the quantity, so temperature/pressure/flow units are left blank here.",
  "Not every point exists on every unit: the controller builds its point set from the unit's configuration. Descriptions name the configuration a point depends on.",
  "Register numbers are printed in 5-digit Modicon form (3xxxx input registers, 4xxxx holding registers) and converted here to wire addresses (30011 = input register 10).",
  "Controller setup and the I-P/SI units statement come from Trane's Symbio 800 integration guide BAS-SVP047B-EN (Sept 2023, https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Integration/BAS-SVP047B-EN_09092023.pdf), which describes the same Symbio 800 controller.",
  "Left out: the Modbus Binary Values page (BAS commands such as Chiller Auto Stop Command BAS and Reset Diagnostic). The list prints them with 33011-33022, the same numbers as the binary inputs, so their real holding-register numbers are not stated.",
  "Running time values are described in the list as seconds; units are left blank because the units column says 'No Units'.",
  "The list skips 30023."
 ],
 "registers": [
  {
   "table": "input_register",
   "address": 10,
   "documented": "30011",
   "name": "Active Cool/Heat Setpoint Temperature",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 12,
   "documented": "30013",
   "name": "Active Demand Limit Setpoint",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 14,
   "documented": "30015",
   "name": "Evaporator Entering Water Temperature",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 16,
   "documented": "30017",
   "name": "Evaporator Leaving Water Temperature",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 18,
   "documented": "30019",
   "name": "Outdoor Air Temperature",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 20,
   "documented": "30021",
   "name": "Number of Circuits",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 24,
   "documented": "30025",
   "name": "Number of Compressors, Circuit 1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 26,
   "documented": "30027",
   "name": "Number of Compressors, Circuit 2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 28,
   "documented": "30029",
   "name": "Actual Running Capacity",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 30,
   "documented": "30031",
   "name": "Evaporator Refrigerant Absolute Pressure Circuit 1",
   "description": "Pressure in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 32,
   "documented": "30033",
   "name": "Condenser Refrigerant Absolute Pressure Circuit 1",
   "description": "Pressure in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 34,
   "documented": "30035",
   "name": "Differential Refrigerant Pressure Ckt1",
   "description": "Pressure in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 36,
   "documented": "30037",
   "name": "Evaporator Shell Refrigerant Pressure Ckt1",
   "description": "Pressure in the factory unit system (I-P or SI). Needs: Evaporator Isolation Valves",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 38,
   "documented": "30039",
   "name": "Evaporator Saturated Rfgt Temp Ckt1",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 40,
   "documented": "30041",
   "name": "Condenser Saturated Rfgt Temp Ckt1",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 42,
   "documented": "30043",
   "name": "Discharge Temperature Cprsr1A",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 44,
   "documented": "30045",
   "name": "Oil Absolute Pressure Cprsr1A",
   "description": "Pressure in the factory unit system (I-P or SI). Needs: Compressor 1A",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 46,
   "documented": "30047",
   "name": "Starts Cprsr1A",
   "description": "Needs: Compressor 1A",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 48,
   "documented": "30049",
   "name": "Running Time Cprsr1A",
   "description": "Needs: Compressor 1A",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 50,
   "documented": "30051",
   "name": "Evaporator Refrigerant Absolute Pressure Circuit 2",
   "description": "Pressure in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 52,
   "documented": "30053",
   "name": "Condenser Refrigerant Absolute Pressure Circuit 2",
   "description": "Pressure in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 54,
   "documented": "30055",
   "name": "Differential Refrigerant Pressure Ckt2",
   "description": "Pressure in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 56,
   "documented": "30057",
   "name": "Evaporator Shell Refrigerant Pressure Ckt2",
   "description": "Pressure in the factory unit system (I-P or SI). Needs: Evaporator Isolation Valves",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 58,
   "documented": "30059",
   "name": "Evaporator Saturated Rfgt Temp Ckt2",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 60,
   "documented": "30061",
   "name": "Condenser Saturated Rfgt Temp Ckt2",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 62,
   "documented": "30063",
   "name": "Compressor Suction Temperature",
   "description": "Temperature in the factory unit system (I-P or SI). Needs: RTSF",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 64,
   "documented": "30065",
   "name": "Discharge Temperature Cprsr2A",
   "description": "Temperature in the factory unit system (I-P or SI). Needs: Compressor 2A",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 66,
   "documented": "30067",
   "name": "Oil Absolute Pressure Cprsr2A",
   "description": "Pressure in the factory unit system (I-P or SI). Needs: Compressor 2A",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 68,
   "documented": "30069",
   "name": "Discharge Temperature Cprsr1B",
   "description": "Temperature in the factory unit system (I-P or SI). Needs: Compressor 1B",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 70,
   "documented": "30071",
   "name": "Oil Absolute Pressure Cprsr1B",
   "description": "Pressure in the factory unit system (I-P or SI). Needs: Compressor 1B",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 72,
   "documented": "30073",
   "name": "Starts Cprsr1B",
   "description": "Needs: Compressor 1B",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 74,
   "documented": "30075",
   "name": "Running Time Cprsr1B",
   "description": "Needs: Compressor 1B",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 76,
   "documented": "30077",
   "name": "Starts Cprsr2A",
   "description": "Needs: Compressor 2A",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 78,
   "documented": "30079",
   "name": "Running Time Cprsr2A",
   "description": "Needs: Compressor 2A",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 80,
   "documented": "30081",
   "name": "Discharge Temperature Cprsr2B",
   "description": "Temperature in the factory unit system (I-P or SI). Needs: Compressor 2B",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 82,
   "documented": "30083",
   "name": "Oil Absolute Pressure Cprsr2B",
   "description": "Pressure in the factory unit system (I-P or SI). Needs: Compressor 2B",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 84,
   "documented": "30085",
   "name": "Starts Cprsr2B",
   "description": "Needs: Compressor 2B",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 86,
   "documented": "30087",
   "name": "Running Time Cprsr2B",
   "description": "Needs: Compressor 2B",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 88,
   "documented": "30089",
   "name": "Motor Voltage AB Starter 1A",
   "description": "Voltage. Needs: Line Voltage Sensing",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 90,
   "documented": "30091",
   "name": "Motor Voltage AB Starter 1B",
   "description": "Voltage. Needs: Line Voltage Sensing",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 92,
   "documented": "30093",
   "name": "Motor Voltage AB Starter 2A",
   "description": "Voltage. Needs: Line Voltage Sensing",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 94,
   "documented": "30095",
   "name": "Motor Voltage AB Starter 2B",
   "description": "Voltage. Needs: Line Voltage Sensing",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 96,
   "documented": "30097",
   "name": "Oil Temperature Circuit 1",
   "description": "Temperature in the factory unit system (I-P or SI). Needs: Oil Cooler",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 98,
   "documented": "30099",
   "name": "Oil Temperature Circuit 2",
   "description": "Temperature in the factory unit system (I-P or SI). Needs: Oil Cooler",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 100,
   "documented": "30101",
   "name": "Condenser Entering Water Temperature",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 102,
   "documented": "30103",
   "name": "Condenser Leaving Water Temperature",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 104,
   "documented": "30105",
   "name": "Unit Power Consumption",
   "description": "Electrical power. Needs: Energy Meter",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 106,
   "documented": "30107",
   "name": "Energy Consumption NonReset",
   "description": "Electrical energy. Needs: Energy Meter",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 108,
   "documented": "30109",
   "name": "Energy Consumption Resettable",
   "description": "Electrical energy. Needs: Energy Meter",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 110,
   "documented": "30111",
   "name": "Motor Current L1 Starter 1A",
   "description": "Current. Needs: Starter 1A",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 112,
   "documented": "30113",
   "name": "Motor Current L2 Starter 1A",
   "description": "Current. Needs: Starter 1A",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 114,
   "documented": "30115",
   "name": "Motor Current L3 Starter 1A",
   "description": "Current. Needs: Starter 1A",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 116,
   "documented": "30117",
   "name": "Motor Current L1 % RLA Starter 1A",
   "description": "Needs: Starter 1A",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 118,
   "documented": "30119",
   "name": "Motor Current L2 % RLA Starter 1A",
   "description": "Needs: Starter 1A",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 120,
   "documented": "30121",
   "name": "Motor Current L3 % RLA Starter 1A",
   "description": "Needs: Starter 1A",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 122,
   "documented": "30123",
   "name": "Motor Current L1 Starter 2A",
   "description": "Current. Needs: Starter 2A",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 124,
   "documented": "30125",
   "name": "Motor Current L2 Starter 2A",
   "description": "Current. Needs: Starter 2A",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 126,
   "documented": "30127",
   "name": "Motor Current L3 Starter 2A",
   "description": "Current. Needs: Starter 2A",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 128,
   "documented": "30129",
   "name": "Motor Current L1 % RLA Starter 2A",
   "description": "Needs: Starter 2A",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 130,
   "documented": "30131",
   "name": "Motor Current L2 % RLA Starter 2A",
   "description": "Needs: Starter 2A",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 132,
   "documented": "30133",
   "name": "Motor Current L3 % RLA Starter 2A",
   "description": "Needs: Starter 2A",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 134,
   "documented": "30135",
   "name": "Motor Current L1 Starter 1B",
   "description": "Current. Needs: Starter 1B",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 136,
   "documented": "30137",
   "name": "Motor Current L2 Starter 1B",
   "description": "Current. Needs: Starter 1B",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 138,
   "documented": "30139",
   "name": "Motor Current L3 Starter 1B",
   "description": "Current. Needs: Starter 1B",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 140,
   "documented": "30141",
   "name": "Motor Current L1 % RLA Starter 1B",
   "description": "Needs: Starter 1B",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 142,
   "documented": "30143",
   "name": "Motor Current L2 % RLA Starter 1B",
   "description": "Needs: Starter 1B",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 144,
   "documented": "30145",
   "name": "Motor Current L3 % RLA Starter 1B",
   "description": "Needs: Starter 1B",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 146,
   "documented": "30147",
   "name": "Motor Current L1 Starter 2B",
   "description": "Current. Needs: Starter 2B",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 148,
   "documented": "30149",
   "name": "Motor Current L2 Starter 2B",
   "description": "Current. Needs: Starter 2B",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 150,
   "documented": "30151",
   "name": "Motor Current L3 Starter 2B",
   "description": "Current. Needs: Starter 2B",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 152,
   "documented": "30153",
   "name": "Motor Current L1 % RLA Starter 2B",
   "description": "Needs: Starter 2B",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 154,
   "documented": "30155",
   "name": "Motor Current L2 % RLA Starter 2B",
   "description": "Needs: Starter 2B",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 156,
   "documented": "30157",
   "name": "Motor Current L3 % RLA Starter 2B",
   "description": "Needs: Starter 2B",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 158,
   "documented": "30159",
   "name": "Motor Current A Cprsr1A",
   "description": "Current. Needs: GP4 w/Modbus AFD (TR200)",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 160,
   "documented": "30161",
   "name": "Motor Current B Cprsr1A",
   "description": "Current. Needs: GP4 w/Modbus AFD (TR200)",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 162,
   "documented": "30163",
   "name": "Motor Current C Cprsr1A",
   "description": "Current. Needs: GP4 w/Modbus AFD (TR200)",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 164,
   "documented": "30165",
   "name": "Motor % RLA A Cprsr1A",
   "description": "Needs: GP4 w/Modbus AFD (TR200)",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 166,
   "documented": "30167",
   "name": "Motor % RLA B Cprsr1A",
   "description": "Needs: GP4 w/Modbus AFD (TR200)",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 168,
   "documented": "30169",
   "name": "Motor % RLA C Cprsr1A",
   "description": "Needs: GP4 w/Modbus AFD (TR200)",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 170,
   "documented": "30171",
   "name": "Motor Current A Cprsr2A",
   "description": "Current. Needs: GP4 w/Modbus AFD (TR200)",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 172,
   "documented": "30173",
   "name": "Motor Current B Cprsr2A",
   "description": "Current. Needs: GP4 w/Modbus AFD (TR200)",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 174,
   "documented": "30175",
   "name": "Motor Current C Cprsr2A",
   "description": "Current. Needs: GP4 w/Modbus AFD (TR200)",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 176,
   "documented": "30177",
   "name": "Motor % RLA A Cprsr2A",
   "description": "Needs: GP4 w/Modbus AFD (TR200)",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 178,
   "documented": "30179",
   "name": "Motor % RLA B Cprsr2A",
   "description": "Needs: GP4 w/Modbus AFD (TR200)",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 180,
   "documented": "30181",
   "name": "Motor % RLA C Cprsr2A",
   "description": "Needs: GP4 w/Modbus AFD (TR200)",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 182,
   "documented": "30183",
   "name": "Average Motor Current % RLA AFD 1A",
   "description": "Needs: Modbus AFD (TR200)",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 184,
   "documented": "30185",
   "name": "Average Motor Current % RLA AFD 2A",
   "description": "Needs: Modbus AFD (TR200)",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 186,
   "documented": "30187",
   "name": "Unit Source ID (Last Diagnostic Code)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 188,
   "documented": "30189",
   "name": "Chiller Design Capacity",
   "description": "Cooling capacity in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 190,
   "documented": "30191",
   "name": "Active Chilled Water Setpoint",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 192,
   "documented": "30193",
   "name": "Active Hot Water Setpoint",
   "description": "Temperature in the factory unit system (I-P or SI). Needs: Hot Water Control",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 194,
   "documented": "30195",
   "name": "Unit Load Command",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 196,
   "documented": "30197",
   "name": "Air Flow Percentage Circuit 1",
   "description": "Needs: RTUD",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 198,
   "documented": "30199",
   "name": "Air Flow Percentage Circuit 2",
   "description": "Needs: RTUD",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 200,
   "documented": "30201",
   "name": "Evaporator Refrigerant Pressure Circuit 1",
   "description": "Pressure in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 202,
   "documented": "30203",
   "name": "Condenser Refrigerant Pressure Circuit 1",
   "description": "Pressure in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 204,
   "documented": "30205",
   "name": "Evaporator Refrigerant Pressure Circuit 2",
   "description": "Pressure in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 206,
   "documented": "30207",
   "name": "Condenser Refrigerant Pressure Circuit 2",
   "description": "Pressure in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 208,
   "documented": "30209",
   "name": "Condenser Control Output",
   "description": "Needs: Head Pressure Control",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 210,
   "documented": "30211",
   "name": "Oil Pressure Cprsr1A",
   "description": "Pressure in the factory unit system (I-P or SI). Needs: Compressor 1A",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 212,
   "documented": "30213",
   "name": "Oil Pressure Cprsr2A",
   "description": "Pressure in the factory unit system (I-P or SI). Needs: Compressor 2A",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 214,
   "documented": "30215",
   "name": "Oil Pressure Cprsr1B",
   "description": "Pressure in the factory unit system (I-P or SI). Needs: Compressor 1B",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 216,
   "documented": "30217",
   "name": "Oil Pressure Cprsr2B",
   "description": "Pressure in the factory unit system (I-P or SI). Needs: Compressor 2B",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 218,
   "documented": "30219",
   "name": "Evaporator Approach Temperature Circuit 1",
   "description": "Temperature difference, factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 220,
   "documented": "30221",
   "name": "Evaporator Approach Temperature Circuit 2",
   "description": "Temperature difference, factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 222,
   "documented": "30223",
   "name": "Condenser Approach Temperature Circuit 1",
   "description": "Temperature difference, factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 224,
   "documented": "30225",
   "name": "Condenser Approach Temperature Circuit 2",
   "description": "Temperature difference, factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 226,
   "documented": "30227",
   "name": "Average Line Current Circuit 1",
   "description": "Current. Needs: Two Energy Meters",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 228,
   "documented": "30229",
   "name": "Average Line Current Circuit 2",
   "description": "Current. Needs: Two Energy Meters",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 230,
   "documented": "30231",
   "name": "Average Line Voltage Circuit 1",
   "description": "Voltage. Needs: Two Energy Meters",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 232,
   "documented": "30233",
   "name": "Average Line Voltage Circuit 2",
   "description": "Voltage. Needs: Two Energy Meters",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 234,
   "documented": "30235",
   "name": "Line Current L1 Circuit 1",
   "description": "Current. Needs: Two Energy Meters",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 236,
   "documented": "30237",
   "name": "Line Current L2 Circuit 1",
   "description": "Current. Needs: Two Energy Meters",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 238,
   "documented": "30239",
   "name": "Line Current L3 Circuit 1",
   "description": "Current. Needs: Two Energy Meters",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 240,
   "documented": "30241",
   "name": "Line Current L1 Circuit 2",
   "description": "Current. Needs: Two Energy Meters",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 242,
   "documented": "30243",
   "name": "Line Current L2 Circuit 2",
   "description": "Current. Needs: Two Energy Meters",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 244,
   "documented": "30245",
   "name": "Line Current L3 Circuit 2",
   "description": "Current. Needs: Two Energy Meters",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 246,
   "documented": "30247",
   "name": "Voltage L1-L2 Circuit 1",
   "description": "Voltage. Needs: Two Energy Meters",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 248,
   "documented": "30249",
   "name": "Voltage L2-L3 Circuit 1",
   "description": "Voltage. Needs: Two Energy Meters",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 250,
   "documented": "30251",
   "name": "Voltage L1-L3 Circuit 1",
   "description": "Voltage. Needs: Two Energy Meters",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 252,
   "documented": "30253",
   "name": "Voltage L1-L2 Circuit 2",
   "description": "Voltage. Needs: Two Energy Meters",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 254,
   "documented": "30255",
   "name": "Voltage L2-L1 Circuit 2",
   "description": "Voltage. Needs: Two Energy Meters",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 256,
   "documented": "30257",
   "name": "Voltage L1-L3 Circuit 2",
   "description": "Voltage. Needs: Two Energy Meters",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 258,
   "documented": "30259",
   "name": "Line Frequency Circuit 1",
   "description": "Needs: Two Energy Meters",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 260,
   "documented": "30261",
   "name": "Line Frequency Circuit 2",
   "description": "Needs: Two Energy Meters",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 262,
   "documented": "30263",
   "name": "Power Factor Circuit 1",
   "description": "Needs: Two Energy Meters",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 264,
   "documented": "30265",
   "name": "Power Factor Circuit 2",
   "description": "Needs: Two Energy Meters",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 266,
   "documented": "30267",
   "name": "Power Demand Circuit 1",
   "description": "Electrical power. Needs: Two Energy Meters",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 268,
   "documented": "30269",
   "name": "Power Demand Circuit 2",
   "description": "Electrical power. Needs: Two Energy Meters",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 270,
   "documented": "30271",
   "name": "Power Factor",
   "description": "Needs: One Energy Meter",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 272,
   "documented": "30273",
   "name": "Current L1",
   "description": "Current. Needs: One Energy Meter",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 274,
   "documented": "30275",
   "name": "Current L2",
   "description": "Current. Needs: One Energy Meter",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 276,
   "documented": "30277",
   "name": "Current L3",
   "description": "Current. Needs: One Energy Meter",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 278,
   "documented": "30279",
   "name": "Average Current",
   "description": "Current. Needs: One Energy Meter",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 280,
   "documented": "30281",
   "name": "Voltage L1-L2",
   "description": "Voltage. Needs: One Energy Meter",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 282,
   "documented": "30283",
   "name": "Voltage L2-L3",
   "description": "Voltage. Needs: One Energy Meter",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 284,
   "documented": "30285",
   "name": "Voltage L1-L3",
   "description": "Voltage. Needs: One Energy Meter",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 286,
   "documented": "30287",
   "name": "Average Voltage L-L",
   "description": "Voltage. Needs: One Energy Meter",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 288,
   "documented": "30289",
   "name": "Line Frequency",
   "description": "Needs: One Energy Meter",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 290,
   "documented": "30291",
   "name": "Unit Power Demand",
   "description": "Electrical power. Needs: Power Monitor",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 292,
   "documented": "30293",
   "name": "Active Cooling Differential to Start",
   "description": "Temperature difference, factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 294,
   "documented": "30295",
   "name": "Active Cooling Differential to Stop",
   "description": "Temperature difference, factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 296,
   "documented": "30297",
   "name": "Active Heating Differential to Start",
   "description": "Temperature difference, factory unit system (I-P or SI). Needs: Hot Water Control",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 298,
   "documented": "30299",
   "name": "Active Heating Differential to Stop",
   "description": "Temperature difference, factory unit system (I-P or SI). Needs: Hot Water Control",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2010,
   "documented": "32011",
   "name": "Running Mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Chiller Off",
    "2": "Chiller In Start Mode",
    "3": "Chiller In Run Mode",
    "4": "Chiller In Pre-Shutdown Mode",
    "5": "Chiller In Service Mode"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2011,
   "documented": "32012",
   "name": "Operating Mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Cool",
    "2": "Heat",
    "3": "Ice Making",
    "4": "Free Cooling"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2013,
   "documented": "32014",
   "name": "Refrigerant Type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "5": "R-134a",
    "13": "R-513A",
    "16": "R-1234ze(E)",
    "18": "R-515B"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2014,
   "documented": "32015",
   "name": "Manufacturing Location",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "3": "Pueblo",
    "4": "Charmes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2015,
   "documented": "32016",
   "name": "Cooling Type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Water Cooled",
    "2": "Air Cooled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2016,
   "documented": "32017",
   "name": "Model Information [GEN2]",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "17": "RTWF",
    "30": "RTSF",
    "41": "RTWF XSE",
    "45": "RTWD",
    "46": "RTUD"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3010,
   "documented": "33011",
   "name": "Run Enable",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Run Not Enabled",
    "1": "Run Enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3011,
   "documented": "33012",
   "name": "Local Setpoint Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Remote Control",
    "1": "Local Control"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3012,
   "documented": "33013",
   "name": "Limit Mode Relay Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3013,
   "documented": "33014",
   "name": "Chiller Running State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3014,
   "documented": "33015",
   "name": "Maximum Capacity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3015,
   "documented": "33016",
   "name": "Manual Override Exists",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3016,
   "documented": "33017",
   "name": "Emergency Stop",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Auto",
    "1": "Emergency Stop - Manual Reset Required"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3017,
   "documented": "33018",
   "name": "Evaporator Water Flow Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No Flow",
    "1": "Flow"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3018,
   "documented": "33019",
   "name": "Diagnostic Present",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3019,
   "documented": "33020",
   "name": "Diagnostic Shutdown Present",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3020,
   "documented": "33021",
   "name": "Diagnostic: Manual Reset Required",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3021,
   "documented": "33022",
   "name": "Diagnostic: Local Manual Reset Required",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3022,
   "documented": "33023",
   "name": "Diagnostic Present: Information",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3023,
   "documented": "33024",
   "name": "Diagnostic Present: Advisory",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3024,
   "documented": "33025",
   "name": "Diagnostic Present: Critical",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3025,
   "documented": "33026",
   "name": "Diagnostic Present: Service Required",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3026,
   "documented": "33027",
   "name": "Compressor 1A Running Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Stop",
    "1": "Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3027,
   "documented": "33028",
   "name": "Compressor 1B Running Status",
   "description": "Needs: Compressor 1B",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Stop",
    "1": "Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3028,
   "documented": "33029",
   "name": "Compressor 2A Running Status",
   "description": "Needs: Compressor 2A",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Stop",
    "1": "Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3029,
   "documented": "33030",
   "name": "Compressor 2B Running Status",
   "description": "Needs: Compressor 2B",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Stop",
    "1": "Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3030,
   "documented": "33031",
   "name": "External Auto Stop",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Stop",
    "1": "Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3031,
   "documented": "33032",
   "name": "Condenser Water Pump Command",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3032,
   "documented": "33033",
   "name": "Evaporator Water Pump Command",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3033,
   "documented": "33034",
   "name": "Condenser Water Flow Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3034,
   "documented": "33035",
   "name": "Front Panel Auto Stop Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Stop",
    "1": "Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3035,
   "documented": "33036",
   "name": "Circuit Manual Reset Indicator (CMR) Ckt1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3036,
   "documented": "33037",
   "name": "Circuit Manual Reset Indicator (CMR) Ckt2",
   "description": "Needs: Circuit 2",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3037,
   "documented": "33038",
   "name": "Circuit Auto Reset Indicator (CAR) Ckt1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3038,
   "documented": "33039",
   "name": "Circuit Auto Reset Indicator (CAR) Ckt2",
   "description": "Needs: Circuit 2",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3039,
   "documented": "33040",
   "name": "Head Pressure Relief Request",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "Locked Out"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3040,
   "documented": "33041",
   "name": "Alarm - General Latching Unit",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3041,
   "documented": "33042",
   "name": "Alarm - General Non Latching Unit",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3042,
   "documented": "33043",
   "name": "Alarm - General Latching Ckt1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3043,
   "documented": "33044",
   "name": "Alarm - General Latching Ckt2",
   "description": "Needs: Circuit 2",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3044,
   "documented": "33045",
   "name": "Alarm - General Non Latching Ckt1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3045,
   "documented": "33046",
   "name": "Alarm - General Non Latching Ckt2",
   "description": "Needs: Circuit 2",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3046,
   "documented": "33047",
   "name": "Noise Reduction Request Active",
   "description": "Needs: Noise Reduction",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4000,
   "documented": "34001",
   "name": "Comm Loss: %RLA Indication Output (Vdc)",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4001,
   "documented": "34002",
   "name": "Comm Loss: AFD 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4002,
   "documented": "34003",
   "name": "Comm Loss: AFD 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4003,
   "documented": "34004",
   "name": "Comm Loss: AFD Fault Input 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4004,
   "documented": "34005",
   "name": "Comm Loss: AFD Fault Input 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4005,
   "documented": "34006",
   "name": "Comm Loss: AFD Fault Input 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4006,
   "documented": "34007",
   "name": "Comm Loss: AFD Fault Input 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4007,
   "documented": "34008",
   "name": "Comm Loss: AFD Run Command 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4008,
   "documented": "34009",
   "name": "Comm Loss: AFD Run Command 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4009,
   "documented": "34010",
   "name": "Comm Loss: AFD Speed Command 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4010,
   "documented": "34011",
   "name": "Comm Loss: AFD Speed Command 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4011,
   "documented": "34012",
   "name": "Comm Loss: AFD Speed Command 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4012,
   "documented": "34013",
   "name": "Comm Loss: AFD Speed Command 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4013,
   "documented": "34014",
   "name": "Comm Loss: AOC Inlet Oil Temperature 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4014,
   "documented": "34015",
   "name": "Comm Loss: AOC Inlet Oil Temperature 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4015,
   "documented": "34016",
   "name": "Comm Loss: Auxiliary Setpoint Command",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4016,
   "documented": "34017",
   "name": "Comm Loss: Chiller Bypass Valve Output",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4017,
   "documented": "34018",
   "name": "Comm Loss: Cond Head Press Cntrl Output",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4018,
   "documented": "34019",
   "name": "Comm Loss: Cond Rfgt Liquid Level Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4019,
   "documented": "34020",
   "name": "Comm Loss: Cond Rfgt Liquid Level Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4020,
   "documented": "34021",
   "name": "Comm Loss: Cond Water Pump Analog Output",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4021,
   "documented": "34022",
   "name": "Comm Loss: Condenser Entering Water Temp",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4022,
   "documented": "34023",
   "name": "Comm Loss: Condenser Leaving Water Temp",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4023,
   "documented": "34024",
   "name": "Comm Loss: Condenser Rfgt Pressure Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4024,
   "documented": "34025",
   "name": "Comm Loss: Condenser Rfgt Pressure Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4025,
   "documented": "34026",
   "name": "Comm Loss: Condenser Rfgt Pressure Output",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4026,
   "documented": "34027",
   "name": "Comm Loss: Condenser Water Flow Switch",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4027,
   "documented": "34028",
   "name": "Comm Loss: Condenser Water Pump Relay",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4028,
   "documented": "34029",
   "name": "Comm Loss: Cprsr Disch Rfgt Temp 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4029,
   "documented": "34030",
   "name": "Comm Loss: Cprsr Disch Rfgt Temp 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4030,
   "documented": "34031",
   "name": "Comm Loss: Cprsr Disch Rfgt Temp 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4031,
   "documented": "34032",
   "name": "Comm Loss: Cprsr Disch Rfgt Temp 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4032,
   "documented": "34033",
   "name": "Comm Loss: Electronic Expansion Valve Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4033,
   "documented": "34034",
   "name": "Comm Loss: Electronic Expansion Valve Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4034,
   "documented": "34035",
   "name": "Comm Loss: Emergency Stop Feedback Input",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4035,
   "documented": "34036",
   "name": "Comm Loss: Energy Meter Pulse Input",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4036,
   "documented": "34037",
   "name": "Comm Loss: Evap Entering Water Pressure",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4037,
   "documented": "34038",
   "name": "Comm Loss: Evap Entering Water Temp",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4038,
   "documented": "34039",
   "name": "Comm Loss: Evap Iso Valve Close Switch Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4039,
   "documented": "34040",
   "name": "Comm Loss: Evap Iso Valve Close Switch Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4040,
   "documented": "34041",
   "name": "Comm Loss: Evap Iso Valve Open Switch Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4041,
   "documented": "34042",
   "name": "Comm Loss: Evap Iso Valve Open Switch Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4042,
   "documented": "34043",
   "name": "Comm Loss: Evap Isolation Valve Relay Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4043,
   "documented": "34044",
   "name": "Comm Loss: Evap Isolation Valve Relay Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4044,
   "documented": "34045",
   "name": "Comm Loss: Evap Leaving Water Pressure",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4045,
   "documented": "34046",
   "name": "Comm Loss: Evap Leaving Water Temp",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4046,
   "documented": "34047",
   "name": "Comm Loss: Evap Oil Return Level Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4047,
   "documented": "34048",
   "name": "Comm Loss: Evap Oil Return Level Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4048,
   "documented": "34049",
   "name": "Comm Loss: Evap Pump Inv1 Fault Input",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4049,
   "documented": "34050",
   "name": "Comm Loss: Evap Pump Inv1 Run Command",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4050,
   "documented": "34051",
   "name": "Comm Loss: Evap Rfgt Liquid Level Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4051,
   "documented": "34052",
   "name": "Comm Loss: Evap Rfgt Liquid Level Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4052,
   "documented": "34053",
   "name": "Comm Loss: Evap Rfgt Pool Temp Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4053,
   "documented": "34054",
   "name": "Comm Loss: Evap Rfgt Pool Temp Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4054,
   "documented": "34055",
   "name": "Comm Loss: Evap Shell Rfgt Pressure Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4055,
   "documented": "34056",
   "name": "Comm Loss: Evap Shell Rfgt Pressure Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4056,
   "documented": "34057",
   "name": "Comm Loss: Evap Water Pump Analog Output",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4057,
   "documented": "34058",
   "name": "Comm Loss: Evap Water Pump Inv Freq Input",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4058,
   "documented": "34059",
   "name": "Comm Loss: Evaporator Pump 1 Fault Input",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4059,
   "documented": "34060",
   "name": "Comm Loss: Evaporator Pump 2 Fault Input",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4060,
   "documented": "34061",
   "name": "Comm Loss: Evaporator Water Flow Switch",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4061,
   "documented": "34062",
   "name": "Comm Loss: Evaporator Water Pump 1 Relay",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4062,
   "documented": "34063",
   "name": "Comm Loss: Evaporator Water Pump 2 Relay",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4063,
   "documented": "34064",
   "name": "Comm Loss: Ext Chilled/Hot Water Setpoint",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4064,
   "documented": "34065",
   "name": "Comm Loss: Ext Demand Limit Setpoint",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4065,
   "documented": "34066",
   "name": "Comm Loss: Ext Noise Reduction Request",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4066,
   "documented": "34067",
   "name": "Comm Loss: External Auto/Stop",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4067,
   "documented": "34068",
   "name": "Comm Loss: External Ckt2 Lockout",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4068,
   "documented": "34069",
   "name": "Comm Loss: External Ckt1 Lockout",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4069,
   "documented": "34070",
   "name": "Comm Loss: External Hot Water Command",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4070,
   "documented": "34071",
   "name": "Comm Loss: External Ice Building Command",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4071,
   "documented": "34072",
   "name": "Comm Loss: Fan Control Relays, Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4072,
   "documented": "34073",
   "name": "Comm Loss: Fan Control Relays, Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4073,
   "documented": "34074",
   "name": "Comm Loss: Fan Inverter Fault Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4074,
   "documented": "34075",
   "name": "Comm Loss: Fan Inverter Fault Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4075,
   "documented": "34076",
   "name": "Comm Loss: Fan Inverter Speed Command Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4076,
   "documented": "34077",
   "name": "Comm Loss: Fan Inverter Speed Command Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4077,
   "documented": "34078",
   "name": "Comm Loss: High Pressure Cutout Sw 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4078,
   "documented": "34079",
   "name": "Comm Loss: High Pressure Cutout Sw 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4079,
   "documented": "34080",
   "name": "Comm Loss: High Pressure Cutout Sw 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4080,
   "documented": "34081",
   "name": "Comm Loss: High Pressure Cutout Sw 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4081,
   "documented": "34082",
   "name": "Comm Loss: High Pressure Cutout Switch Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4082,
   "documented": "34083",
   "name": "Comm Loss: High Pressure Cutout Switch Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4083,
   "documented": "34084",
   "name": "Comm Loss: HR Entering Water Temp Sensor",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4084,
   "documented": "34085",
   "name": "Comm Loss: HR Leaving Water Temp Sensor",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4085,
   "documented": "34086",
   "name": "Comm Loss: Ice Building Status Relay",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4086,
   "documented": "34087",
   "name": "Comm Loss: Liquid Line Pressure Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4087,
   "documented": "34088",
   "name": "Comm Loss: Liquid Line Pressure Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4088,
   "documented": "34089",
   "name": "Comm Loss: Liquid Line Temperature Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4089,
   "documented": "34090",
   "name": "Comm Loss: Liquid Line Temperature Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4090,
   "documented": "34091",
   "name": "Comm Loss: Motor RLA Input 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4091,
   "documented": "34092",
   "name": "Comm Loss: Motor RLA Input 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4092,
   "documented": "34093",
   "name": "Comm Loss: Motor RLA Input 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4093,
   "documented": "34094",
   "name": "Comm Loss: Motor RLA Input 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4094,
   "documented": "34095",
   "name": "Comm Loss: Motor Winding Tstat Cprsr1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4095,
   "documented": "34096",
   "name": "Comm Loss: Motor Winding Tstat Cprsr2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4096,
   "documented": "34097",
   "name": "Comm Loss: Noise Reduction Request Relay Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4097,
   "documented": "34098",
   "name": "Comm Loss: Noise Reduction Request Relay Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4098,
   "documented": "34099",
   "name": "Comm Loss: Off-cycle Freeze Prot Relay",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4099,
   "documented": "34100",
   "name": "Comm Loss: Oil Heater Relay 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4100,
   "documented": "34101",
   "name": "Comm Loss: Oil Heater Relay 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4101,
   "documented": "34102",
   "name": "Comm Loss: Oil Loss Level Sensor Input Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4102,
   "documented": "34103",
   "name": "Comm Loss: Oil Loss Level Sensor Input Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4103,
   "documented": "34104",
   "name": "Comm Loss: Oil Pressure 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4104,
   "documented": "34105",
   "name": "Comm Loss: Oil Pressure 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4105,
   "documented": "34106",
   "name": "Comm Loss: Oil Pressure 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4106,
   "documented": "34107",
   "name": "Comm Loss: Oil Pressure 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4107,
   "documented": "34108",
   "name": "Comm Loss: Oil Return Gas Pump Drain Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4108,
   "documented": "34109",
   "name": "Comm Loss: Oil Return Gas Pump Drain Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4109,
   "documented": "34110",
   "name": "Comm Loss: Oil Return Gas Pump Fill Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4110,
   "documented": "34111",
   "name": "Comm Loss: Oil Return Gas Pump Fill Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4111,
   "documented": "34112",
   "name": "Comm Loss: Oil Return Purge Valve Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4112,
   "documented": "34113",
   "name": "Comm Loss: Oil Return Purge Valve Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4113,
   "documented": "34114",
   "name": "Comm Loss: Oil Temp, Ckt 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4114,
   "documented": "34115",
   "name": "Comm Loss: Oil Temp, Ckt 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4115,
   "documented": "34116",
   "name": "Comm Loss: Outdoor Air Temperature",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4116,
   "documented": "34117",
   "name": "Comm Loss: Programmable Relay Board 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4117,
   "documented": "34118",
   "name": "Comm Loss: Programmable Relay Board 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4118,
   "documented": "34119",
   "name": "Comm Loss: Reversing Valve",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4119,
   "documented": "34120",
   "name": "Comm Loss: Slide Valve Load 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4120,
   "documented": "34121",
   "name": "Comm Loss: Slide Valve Load 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4121,
   "documented": "34122",
   "name": "Comm Loss: Slide Valve Load 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4122,
   "documented": "34123",
   "name": "Comm Loss: Slide Valve Load 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4123,
   "documented": "34124",
   "name": "Comm Loss: Slide Valve Unload 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4124,
   "documented": "34125",
   "name": "Comm Loss: Slide Valve Unload 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4125,
   "documented": "34126",
   "name": "Comm Loss: Slide Valve Unload 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4126,
   "documented": "34127",
   "name": "Comm Loss: Slide Valve Unload 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4127,
   "documented": "34128",
   "name": "Comm Loss: Starter 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4128,
   "documented": "34129",
   "name": "Comm Loss: Starter 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4129,
   "documented": "34130",
   "name": "Comm Loss: Starter 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4130,
   "documented": "34131",
   "name": "Comm Loss: Starter 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4131,
   "documented": "34132",
   "name": "Comm Loss: Step Load 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4132,
   "documented": "34133",
   "name": "Comm Loss: Step Load 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4133,
   "documented": "34134",
   "name": "Comm Loss: Step Load 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4134,
   "documented": "34135",
   "name": "Comm Loss: Step Load 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4135,
   "documented": "34136",
   "name": "Comm Loss: Suction Rfgt Pressure Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4136,
   "documented": "34137",
   "name": "Comm Loss: Suction Rfgt Pressure Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4137,
   "documented": "34138",
   "name": "Comm Loss: Suction Rfgt Pressure 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4138,
   "documented": "34139",
   "name": "Comm Loss: Suction Rfgt Pressure 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4139,
   "documented": "34140",
   "name": "Comm Loss: Suction Rfgt Pressure 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4140,
   "documented": "34141",
   "name": "Comm Loss: Suction Rfgt Pressure 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4141,
   "documented": "34142",
   "name": "Comm Loss: Suction Temperature",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4142,
   "documented": "34143",
   "name": "Comm Loss: Water System Diff Pressure",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4143,
   "documented": "34144",
   "name": "Comm Loss: Winding Temp 1, Cprsr1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4144,
   "documented": "34145",
   "name": "Comm Loss: Winding Temp 1, Cprsr2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4145,
   "documented": "34146",
   "name": "Comm Loss: Winding Temp 2, Cprsr1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4146,
   "documented": "34147",
   "name": "Diagnostic: AFD %RLA Feedback 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4147,
   "documented": "34148",
   "name": "Diagnostic: AFD %RLA Feedback 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4148,
   "documented": "34149",
   "name": "Diagnostic: AFD %RLA Feedback 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4149,
   "documented": "34150",
   "name": "Diagnostic: AFD %RLA Feedback 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4150,
   "documented": "34151",
   "name": "Diagnostic: AFD Bump Complete 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4151,
   "documented": "34152",
   "name": "Diagnostic: AFD Bump Complete 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4152,
   "documented": "34153",
   "name": "Diagnostic: AFD Bump Current High 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4153,
   "documented": "34154",
   "name": "Diagnostic: AFD Bump Current High 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4154,
   "documented": "34155",
   "name": "Diagnostic: AFD Comm Loss – 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4155,
   "documented": "34156",
   "name": "Diagnostic: AFD Comm Loss – 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4156,
   "documented": "34157",
   "name": "Diagnostic: AFD Comm Loss – 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4157,
   "documented": "34158",
   "name": "Diagnostic: AFD Comm Loss – 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4158,
   "documented": "34159",
   "name": "Diagnostic: AFD Failure to Arm or Start 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4159,
   "documented": "34160",
   "name": "Diagnostic: AFD Failure to Arm or Start 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4160,
   "documented": "34161",
   "name": "Diagnostic: AFD Failure to Arm or Start 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4161,
   "documented": "34162",
   "name": "Diagnostic: AFD Failure to Arm or Start 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4162,
   "documented": "34163",
   "name": "Diagnostic: AFD Fault 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4163,
   "documented": "34164",
   "name": "Diagnostic: AFD Fault 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4164,
   "documented": "34165",
   "name": "Diagnostic: AFD Fault 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4165,
   "documented": "34166",
   "name": "Diagnostic: AFD Fault 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4166,
   "documented": "34167",
   "name": "Diagnostic: AFD Fault Mains 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4167,
   "documented": "34168",
   "name": "Diagnostic: AFD Fault Mains 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4168,
   "documented": "34169",
   "name": "Diagnostic: AFD Harmonic Filter Over Temperature 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4169,
   "documented": "34170",
   "name": "Diagnostic: AFD Harmonic Filter Over Temperature 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4170,
   "documented": "34171",
   "name": "Diagnostic: AFD High Pressure Cutout 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4171,
   "documented": "34172",
   "name": "Diagnostic: AFD High Pressure Cutout 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4172,
   "documented": "34173",
   "name": "Diagnostic: AFD Interrupt Failure 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4173,
   "documented": "34174",
   "name": "Diagnostic: AFD Interrupt Failure 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4174,
   "documented": "34175",
   "name": "Diagnostic: AFD Motor Current Overload 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4175,
   "documented": "34176",
   "name": "Diagnostic: AFD Motor Current Overload 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4176,
   "documented": "34177",
   "name": "Diagnostic: AFD Motor Current Overload 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4177,
   "documented": "34178",
   "name": "Diagnostic: AFD Motor Current Overload 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4178,
   "documented": "34179",
   "name": "Diagnostic: AFD Motor Fault 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4179,
   "documented": "34180",
   "name": "Diagnostic: AFD Motor Fault 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4180,
   "documented": "34181",
   "name": "Diagnostic: AFD Motor Speed Too High 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4181,
   "documented": "34182",
   "name": "Diagnostic: AFD Motor Speed Too High 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4182,
   "documented": "34183",
   "name": "Diagnostic: AFD Motor Speed Too Low 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4183,
   "documented": "34184",
   "name": "Diagnostic: AFD Motor Speed Too Low 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4184,
   "documented": "34185",
   "name": "Diagnostic: AFD Pump Out Speed Low 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4185,
   "documented": "34186",
   "name": "Diagnostic: AFD Pump Out Speed Low 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4186,
   "documented": "34187",
   "name": "Diagnostic: AFD Unexpected Shutdown 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4187,
   "documented": "34188",
   "name": "Diagnostic: AFD Unexpected Shutdown 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4188,
   "documented": "34189",
   "name": "Diagnostic: AFD Unhandled Fault 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4189,
   "documented": "34190",
   "name": "Diagnostic: AFD Unhandled Fault 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4190,
   "documented": "34191",
   "name": "Diagnostic: AOC Inlet Oil Temperature Sensor 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4191,
   "documented": "34192",
   "name": "Diagnostic: AOC Inlet Oil Temperature Sensor 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4192,
   "documented": "34193",
   "name": "Diagnostic: Check Clock",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4193,
   "documented": "34194",
   "name": "Diagnostic: Chiller Service Recommended",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4194,
   "documented": "34195",
   "name": "Diagnostic: Comm Loss: Winding Temp 2, Cprsr2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4195,
   "documented": "34196",
   "name": "Diagnostic: Cond Rfgt Liquid Level Sensor Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4196,
   "documented": "34197",
   "name": "Diagnostic: Cond Rfgt Liquid Level Sensor Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4197,
   "documented": "34198",
   "name": "Diagnostic: Condenser Entering Water Temp Sensor",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4198,
   "documented": "34199",
   "name": "Diagnostic: Condenser Leaving Water Temp Sensor",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4199,
   "documented": "34200",
   "name": "Diagnostic: Condenser Rfgt Pressure Sensor Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4200,
   "documented": "34201",
   "name": "Diagnostic: Condenser Rfgt Pressure Sensor Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4201,
   "documented": "34202",
   "name": "Diagnostic: Condenser Water Flow Lost",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4202,
   "documented": "34203",
   "name": "Diagnostic: Condenser Water Flow Overdue",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4203,
   "documented": "34204",
   "name": "Diagnostic: Cprsr Did Not Accel: Shutdown 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4204,
   "documented": "34205",
   "name": "Diagnostic: Cprsr Did Not Accel: Shutdown 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4205,
   "documented": "34206",
   "name": "Diagnostic: Cprsr Did Not Accel: Shutdown 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4206,
   "documented": "34207",
   "name": "Diagnostic: Cprsr Did Not Accel: Shutdown 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4207,
   "documented": "34208",
   "name": "Diagnostic: Cprsr Did Not Accel: Transition 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4208,
   "documented": "34209",
   "name": "Diagnostic: Cprsr Did Not Accel: Transition 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4209,
   "documented": "34210",
   "name": "Diagnostic: Cprsr Did Not Accel: Transition 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4210,
   "documented": "34211",
   "name": "Diagnostic: Cprsr Did Not Accel: Transition 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4211,
   "documented": "34212",
   "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4212,
   "documented": "34213",
   "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4213,
   "documented": "34214",
   "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4214,
   "documented": "34215",
   "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4215,
   "documented": "34216",
   "name": "Diagnostic: Emergency Stop Feedback Input",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4216,
   "documented": "34217",
   "name": "Diagnostic: Evap Iso Valve Illegal Switch State Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4217,
   "documented": "34218",
   "name": "Diagnostic: Evap Iso Valve Illegal Switch State Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4218,
   "documented": "34219",
   "name": "Diagnostic: Evap Isolation Valve Closed Switch Failure Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4219,
   "documented": "34220",
   "name": "Diagnostic: Evap Isolation Valve Closed Switch Failure Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4220,
   "documented": "34221",
   "name": "Diagnostic: Evap Isolation Valve Failed To Close Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4221,
   "documented": "34222",
   "name": "Diagnostic: Evap Isolation Valve Failed To Close Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4222,
   "documented": "34223",
   "name": "Diagnostic: Evap Isolation Valve Failed To Open Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4223,
   "documented": "34224",
   "name": "Diagnostic: Evap Isolation Valve Failed To Open Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4224,
   "documented": "34225",
   "name": "Diagnostic: Evap Isolation Valve Open Switch Failure Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4225,
   "documented": "34226",
   "name": "Diagnostic: Evap Isolation Valve Open Switch Failure Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4226,
   "documented": "34227",
   "name": "Diagnostic: Evap Pump 1 Starts Run time Written",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4227,
   "documented": "34228",
   "name": "Diagnostic: Evap Pump 2 Starts Run time Written",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4228,
   "documented": "34229",
   "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4229,
   "documented": "34230",
   "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4230,
   "documented": "34231",
   "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Error Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4231,
   "documented": "34232",
   "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Error Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4232,
   "documented": "34233",
   "name": "Diagnostic: Evap Spillover Liquid Level Sensor Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4233,
   "documented": "34234",
   "name": "Diagnostic: Evap Spillover Liquid Level Sensor Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4234,
   "documented": "34235",
   "name": "Diagnostic: Evap Water Pump 1 Svc Recommended",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4235,
   "documented": "34236",
   "name": "Diagnostic: Evap Water Pump 2 Svc Recommended",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4236,
   "documented": "34237",
   "name": "Diagnostic: Evaporator Approach Error Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4237,
   "documented": "34238",
   "name": "Diagnostic: Evaporator Approach Error Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4238,
   "documented": "34239",
   "name": "Diagnostic: Evaporator Entering Water Pressure",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4239,
   "documented": "34240",
   "name": "Diagnostic: Evaporator Entering Water Temp Sensor",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4240,
   "documented": "34241",
   "name": "Diagnostic: Evaporator Leaving Water Pressure",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4241,
   "documented": "34242",
   "name": "Diagnostic: Evaporator Leaving Water Temp Sensor",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4242,
   "documented": "34243",
   "name": "Diagnostic: Evaporator Oil Return Level Sensor, Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4243,
   "documented": "34244",
   "name": "Diagnostic: Evaporator Oil Return Level Sensor, Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4244,
   "documented": "34245",
   "name": "Diagnostic: Evaporator Pump 1 Fault",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4245,
   "documented": "34246",
   "name": "Diagnostic: Evaporator Pump 2 Fault",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4246,
   "documented": "34247",
   "name": "Diagnostic: Evaporator Shell Rfgt Pressure Sensor Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4247,
   "documented": "34248",
   "name": "Diagnostic: Evaporator Shell Rfgt Pressure Sensor Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4248,
   "documented": "34249",
   "name": "Diagnostic: Evaporator Water Flow Lost",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4249,
   "documented": "34250",
   "name": "Diagnostic: Evaporator Water Flow Lost Pump1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4250,
   "documented": "34251",
   "name": "Diagnostic: Evaporator Water Flow Lost Pump2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4251,
   "documented": "34252",
   "name": "Diagnostic: Evaporator Water Flow Overdue",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4252,
   "documented": "34253",
   "name": "Diagnostic: Evaporator Water Flow Overdue Pump1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4253,
   "documented": "34254",
   "name": "Diagnostic: Evaporator Water Flow Overdue Pump2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4254,
   "documented": "34255",
   "name": "Diagnostic: Excessive Condenser Pressure Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4255,
   "documented": "34256",
   "name": "Diagnostic: Excessive Condenser Pressure Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4256,
   "documented": "34257",
   "name": "Diagnostic: External Chilled/Hot Water Setpoint",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4257,
   "documented": "34258",
   "name": "Diagnostic: External Demand Limit Setpoint",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4258,
   "documented": "34259",
   "name": "Diagnostic: EXV Pressure Equalization Failed Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4259,
   "documented": "34260",
   "name": "Diagnostic: EXV Pressure Equalization Failed Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4260,
   "documented": "34261",
   "name": "Diagnostic: Fan Inverter Fault Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4261,
   "documented": "34262",
   "name": "Diagnostic: Fan Inverter Fault Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4262,
   "documented": "34263",
   "name": "Diagnostic: Heat Recovery Entering Water Temp Sensor",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4263,
   "documented": "34264",
   "name": "Diagnostic: Heat Recovery Leaving Water Temp Sensor",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4264,
   "documented": "34265",
   "name": "Diagnostic: GP4Vvi High Cprsr Rfgt Discharge Temp 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4265,
   "documented": "34266",
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temp 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4266,
   "documented": "34267",
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temp 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4267,
   "documented": "34268",
   "name": "Diagnostic: GP4Vvi High Cprsr Rfgt Discharge Temp 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4268,
   "documented": "34269",
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temp 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4269,
   "documented": "34270",
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temp 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4270,
   "documented": "34271",
   "name": "Diagnostic: High Differential Refrigerant Pressure",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4271,
   "documented": "34272",
   "name": "Diagnostic: High Differential Rfgt Pressure 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4272,
   "documented": "34273",
   "name": "Diagnostic: High Differential Rfgt Pressure 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4273,
   "documented": "34274",
   "name": "Diagnostic: High Differential Rfgt Pressure 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4274,
   "documented": "34275",
   "name": "Diagnostic: High Differential Rfgt Pressure 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4275,
   "documented": "34276",
   "name": "Diagnostic: High Evap Shell Rfgt Pressure Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4276,
   "documented": "34277",
   "name": "Diagnostic: High Evap Shell Rfgt Pressure Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4277,
   "documented": "34278",
   "name": "Diagnostic: High Evaporator Water Temperature",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4278,
   "documented": "34279",
   "name": "Diagnostic: High Motor Winding Temperature 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4279,
   "documented": "34280",
   "name": "Diagnostic: High Motor Winding Temperature 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4280,
   "documented": "34281",
   "name": "Diagnostic: High Motor Winding Temperature Cprsr1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4281,
   "documented": "34282",
   "name": "Diagnostic: High Motor Winding Temperature Cprsr2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4282,
   "documented": "34283",
   "name": "Diagnostic: High Oil Temperature Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4283,
   "documented": "34284",
   "name": "Diagnostic: High Oil Temperature Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4284,
   "documented": "34285",
   "name": "Diagnostic: High Pressure Cutout Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4285,
   "documented": "34286",
   "name": "Diagnostic: High Pressure Cutout Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4286,
   "documented": "34287",
   "name": "Diagnostic: High Pressure Cutout 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4287,
   "documented": "34288",
   "name": "Diagnostic: High Pressure Cutout 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4288,
   "documented": "34289",
   "name": "Diagnostic: High Pressure Cutout 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4289,
   "documented": "34290",
   "name": "Diagnostic: High Pressure Cutout 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4290,
   "documented": "34291",
   "name": "Diagnostic: High Refrigerant Pressure Ratio",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4291,
   "documented": "34292",
   "name": "Diagnostic: High Refrigerant Pressure Ratio 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4292,
   "documented": "34293",
   "name": "Diagnostic: High Refrigerant Pressure Ratio 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4293,
   "documented": "34294",
   "name": "Diagnostic: High Refrigerant Pressure Ratio 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4294,
   "documented": "34295",
   "name": "Diagnostic: High Refrigerant Pressure Ratio 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4295,
   "documented": "34296",
   "name": "Diagnostic: Inverted Evaporator Water Temperature",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4296,
   "documented": "34297",
   "name": "Diagnostic: Liquid Line Pressure Sensor Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4297,
   "documented": "34298",
   "name": "Diagnostic: Liquid Line Pressure Sensor Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4298,
   "documented": "34299",
   "name": "Diagnostic: Liquid Line Temp Sensor Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4299,
   "documented": "34300",
   "name": "Diagnostic: Liquid Line Temp Sensor Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4300,
   "documented": "34301",
   "name": "Diagnostic: Loss of Oil for Compressor (Running) Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4301,
   "documented": "34302",
   "name": "Diagnostic: Loss of Oil for Compressor (Running) Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4302,
   "documented": "34303",
   "name": "Diagnostic: Loss of Oil for Compressor (Stopped) Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4303,
   "documented": "34304",
   "name": "Diagnostic: Loss of Oil for Compressor (Stopped) Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4304,
   "documented": "34305",
   "name": "Diagnostic: Low Condenser Rfgt Temp Ckt 1: Unit Off",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4305,
   "documented": "34306",
   "name": "Diagnostic: Low Condenser Rfgt Temp Ckt 2: Unit Off",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4306,
   "documented": "34307",
   "name": "Diagnostic: Low Differential Rfgt Pressure 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4307,
   "documented": "34308",
   "name": "Diagnostic: Low Differential Rfgt Pressure 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4308,
   "documented": "34309",
   "name": "Diagnostic: Low Differential Rfgt Pressure 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4309,
   "documented": "34310",
   "name": "Diagnostic: Low Differential Rfgt Pressure 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4310,
   "documented": "34311",
   "name": "Diagnostic: Low Discharge Superheat 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4311,
   "documented": "34312",
   "name": "Diagnostic: Low Discharge Superheat 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4312,
   "documented": "34313",
   "name": "Diagnostic: Low Discharge Superheat 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4313,
   "documented": "34314",
   "name": "Diagnostic: Low Discharge Superheat 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4314,
   "documented": "34315",
   "name": "Diagnostic: Low Evaporator Oil Return Level Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4315,
   "documented": "34316",
   "name": "Diagnostic: Low Evaporator Oil Return Level Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4316,
   "documented": "34317",
   "name": "Diagnostic: Low Evaporator Refrigerant Pressure Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4317,
   "documented": "34318",
   "name": "Diagnostic: Low Evaporator Refrigerant Pressure Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4318,
   "documented": "34319",
   "name": "Diagnostic: Low Evaporator Rfgt Temp Ckt 1: Unit Off",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4319,
   "documented": "34320",
   "name": "Diagnostic: Low Evaporator Rfgt Temp Ckt 2: Unit Off",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4320,
   "documented": "34321",
   "name": "Diagnostic: Low Evaporator Water Temp (Unit Off)",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4321,
   "documented": "34322",
   "name": "Diagnostic: Low Evaporator Water Temp (Unit On)",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4322,
   "documented": "34323",
   "name": "Diagnostic: Low Oil Flow 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4323,
   "documented": "34324",
   "name": "Diagnostic: Low Oil Flow 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4324,
   "documented": "34325",
   "name": "Diagnostic: Low Oil Flow 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4325,
   "documented": "34326",
   "name": "Diagnostic: Low Oil Flow 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4326,
   "documented": "34327",
   "name": "Diagnostic: Low Refrigerant Temperature Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4327,
   "documented": "34328",
   "name": "Diagnostic: Low Refrigerant Temperature Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4328,
   "documented": "34329",
   "name": "Diagnostic: Mfr Maintenance Recommended 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4329,
   "documented": "34330",
   "name": "Diagnostic: Mfr Maintenance Recommended 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4330,
   "documented": "34331",
   "name": "Diagnostic: Mfr Maintenance Recommended 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4331,
   "documented": "34332",
   "name": "Diagnostic: Mfr Maintenance Recommended 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4332,
   "documented": "34333",
   "name": "Diagnostic: Momentary Power Loss 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4333,
   "documented": "34334",
   "name": "Diagnostic: Momentary Power Loss 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4334,
   "documented": "34335",
   "name": "Diagnostic: Momentary Power Loss 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4335,
   "documented": "34336",
   "name": "Diagnostic: Momentary Power Loss 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4336,
   "documented": "34337",
   "name": "Diagnostic: Motor Current Overload 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4337,
   "documented": "34338",
   "name": "Diagnostic: Motor Current Overload 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4338,
   "documented": "34339",
   "name": "Diagnostic: Motor Current Overload 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4339,
   "documented": "34340",
   "name": "Diagnostic: Motor Current Overload 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4340,
   "documented": "34341",
   "name": "Diagnostic: Motor Winding Temp Sensor Cprsr1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4341,
   "documented": "34342",
   "name": "Diagnostic: Motor Winding Temp Sensor Cprsr2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4342,
   "documented": "34343",
   "name": "Diagnostic: MP: Invalid Configuration",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4343,
   "documented": "34344",
   "name": "Diagnostic: MP: Non-Volatile Block Test Error",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4344,
   "documented": "34345",
   "name": "Diagnostic: MP: Reset Has Occurred",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4345,
   "documented": "34346",
   "name": "Diagnostic: Need Cprsr 1A To Run For Oil Flow",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4346,
   "documented": "34347",
   "name": "Diagnostic: No Differential Rfgt Pressure 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4347,
   "documented": "34348",
   "name": "Diagnostic: No Differential Rfgt Pressure 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4348,
   "documented": "34349",
   "name": "Diagnostic: No Differential Rfgt Pressure 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4349,
   "documented": "34350",
   "name": "Diagnostic: No Differential Rfgt Pressure 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4350,
   "documented": "34351",
   "name": "Diagnostic: Oil Analysis Recommended Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4351,
   "documented": "34352",
   "name": "Diagnostic: Oil Analysis Recommended Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4352,
   "documented": "34353",
   "name": "Diagnostic: Oil Filter Change Recommended Cprsr1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4353,
   "documented": "34354",
   "name": "Diagnostic: Oil Filter Change Recommended Cprsr2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4354,
   "documented": "34355",
   "name": "Diagnostic: Oil Flow Protection Fault 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4355,
   "documented": "34356",
   "name": "Diagnostic: Oil Flow Protection Fault 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4356,
   "documented": "34357",
   "name": "Diagnostic: Oil Flow Protection Fault 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4357,
   "documented": "34358",
   "name": "Diagnostic: Oil Flow Protection Fault 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4358,
   "documented": "34359",
   "name": "Diagnostic: Oil Pressure Sensor 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4359,
   "documented": "34360",
   "name": "Diagnostic: Oil Pressure Sensor 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4360,
   "documented": "34361",
   "name": "Diagnostic: Oil Pressure Sensor 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4361,
   "documented": "34362",
   "name": "Diagnostic: Oil Pressure Sensor 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4362,
   "documented": "34363",
   "name": "Diagnostic: Oil Temperature Sensor, Circuit 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4363,
   "documented": "34364",
   "name": "Diagnostic: Oil Temperature Sensor, Circuit 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4364,
   "documented": "34365",
   "name": "Diagnostic: Outdoor Air Temperature Sensor",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4365,
   "documented": "34366",
   "name": "Diagnostic: Over Voltage",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4366,
   "documented": "34367",
   "name": "Diagnostic: Over Voltage 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4367,
   "documented": "34368",
   "name": "Diagnostic: Over Voltage 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4368,
   "documented": "34369",
   "name": "Diagnostic: Phase Loss 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4369,
   "documented": "34370",
   "name": "Diagnostic: Phase Loss 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4370,
   "documented": "34371",
   "name": "Diagnostic: Phase Loss 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4371,
   "documented": "34372",
   "name": "Diagnostic: Phase Loss 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4372,
   "documented": "34373",
   "name": "Diagnostic: Phase Reversal 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4373,
   "documented": "34374",
   "name": "Diagnostic: Phase Reversal 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4374,
   "documented": "34375",
   "name": "Diagnostic: Phase Reversal 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4375,
   "documented": "34376",
   "name": "Diagnostic: Phase Reversal 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4376,
   "documented": "34377",
   "name": "Diagnostic: Power Loss 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4377,
   "documented": "34378",
   "name": "Diagnostic: Power Loss 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4378,
   "documented": "34379",
   "name": "Diagnostic: Power Loss 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4379,
   "documented": "34380",
   "name": "Diagnostic: Power Loss 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4380,
   "documented": "34381",
   "name": "Diagnostic: Pumpdown Terminated Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4381,
   "documented": "34382",
   "name": "Diagnostic: Pumpdown Terminated Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4382,
   "documented": "34383",
   "name": "Diagnostic: Pumpdown Terminated By Time Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4383,
   "documented": "34384",
   "name": "Diagnostic: Pumpdown Terminated By Time Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4384,
   "documented": "34385",
   "name": "Diagnostic: Refrigerant Charge Loss Detected Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4385,
   "documented": "34386",
   "name": "Diagnostic: Refrigerant Charge Loss Detected Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4386,
   "documented": "34387",
   "name": "Diagnostic: Restart Inhibit Invoked 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4387,
   "documented": "34388",
   "name": "Diagnostic: Restart Inhibit Invoked 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4388,
   "documented": "34389",
   "name": "Diagnostic: Restart Inhibit Invoked 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4389,
   "documented": "34390",
   "name": "Diagnostic: Restart Inhibit Invoked 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4390,
   "documented": "34391",
   "name": "Diagnostic: Severe Current Imbalance 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4391,
   "documented": "34392",
   "name": "Diagnostic: Severe Current Imbalance 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4392,
   "documented": "34393",
   "name": "Diagnostic: Severe Current Imbalance 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4393,
   "documented": "34394",
   "name": "Diagnostic: Severe Current Imbalance 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4394,
   "documented": "34395",
   "name": "Diagnostic: Software Error 1001: Call Trane Service",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4395,
   "documented": "34396",
   "name": "Diagnostic: Software Error 1002: Call Trane Service",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4396,
   "documented": "34397",
   "name": "Diagnostic: Software Error 1003: Call Trane Service",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4397,
   "documented": "34398",
   "name": "Diagnostic: Starter Comm Loss: Main Processor 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4398,
   "documented": "34399",
   "name": "Diagnostic: Starter Comm Loss: Main Processor 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4399,
   "documented": "34400",
   "name": "Diagnostic: Starter Comm Loss: Main Processor 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4400,
   "documented": "34401",
   "name": "Diagnostic: Starter Comm Loss: Main Processor 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4401,
   "documented": "34402",
   "name": "Diagnostic: Starter Contactor Interrupt Failure 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4402,
   "documented": "34403",
   "name": "Diagnostic: Starter Contactor Interrupt Failure 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4403,
   "documented": "34404",
   "name": "Diagnostic: Starter Contactor Interrupt Failure 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4404,
   "documented": "34405",
   "name": "Diagnostic: Starter Contactor Interrupt Failure 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4405,
   "documented": "34406",
   "name": "Diagnostic: Starter Did Not Fully Accelerate 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4406,
   "documented": "34407",
   "name": "Diagnostic: Starter Did Not Fully Accelerate 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4407,
   "documented": "34408",
   "name": "Diagnostic: Starter Did Not Fully Accelerate 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4408,
   "documented": "34409",
   "name": "Diagnostic: Starter Did Not Transition 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4409,
   "documented": "34410",
   "name": "Diagnostic: Starter Did Not Transition 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4410,
   "documented": "34411",
   "name": "Diagnostic: Starter Did Not Transition 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4411,
   "documented": "34412",
   "name": "Diagnostic: Starter Did Not Transition 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4412,
   "documented": "34413",
   "name": "Diagnostic: Starter Dry Run Test 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4413,
   "documented": "34414",
   "name": "Diagnostic: Starter Dry Run Test 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4414,
   "documented": "34415",
   "name": "Diagnostic: Starter Dry Run Test 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4415,
   "documented": "34416",
   "name": "Diagnostic: Starter Dry Run Test 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4416,
   "documented": "34417",
   "name": "Diagnostic: Starter Failed to Arm/Start 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4417,
   "documented": "34418",
   "name": "Diagnostic: Starter Failed to Arm/Start 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4418,
   "documented": "34419",
   "name": "Diagnostic: Starter Failed to Arm/Start 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4419,
   "documented": "34420",
   "name": "Diagnostic: Starter Failed to Arm/Start 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4420,
   "documented": "34421",
   "name": "Diagnostic: Starter Fault Type I 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4421,
   "documented": "34422",
   "name": "Diagnostic: Starter Fault Type I 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4422,
   "documented": "34423",
   "name": "Diagnostic: Starter Fault Type I 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4423,
   "documented": "34424",
   "name": "Diagnostic: Starter Fault Type I 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4424,
   "documented": "34425",
   "name": "Diagnostic: Starter Fault Type II 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4425,
   "documented": "34426",
   "name": "Diagnostic: Starter Fault Type II 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4426,
   "documented": "34427",
   "name": "Diagnostic: Starter Fault Type II 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4427,
   "documented": "34428",
   "name": "Diagnostic: Starter Fault Type II 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4428,
   "documented": "34429",
   "name": "Diagnostic: Starter Fault Type III 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4429,
   "documented": "34430",
   "name": "Diagnostic: Starter Fault Type III 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4430,
   "documented": "34431",
   "name": "Diagnostic: Starter Fault Type III 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4431,
   "documented": "34432",
   "name": "Diagnostic: Starter Fault Type III 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4432,
   "documented": "34433",
   "name": "Diagnostic: Starter Module Memory Error Type 1 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4433,
   "documented": "34434",
   "name": "Diagnostic: Starter Module Memory Error Type 1 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4434,
   "documented": "34435",
   "name": "Diagnostic: Starter Module Memory Error Type 1 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4435,
   "documented": "34436",
   "name": "Diagnostic: Starter Module Memory Error Type 1 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4436,
   "documented": "34437",
   "name": "Diagnostic: Starter Module Memory Error Type 2 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4437,
   "documented": "34438",
   "name": "Diagnostic: Starter Module Memory Error Type 2 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4438,
   "documented": "34439",
   "name": "Diagnostic: Starter Module Memory Error Type 2 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4439,
   "documented": "34440",
   "name": "Diagnostic: Starter Module Memory Error Type 2 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4440,
   "documented": "34441",
   "name": "Diagnostic: Starts/Hours Modified 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4441,
   "documented": "34442",
   "name": "Diagnostic: Starts/Hours Modified 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4442,
   "documented": "34443",
   "name": "Diagnostic: Starts/Hours Modified 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4443,
   "documented": "34444",
   "name": "Diagnostic: Starts/Hours Modified 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4444,
   "documented": "34445",
   "name": "Diagnostic: Suction Pressure Transducer Ckt2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4445,
   "documented": "34446",
   "name": "Diagnostic: Suction Pressure Transducer Ckt1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4446,
   "documented": "34447",
   "name": "Diagnostic: Suction Refrigerant Pressure Sensor 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4447,
   "documented": "34448",
   "name": "Diagnostic: Suction Refrigerant Pressure Sensor 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4448,
   "documented": "34449",
   "name": "Diagnostic: Suction Refrigerant Pressure Sensor 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4449,
   "documented": "34450",
   "name": "Diagnostic: Suction Refrigerant Pressure Sensor 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4450,
   "documented": "34451",
   "name": "Diagnostic: Suction Temperature Sensor",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4451,
   "documented": "34452",
   "name": "Diagnostic: Transition Complete Input Opened 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4452,
   "documented": "34453",
   "name": "Diagnostic: Transition Complete Input Opened 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4453,
   "documented": "34454",
   "name": "Diagnostic: Transition Complete Input Opened 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4454,
   "documented": "34455",
   "name": "Diagnostic: Transition Complete Input Opened 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4455,
   "documented": "34456",
   "name": "Diagnostic: Transition Complete Input Shorted 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4456,
   "documented": "34457",
   "name": "Diagnostic: Transition Complete Input Shorted 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4457,
   "documented": "34458",
   "name": "Diagnostic: Transition Complete Input Shorted 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4458,
   "documented": "34459",
   "name": "Diagnostic: Transition Complete Input Shorted 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4459,
   "documented": "34460",
   "name": "Diagnostic: Under Voltage",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4460,
   "documented": "34461",
   "name": "Diagnostic: Under Voltage 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4461,
   "documented": "34462",
   "name": "Diagnostic: Under Voltage 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4462,
   "documented": "34463",
   "name": "Diagnostic: Unexpected Starter Shutdown 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4463,
   "documented": "34464",
   "name": "Diagnostic: Unexpected Starter Shutdown 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4464,
   "documented": "34465",
   "name": "Diagnostic: Unexpected Starter Shutdown 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4465,
   "documented": "34466",
   "name": "Diagnostic: Unexpected Starter Shutdown 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4466,
   "documented": "34467",
   "name": "Diagnostic: Very Low Discharge Superheat 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4467,
   "documented": "34468",
   "name": "Diagnostic: Very Low Discharge Superheat 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4468,
   "documented": "34469",
   "name": "Diagnostic: Very Low Evap Rfgt Pressure 1A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4469,
   "documented": "34470",
   "name": "Diagnostic: Very Low Evap Rfgt Pressure 1B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4470,
   "documented": "34471",
   "name": "Diagnostic: Very Low Evap Rfgt Pressure 2A",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4471,
   "documented": "34472",
   "name": "Diagnostic: Very Low Evap Rfgt Pressure 2B",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4472,
   "documented": "34473",
   "name": "Diagnostic: Water System Differential Pressure",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4473,
   "documented": "34474",
   "name": "Diagnostic: Energy Meter Write Value Failure",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4474,
   "documented": "34475",
   "name": "Diagnostic: Write Command Failure Energy Meter 1",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4475,
   "documented": "34476",
   "name": "Diagnostic: Write Command Failure Energy Meter 2",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4476,
   "documented": "34477",
   "name": "Diagnostic: High Evaporator Pressure",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4477,
   "documented": "34478",
   "name": "Comm Loss: Starter Panel High Temperature Limit",
   "description": "Diagnostic flag.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "In Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10,
   "documented": "40011",
   "name": "Chilled Water Setpoint",
   "description": "Temperature in the factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12,
   "documented": "40013",
   "name": "Demand Limit Setpoint",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14,
   "documented": "40015",
   "name": "Hot Water Setpoint",
   "description": "Temperature in the factory unit system (I-P or SI). Needs: Hot Water Control",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16,
   "documented": "40017",
   "name": "BAS Cooling Differential to Start",
   "description": "Temperature difference, factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 18,
   "documented": "40019",
   "name": "BAS Cooling Differential to Stop",
   "description": "Temperature difference, factory unit system (I-P or SI).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20,
   "documented": "40021",
   "name": "BAS Heating Differential to Start",
   "description": "Temperature difference, factory unit system (I-P or SI). Needs: Hot Water Control",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 22,
   "documented": "40023",
   "name": "BAS Heating Differential to Stop",
   "description": "Temperature difference, factory unit system (I-P or SI). Needs: Hot Water Control",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2010,
   "documented": "42011",
   "name": "Chiller Mode Command BAS",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Cool",
    "2": "Heat",
    "3": "Ice Making",
    "4": "Free Cooling"
   },
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Read the analog inputs as pairs of input registers (float, high word first) and the binary/multi-state points as single registers. Write the BAS setpoints and command points in the 4xxxx holding range.",
  "minimum_registers": [
   {
    "table": "input_register",
    "address": 10,
    "why": "Active cool/heat setpoint"
   },
   {
    "table": "input_register",
    "address": 16,
    "why": "Evaporator leaving water temperature"
   },
   {
    "table": "input_register",
    "address": 14,
    "why": "Evaporator entering water temperature"
   },
   {
    "table": "input_register",
    "address": 28,
    "why": "Actual running capacity"
   },
   {
    "table": "input_register",
    "address": 2010,
    "why": "Running mode"
   },
   {
    "table": "input_register",
    "address": 3010,
    "why": "Run enable"
   },
   {
    "table": "input_register",
    "address": 3018,
    "why": "Diagnostic present"
   },
   {
    "table": "holding_register",
    "address": 10,
    "why": "Chilled water setpoint (BAS)"
   },
   {
    "table": "holding_register",
    "address": 2010,
    "why": "BAS chiller mode command"
   }
  ],
  "enable": "On the Symbio 800 web interface go to Installation > Identification and Communications > Protocol Configuration and select Modbus RTU or Modbus TCP (per Trane's Symbio 800 integration guides).",
  "watchdog": null,
  "quirks": [
   "Analog values are 32-bit floats occupying two registers; read both registers in one request.",
   "0xFFFF in a binary or multi-state register and NaN in an analog register mean the value is invalid or not present."
  ],
  "setup": [
   "The Modbus RTU address comes from the controller's rotary dials (1-247); address 000 disables Modbus RTU.",
   "Modbus TCP uses Ethernet port 2; the rotary address is ignored for TCP."
  ],
  "gotchas": [
   "Points not supported by the unit's configuration are absent; confirm the configuration dependencies before mapping."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/trane/series-r-rtwd-symbio-800",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
