<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Trane TruSense RMWH Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Trane TruSense RMWH Modbus register map: 76 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/trane/trusense-rmwh-refrigerant-monitor">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Trane TruSense RMWH Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Trane TruSense RMWH Modbus register map: 76 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/trane/trusense-rmwh-refrigerant-monitor">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Trane TruSense RMWH Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Trane TruSense RMWH Modbus register map: 76 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/trane/trusense-rmwh-refrigerant-monitor",
   "url": "https://easymodbus.com/modbus-register-maps/trane/trusense-rmwh-refrigerant-monitor",
   "name": "Trane TruSense RMWH Modbus Register List & Map | Easy Modbus",
   "description": "Trane TruSense RMWH Modbus register map: 76 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/trane/trusense-rmwh-refrigerant-monitor#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/trane/trusense-rmwh-refrigerant-monitor#dataset",
   "name": "Trane TruSense RMWH refrigerant monitor (up to 16 points) Modbus register map",
   "description": "Wall-mounted sample-draw refrigerant monitor for chiller and equipment rooms that checks up to 16 points for leaks of the common HVAC refrigerants. Over Modbus RTU it exposes 16-bit holding registers: unit status, an acknowledge and reset command, per-channel gas type, ppm reading and alarm flags, and calibration dates. Trane TruSense RMWH Modbus register map: 76 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/trane/trusense-rmwh-refrigerant-monitor",
   "keywords": [
    "Trane TruSense RMWH refrigerant monitor (up to 16 points) Modbus register map",
    "Trane TruSense RMWH refrigerant monitor (up to 16 points) Modbus registers",
    "Trane Modbus map",
    "TruSense Modbus register map",
    "RMWH Modbus register map",
    "Trane refrigerant monitor Modbus register map",
    "PART-SVX008A Modbus register map",
    "RMWH-SVX001 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Installation, Operation, and Maintenance: TruSense RMWH Refrigerant Monitor",
    "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Installation%20Operation%20and%20Maintenance/PART-SVX008A-EN_09302025.pdf",
    "author": {
     "@type": "Organization",
     "name": "Trane"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Trane TruSense RMWH refrigerant monitor (up to 16 points)",
    "description": "Sensor (refrigerant leak monitor for chiller plant rooms)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/trane/trusense-rmwh-refrigerant-monitor.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/trane/trusense-rmwh-refrigerant-monitor.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Trane TruSense RMWH refrigerant monitor (up to 16 points) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 76 registers: 76 holding registers. 2 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Trane TruSense RMWH refrigerant monitor (up to 16 points) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The register table's 'Index' column prints Modicon holding registers from 40001, so 40001 is wire address 0 and channel 1 gas concentration 40011 is wire address 10."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Trane TruSense RMWH refrigerant monitor (up to 16 points)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 6 Unit status (Unit status flags); HR 10 Channel 1 gas concentration (Channel 1 refrigerant ppm); HR 11 Channel 1 status (Channel 1 alarm flags); HR 9 Channel 1 gas number (Channel 1 gas type); HR 14 Channel 2 gas concentration (Channel 2 refrigerant ppm); HR 7 ACK button (Acknowledge alarms)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Trane TruSense RMWH refrigerant monitor (up to 16 points)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Digital output is None by default. During initial setup (or later on the Outputs screen) open the Digital tab, select MODBUS, press Edit, enter the Device Address, choose a baud rate, set the RS485 Termination check box as needed, and press Done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Trane TruSense RMWH refrigerant monitor (up to 16 points) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Installation, Operation, and Maintenance: TruSense RMWH Refrigerant Monitor (PART-SVX008A-EN), revision 2025-09-30, published free by Trane at https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Installation%20Operation%20and%20Maintenance/PART-SVX008A-EN_09302025.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Trane",
     "item": "https://easymodbus.com/modbus-register-maps/trane/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "TruSense RMWH refrigerant monitor (up to 16 points)",
     "item": "https://easymodbus.com/modbus-register-maps/trane/trusense-rmwh-refrigerant-monitor"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/trane/">Trane</a></li><li aria-current="page">TruSense RMWH refrigerant monitor (up to 16 points)</li></ol>
<p class="eyebrow">Sensor (refrigerant leak monitor for chiller plant rooms) &middot; Modbus register map</p><h1><span class="mfr">Trane</span> TruSense RMWH refrigerant monitor (up to 16 points) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>Wall-mounted sample-draw refrigerant monitor for chiller and equipment rooms that checks up to 16 points for leaks of the common HVAC refrigerants. Over Modbus RTU it exposes 16-bit holding registers: unit status, an acknowledge and reset command, per-channel gas type, ppm reading and alarm flags, and calibration dates.</p>
<p>This page lists <strong>76 Modbus registers</strong> for the Trane TruSense RMWH refrigerant monitor (up to 16 points) &mdash; 2 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Trane&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/trane/">Trane</a></dd></div><div><dt>Model</dt><dd>TruSense RMWH refrigerant monitor (up to 16 points)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/chillers-heat-pumps/">Sensor (refrigerant leak monitor for chiller plant rooms)</a></dd></div><div><dt>Registers</dt><dd>76 (2 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Also known as</dt><dd>TruSense, RMWH, Trane refrigerant monitor, PART-SVX008A, RMWH-SVX001</dd></div><div><dt>Source document</dt><dd><a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Installation%20Operation%20and%20Maintenance/PART-SVX008A-EN_09302025.pdf" rel="nofollow noopener" target="_blank">Installation, Operation, and Maintenance: TruSense RMWH Refrigerant Monitor &middot; PART-SVX008A-EN &middot; rev. 2025-09-30</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/trane/trusense-rmwh-refrigerant-monitor.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/trane/trusense-rmwh-refrigerant-monitor.json">JSON</a>
  <a class="btn" href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Installation%20Operation%20and%20Maintenance/PART-SVX008A-EN_09302025.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Trane TruSense RMWH refrigerant monitor (up to 16 points)</h2>
<div class="answer"><b>Integration in brief</b><p>Select MODBUS on the Outputs &gt; Digital tab, set the device address and baud rate, then poll holding registers 40007-40073. Each channel uses four registers: gas number, ppm, status flags, reserved.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-6">HR 6</a></td><td class="n">Unit status</td><td class="f">BITMAP16</td><td>Unit status flags</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-10">HR 10</a></td><td class="n">Channel 1 gas concentration</td><td class="f">UINT16</td><td>Channel 1 refrigerant ppm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-11">HR 11</a></td><td class="n">Channel 1 status</td><td class="f">BITMAP16</td><td>Channel 1 alarm flags</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-9">HR 9</a></td><td class="n">Channel 1 gas number</td><td class="f">UINT16</td><td>Channel 1 gas type</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-14">HR 14</a></td><td class="n">Channel 2 gas concentration</td><td class="f">UINT16</td><td>Channel 2 refrigerant ppm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-7">HR 7</a></td><td class="n">ACK button</td><td class="f">UINT16</td><td>Acknowledge alarms</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Digital output is None by default. During initial setup (or later on the Outputs screen) open the Digital tab, select MODBUS, press Edit, enter the Device Address, choose a baud rate, set the RS485 Termination check box as needed, and press Done.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Channel n starts at register 40010 + 4 x (n - 1).</li><li>The reset command packs the action in the high byte and the channel (0-15, or 255 for all) in the low byte.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 Modbus RTU only; set address and baud on the touchscreen.</li><li>The Modbus setup screen has an RS485 Termination check box for the built-in terminator.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Modbus is off until MODBUS is chosen on the Digital tab (factory default is None).</li><li>Calibration dates are day counts since 1970, not Unix seconds.</li></ul>
</section>
<h2 id="registers">Trane TruSense RMWH refrigerant monitor (up to 16 points) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>76</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">76 of 76 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Trane TruSense RMWH refrigerant monitor (up to 16 points) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001</small></td><td class="n">Product ID</td><td class="d">Two ASCII characters, reads &quot;CG&quot;.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002</small></td><td class="n">Firmware version 1</td><td class="d">Major version in the high byte, minor in the low byte.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">Firmware version 2</td><td class="d">Build number (two bytes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40007</small></td><td class="n">Unit status</td><td class="d">Packed unit status flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Warm-up pending; bit 1 = Operating (normal mode); bit 2 = Calibration in progress; bit 3 = Fault reported; bit 4 = Alarm (caution/warning/alarm level reached)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 40008</small></td><td class="n">ACK button</td><td class="d">Write 1 to acknowledge alarms.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 40009</small></td><td class="n">RESET button</td><td class="d">High byte = action, low byte = channel (0-15) or 255 for all.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 40010</small></td><td class="n">Channel 1 gas number</td><td class="d">Refrigerant the channel is set to measure.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = R-11; 1 = R-12; 2 = R-22; 3 = R-123; 4 = R-134A; 5 = R-401A; 6 = R-404A; 7 = R-407A; 8 = R-407C; 9 = R-407F; 10 = R-410A; 11 = R-422A; 12 = R-422D; 13 = R-427A; 14 = R-507; 15 = R-513A; 16 = R-514A; 17 = R-1233zd(E); 18 = R-1234yf; 19 = R-1234ze</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 40011</small></td><td class="n">Channel 1 gas concentration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 40012</small></td><td class="n">Channel 1 status</td><td class="d">Packed channel alarm flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Caution level reached; bit 1 = Warning level reached; bit 2 = Alarm level reached; bit 3 = Beacon (caution/warning/alarm set); bit 4 = Horn (configured level set and not acknowledged); bit 5 = New (level set and not acknowledged); bit 6 = Hold (acknowledged latching alarm now below threshold); bit 7 = Fault reported</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 40014</small></td><td class="n">Channel 2 gas number</td><td class="d">Refrigerant the channel is set to measure.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = R-11; 1 = R-12; 2 = R-22; 3 = R-123; 4 = R-134A; 5 = R-401A; 6 = R-404A; 7 = R-407A; 8 = R-407C; 9 = R-407F; 10 = R-410A; 11 = R-422A; 12 = R-422D; 13 = R-427A; 14 = R-507; 15 = R-513A; 16 = R-514A; 17 = R-1233zd(E); 18 = R-1234yf; 19 = R-1234ze</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 40015</small></td><td class="n">Channel 2 gas concentration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 40016</small></td><td class="n">Channel 2 status</td><td class="d">Packed channel alarm flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Caution level reached; bit 1 = Warning level reached; bit 2 = Alarm level reached; bit 3 = Beacon (caution/warning/alarm set); bit 4 = Horn (configured level set and not acknowledged); bit 5 = New (level set and not acknowledged); bit 6 = Hold (acknowledged latching alarm now below threshold); bit 7 = Fault reported</td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 40018</small></td><td class="n">Channel 3 gas number</td><td class="d">Refrigerant the channel is set to measure.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = R-11; 1 = R-12; 2 = R-22; 3 = R-123; 4 = R-134A; 5 = R-401A; 6 = R-404A; 7 = R-407A; 8 = R-407C; 9 = R-407F; 10 = R-410A; 11 = R-422A; 12 = R-422D; 13 = R-427A; 14 = R-507; 15 = R-513A; 16 = R-514A; 17 = R-1233zd(E); 18 = R-1234yf; 19 = R-1234ze</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 40019</small></td><td class="n">Channel 3 gas concentration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 40020</small></td><td class="n">Channel 3 status</td><td class="d">Packed channel alarm flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Caution level reached; bit 1 = Warning level reached; bit 2 = Alarm level reached; bit 3 = Beacon (caution/warning/alarm set); bit 4 = Horn (configured level set and not acknowledged); bit 5 = New (level set and not acknowledged); bit 6 = Hold (acknowledged latching alarm now below threshold); bit 7 = Fault reported</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 40022</small></td><td class="n">Channel 4 gas number</td><td class="d">Refrigerant the channel is set to measure.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = R-11; 1 = R-12; 2 = R-22; 3 = R-123; 4 = R-134A; 5 = R-401A; 6 = R-404A; 7 = R-407A; 8 = R-407C; 9 = R-407F; 10 = R-410A; 11 = R-422A; 12 = R-422D; 13 = R-427A; 14 = R-507; 15 = R-513A; 16 = R-514A; 17 = R-1233zd(E); 18 = R-1234yf; 19 = R-1234ze</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 40023</small></td><td class="n">Channel 4 gas concentration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 40024</small></td><td class="n">Channel 4 status</td><td class="d">Packed channel alarm flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Caution level reached; bit 1 = Warning level reached; bit 2 = Alarm level reached; bit 3 = Beacon (caution/warning/alarm set); bit 4 = Horn (configured level set and not acknowledged); bit 5 = New (level set and not acknowledged); bit 6 = Hold (acknowledged latching alarm now below threshold); bit 7 = Fault reported</td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25<small>doc 40026</small></td><td class="n">Channel 5 gas number</td><td class="d">Refrigerant the channel is set to measure.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = R-11; 1 = R-12; 2 = R-22; 3 = R-123; 4 = R-134A; 5 = R-401A; 6 = R-404A; 7 = R-407A; 8 = R-407C; 9 = R-407F; 10 = R-410A; 11 = R-422A; 12 = R-422D; 13 = R-427A; 14 = R-507; 15 = R-513A; 16 = R-514A; 17 = R-1233zd(E); 18 = R-1234yf; 19 = R-1234ze</td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 40027</small></td><td class="n">Channel 5 gas concentration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 40028</small></td><td class="n">Channel 5 status</td><td class="d">Packed channel alarm flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Caution level reached; bit 1 = Warning level reached; bit 2 = Alarm level reached; bit 3 = Beacon (caution/warning/alarm set); bit 4 = Horn (configured level set and not acknowledged); bit 5 = New (level set and not acknowledged); bit 6 = Hold (acknowledged latching alarm now below threshold); bit 7 = Fault reported</td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 40030</small></td><td class="n">Channel 6 gas number</td><td class="d">Refrigerant the channel is set to measure.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = R-11; 1 = R-12; 2 = R-22; 3 = R-123; 4 = R-134A; 5 = R-401A; 6 = R-404A; 7 = R-407A; 8 = R-407C; 9 = R-407F; 10 = R-410A; 11 = R-422A; 12 = R-422D; 13 = R-427A; 14 = R-507; 15 = R-513A; 16 = R-514A; 17 = R-1233zd(E); 18 = R-1234yf; 19 = R-1234ze</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 40031</small></td><td class="n">Channel 6 gas concentration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc 40032</small></td><td class="n">Channel 6 status</td><td class="d">Packed channel alarm flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Caution level reached; bit 1 = Warning level reached; bit 2 = Alarm level reached; bit 3 = Beacon (caution/warning/alarm set); bit 4 = Horn (configured level set and not acknowledged); bit 5 = New (level set and not acknowledged); bit 6 = Hold (acknowledged latching alarm now below threshold); bit 7 = Fault reported</td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 40034</small></td><td class="n">Channel 7 gas number</td><td class="d">Refrigerant the channel is set to measure.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = R-11; 1 = R-12; 2 = R-22; 3 = R-123; 4 = R-134A; 5 = R-401A; 6 = R-404A; 7 = R-407A; 8 = R-407C; 9 = R-407F; 10 = R-410A; 11 = R-422A; 12 = R-422D; 13 = R-427A; 14 = R-507; 15 = R-513A; 16 = R-514A; 17 = R-1233zd(E); 18 = R-1234yf; 19 = R-1234ze</td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 40035</small></td><td class="n">Channel 7 gas concentration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35<small>doc 40036</small></td><td class="n">Channel 7 status</td><td class="d">Packed channel alarm flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Caution level reached; bit 1 = Warning level reached; bit 2 = Alarm level reached; bit 3 = Beacon (caution/warning/alarm set); bit 4 = Horn (configured level set and not acknowledged); bit 5 = New (level set and not acknowledged); bit 6 = Hold (acknowledged latching alarm now below threshold); bit 7 = Fault reported</td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37<small>doc 40038</small></td><td class="n">Channel 8 gas number</td><td class="d">Refrigerant the channel is set to measure.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = R-11; 1 = R-12; 2 = R-22; 3 = R-123; 4 = R-134A; 5 = R-401A; 6 = R-404A; 7 = R-407A; 8 = R-407C; 9 = R-407F; 10 = R-410A; 11 = R-422A; 12 = R-422D; 13 = R-427A; 14 = R-507; 15 = R-513A; 16 = R-514A; 17 = R-1233zd(E); 18 = R-1234yf; 19 = R-1234ze</td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38<small>doc 40039</small></td><td class="n">Channel 8 gas concentration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-39"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">39<small>doc 40040</small></td><td class="n">Channel 8 status</td><td class="d">Packed channel alarm flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Caution level reached; bit 1 = Warning level reached; bit 2 = Alarm level reached; bit 3 = Beacon (caution/warning/alarm set); bit 4 = Horn (configured level set and not acknowledged); bit 5 = New (level set and not acknowledged); bit 6 = Hold (acknowledged latching alarm now below threshold); bit 7 = Fault reported</td></tr>
<tr data-row data-type="holding_register" id="r-hr-41"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41<small>doc 40042</small></td><td class="n">Channel 9 gas number</td><td class="d">Refrigerant the channel is set to measure.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = R-11; 1 = R-12; 2 = R-22; 3 = R-123; 4 = R-134A; 5 = R-401A; 6 = R-404A; 7 = R-407A; 8 = R-407C; 9 = R-407F; 10 = R-410A; 11 = R-422A; 12 = R-422D; 13 = R-427A; 14 = R-507; 15 = R-513A; 16 = R-514A; 17 = R-1233zd(E); 18 = R-1234yf; 19 = R-1234ze</td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42<small>doc 40043</small></td><td class="n">Channel 9 gas concentration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-43"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">43<small>doc 40044</small></td><td class="n">Channel 9 status</td><td class="d">Packed channel alarm flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Caution level reached; bit 1 = Warning level reached; bit 2 = Alarm level reached; bit 3 = Beacon (caution/warning/alarm set); bit 4 = Horn (configured level set and not acknowledged); bit 5 = New (level set and not acknowledged); bit 6 = Hold (acknowledged latching alarm now below threshold); bit 7 = Fault reported</td></tr>
<tr data-row data-type="holding_register" id="r-hr-45"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">45<small>doc 40046</small></td><td class="n">Channel 10 gas number</td><td class="d">Refrigerant the channel is set to measure.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = R-11; 1 = R-12; 2 = R-22; 3 = R-123; 4 = R-134A; 5 = R-401A; 6 = R-404A; 7 = R-407A; 8 = R-407C; 9 = R-407F; 10 = R-410A; 11 = R-422A; 12 = R-422D; 13 = R-427A; 14 = R-507; 15 = R-513A; 16 = R-514A; 17 = R-1233zd(E); 18 = R-1234yf; 19 = R-1234ze</td></tr>
<tr data-row data-type="holding_register" id="r-hr-46"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46<small>doc 40047</small></td><td class="n">Channel 10 gas concentration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-47"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">47<small>doc 40048</small></td><td class="n">Channel 10 status</td><td class="d">Packed channel alarm flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Caution level reached; bit 1 = Warning level reached; bit 2 = Alarm level reached; bit 3 = Beacon (caution/warning/alarm set); bit 4 = Horn (configured level set and not acknowledged); bit 5 = New (level set and not acknowledged); bit 6 = Hold (acknowledged latching alarm now below threshold); bit 7 = Fault reported</td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49<small>doc 40050</small></td><td class="n">Channel 11 gas number</td><td class="d">Refrigerant the channel is set to measure.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = R-11; 1 = R-12; 2 = R-22; 3 = R-123; 4 = R-134A; 5 = R-401A; 6 = R-404A; 7 = R-407A; 8 = R-407C; 9 = R-407F; 10 = R-410A; 11 = R-422A; 12 = R-422D; 13 = R-427A; 14 = R-507; 15 = R-513A; 16 = R-514A; 17 = R-1233zd(E); 18 = R-1234yf; 19 = R-1234ze</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50<small>doc 40051</small></td><td class="n">Channel 11 gas concentration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51<small>doc 40052</small></td><td class="n">Channel 11 status</td><td class="d">Packed channel alarm flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Caution level reached; bit 1 = Warning level reached; bit 2 = Alarm level reached; bit 3 = Beacon (caution/warning/alarm set); bit 4 = Horn (configured level set and not acknowledged); bit 5 = New (level set and not acknowledged); bit 6 = Hold (acknowledged latching alarm now below threshold); bit 7 = Fault reported</td></tr>
<tr data-row data-type="holding_register" id="r-hr-53"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53<small>doc 40054</small></td><td class="n">Channel 12 gas number</td><td class="d">Refrigerant the channel is set to measure.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = R-11; 1 = R-12; 2 = R-22; 3 = R-123; 4 = R-134A; 5 = R-401A; 6 = R-404A; 7 = R-407A; 8 = R-407C; 9 = R-407F; 10 = R-410A; 11 = R-422A; 12 = R-422D; 13 = R-427A; 14 = R-507; 15 = R-513A; 16 = R-514A; 17 = R-1233zd(E); 18 = R-1234yf; 19 = R-1234ze</td></tr>
<tr data-row data-type="holding_register" id="r-hr-54"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">54<small>doc 40055</small></td><td class="n">Channel 12 gas concentration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-55"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">55<small>doc 40056</small></td><td class="n">Channel 12 status</td><td class="d">Packed channel alarm flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Caution level reached; bit 1 = Warning level reached; bit 2 = Alarm level reached; bit 3 = Beacon (caution/warning/alarm set); bit 4 = Horn (configured level set and not acknowledged); bit 5 = New (level set and not acknowledged); bit 6 = Hold (acknowledged latching alarm now below threshold); bit 7 = Fault reported</td></tr>
<tr data-row data-type="holding_register" id="r-hr-57"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57<small>doc 40058</small></td><td class="n">Channel 13 gas number</td><td class="d">Refrigerant the channel is set to measure.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = R-11; 1 = R-12; 2 = R-22; 3 = R-123; 4 = R-134A; 5 = R-401A; 6 = R-404A; 7 = R-407A; 8 = R-407C; 9 = R-407F; 10 = R-410A; 11 = R-422A; 12 = R-422D; 13 = R-427A; 14 = R-507; 15 = R-513A; 16 = R-514A; 17 = R-1233zd(E); 18 = R-1234yf; 19 = R-1234ze</td></tr>
<tr data-row data-type="holding_register" id="r-hr-58"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">58<small>doc 40059</small></td><td class="n">Channel 13 gas concentration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-59"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">59<small>doc 40060</small></td><td class="n">Channel 13 status</td><td class="d">Packed channel alarm flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Caution level reached; bit 1 = Warning level reached; bit 2 = Alarm level reached; bit 3 = Beacon (caution/warning/alarm set); bit 4 = Horn (configured level set and not acknowledged); bit 5 = New (level set and not acknowledged); bit 6 = Hold (acknowledged latching alarm now below threshold); bit 7 = Fault reported</td></tr>
<tr data-row data-type="holding_register" id="r-hr-61"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61<small>doc 40062</small></td><td class="n">Channel 14 gas number</td><td class="d">Refrigerant the channel is set to measure.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = R-11; 1 = R-12; 2 = R-22; 3 = R-123; 4 = R-134A; 5 = R-401A; 6 = R-404A; 7 = R-407A; 8 = R-407C; 9 = R-407F; 10 = R-410A; 11 = R-422A; 12 = R-422D; 13 = R-427A; 14 = R-507; 15 = R-513A; 16 = R-514A; 17 = R-1233zd(E); 18 = R-1234yf; 19 = R-1234ze</td></tr>
<tr data-row data-type="holding_register" id="r-hr-62"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62<small>doc 40063</small></td><td class="n">Channel 14 gas concentration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63<small>doc 40064</small></td><td class="n">Channel 14 status</td><td class="d">Packed channel alarm flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Caution level reached; bit 1 = Warning level reached; bit 2 = Alarm level reached; bit 3 = Beacon (caution/warning/alarm set); bit 4 = Horn (configured level set and not acknowledged); bit 5 = New (level set and not acknowledged); bit 6 = Hold (acknowledged latching alarm now below threshold); bit 7 = Fault reported</td></tr>
<tr data-row data-type="holding_register" id="r-hr-65"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65<small>doc 40066</small></td><td class="n">Channel 15 gas number</td><td class="d">Refrigerant the channel is set to measure.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = R-11; 1 = R-12; 2 = R-22; 3 = R-123; 4 = R-134A; 5 = R-401A; 6 = R-404A; 7 = R-407A; 8 = R-407C; 9 = R-407F; 10 = R-410A; 11 = R-422A; 12 = R-422D; 13 = R-427A; 14 = R-507; 15 = R-513A; 16 = R-514A; 17 = R-1233zd(E); 18 = R-1234yf; 19 = R-1234ze</td></tr>
<tr data-row data-type="holding_register" id="r-hr-66"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">66<small>doc 40067</small></td><td class="n">Channel 15 gas concentration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-67"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">67<small>doc 40068</small></td><td class="n">Channel 15 status</td><td class="d">Packed channel alarm flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Caution level reached; bit 1 = Warning level reached; bit 2 = Alarm level reached; bit 3 = Beacon (caution/warning/alarm set); bit 4 = Horn (configured level set and not acknowledged); bit 5 = New (level set and not acknowledged); bit 6 = Hold (acknowledged latching alarm now below threshold); bit 7 = Fault reported</td></tr>
<tr data-row data-type="holding_register" id="r-hr-69"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">69<small>doc 40070</small></td><td class="n">Channel 16 gas number</td><td class="d">Refrigerant the channel is set to measure.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = R-11; 1 = R-12; 2 = R-22; 3 = R-123; 4 = R-134A; 5 = R-401A; 6 = R-404A; 7 = R-407A; 8 = R-407C; 9 = R-407F; 10 = R-410A; 11 = R-422A; 12 = R-422D; 13 = R-427A; 14 = R-507; 15 = R-513A; 16 = R-514A; 17 = R-1233zd(E); 18 = R-1234yf; 19 = R-1234ze</td></tr>
<tr data-row data-type="holding_register" id="r-hr-70"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">70<small>doc 40071</small></td><td class="n">Channel 16 gas concentration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-71"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">71<small>doc 40072</small></td><td class="n">Channel 16 status</td><td class="d">Packed channel alarm flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Caution level reached; bit 1 = Warning level reached; bit 2 = Alarm level reached; bit 3 = Beacon (caution/warning/alarm set); bit 4 = Horn (configured level set and not acknowledged); bit 5 = New (level set and not acknowledged); bit 6 = Hold (acknowledged latching alarm now below threshold); bit 7 = Fault reported</td></tr>
<tr data-row data-type="holding_register" id="r-hr-89"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">89<small>doc 40090</small></td><td class="n">Next calibration time</td><td class="d">Days since 1 Jan 1970.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-90"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">90<small>doc 40091</small></td><td class="n">Zero calibration time</td><td class="d">Days since 1 Jan 1970.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-91"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">91<small>doc 40092</small></td><td class="n">Span calibration time #00 (R-11)</td><td class="d">Days since 1 Jan 1970 of the last span calibration for this gas.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-92"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">92<small>doc 40093</small></td><td class="n">Span calibration time #01 (R-12)</td><td class="d">Days since 1 Jan 1970 of the last span calibration for this gas.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-93"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">93<small>doc 40094</small></td><td class="n">Span calibration time #02 (R-22)</td><td class="d">Days since 1 Jan 1970 of the last span calibration for this gas.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-94"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">94<small>doc 40095</small></td><td class="n">Span calibration time #03 (R-123)</td><td class="d">Days since 1 Jan 1970 of the last span calibration for this gas.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-95"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">95<small>doc 40096</small></td><td class="n">Span calibration time #04 (R-134A)</td><td class="d">Days since 1 Jan 1970 of the last span calibration for this gas.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-96"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">96<small>doc 40097</small></td><td class="n">Span calibration time #05 (R-401A)</td><td class="d">Days since 1 Jan 1970 of the last span calibration for this gas.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-97"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">97<small>doc 40098</small></td><td class="n">Span calibration time #06 (R-404A)</td><td class="d">Days since 1 Jan 1970 of the last span calibration for this gas.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-98"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">98<small>doc 40099</small></td><td class="n">Span calibration time #07 (R-407A)</td><td class="d">Days since 1 Jan 1970 of the last span calibration for this gas.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-99"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">99<small>doc 40100</small></td><td class="n">Span calibration time #08 (R-407C)</td><td class="d">Days since 1 Jan 1970 of the last span calibration for this gas.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100<small>doc 40101</small></td><td class="n">Span calibration time #09 (R-407F)</td><td class="d">Days since 1 Jan 1970 of the last span calibration for this gas.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">101<small>doc 40102</small></td><td class="n">Span calibration time #10 (R-410A)</td><td class="d">Days since 1 Jan 1970 of the last span calibration for this gas.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">102<small>doc 40103</small></td><td class="n">Span calibration time #11 (R-422A)</td><td class="d">Days since 1 Jan 1970 of the last span calibration for this gas.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">103<small>doc 40104</small></td><td class="n">Span calibration time #12 (R-422D)</td><td class="d">Days since 1 Jan 1970 of the last span calibration for this gas.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">104<small>doc 40105</small></td><td class="n">Span calibration time #13 (R-427A)</td><td class="d">Days since 1 Jan 1970 of the last span calibration for this gas.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">105<small>doc 40106</small></td><td class="n">Span calibration time #14 (R-507)</td><td class="d">Days since 1 Jan 1970 of the last span calibration for this gas.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">106<small>doc 40107</small></td><td class="n">Span calibration time #15 (R-513A)</td><td class="d">Days since 1 Jan 1970 of the last span calibration for this gas.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">107<small>doc 40108</small></td><td class="n">Span calibration time #16 (R-514A)</td><td class="d">Days since 1 Jan 1970 of the last span calibration for this gas.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">108<small>doc 40109</small></td><td class="n">Span calibration time #17 (R-1233zd(E))</td><td class="d">Days since 1 Jan 1970 of the last span calibration for this gas.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">109<small>doc 40110</small></td><td class="n">Span calibration time #18 (R-1234yf)</td><td class="d">Days since 1 Jan 1970 of the last span calibration for this gas.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">110<small>doc 40111</small></td><td class="n">Span calibration time #19 (R-1234ze)</td><td class="d">Days since 1 Jan 1970 of the last span calibration for this gas.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The register list gives no data type or multiplier; every register is one 16-bit word, typed here as unsigned. Concentrations are listed in ppm as printed (the specifications give a 0-1000 ppm range and 1 ppm resolution).</li><li>RESET button actions (40009): high byte 0 + channel number (0-15) resets that channel&#x27;s alarms, 0/255 resets all channel alarms; 1 + channel resets that channel&#x27;s faults, 1/255 all channel faults; 2/255 resets common faults; 3/255 resets all alarms and faults.</li><li>Each channel also has a &#x27;Reserved&#x27; register that reads 0 (40013, 40017 ... 40073); these and Reserved 40004-40006 are left out.</li><li>The document is marked &#x27;Preliminary&#x27; and supersedes RMWH-SVX001D-EN.</li><li>Baud rate and device address are chosen on the touchscreen; the manual does not list the defaults, the baud choices or parity.</li><li>The table&#x27;s &#x27;Index&#x27; column starts at 40001 in 5-digit Modicon form; the manual gives no separate offset statement, so 40001 is taken as wire address 0.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Trane TruSense RMWH refrigerant monitor (up to 16 points)</h2><div class="faq"><details open><summary>What Modbus registers does the Trane TruSense RMWH refrigerant monitor (up to 16 points) have?</summary><p>This map lists 76 registers: 76 holding registers. 2 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Trane TruSense RMWH refrigerant monitor (up to 16 points) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The register table&#x27;s &#x27;Index&#x27; column prints Modicon holding registers from 40001, so 40001 is wire address 0 and channel 1 gas concentration 40011 is wire address 10.</p></details><details><summary>What are the minimum Modbus registers to integrate the Trane TruSense RMWH refrigerant monitor (up to 16 points)?</summary><p>Start with HR 6 Unit status (Unit status flags); HR 10 Channel 1 gas concentration (Channel 1 refrigerant ppm); HR 11 Channel 1 status (Channel 1 alarm flags); HR 9 Channel 1 gas number (Channel 1 gas type); HR 14 Channel 2 gas concentration (Channel 2 refrigerant ppm); HR 7 ACK button (Acknowledge alarms).</p></details><details><summary>How do I enable Modbus control of the Trane TruSense RMWH refrigerant monitor (up to 16 points)?</summary><p>Digital output is None by default. During initial setup (or later on the Outputs screen) open the Digital tab, select MODBUS, press Edit, enter the Device Address, choose a baud rate, set the RS485 Termination check box as needed, and press Done.</p></details><details><summary>Where is the official Trane TruSense RMWH refrigerant monitor (up to 16 points) Modbus documentation?</summary><p>The source is Installation, Operation, and Maintenance: TruSense RMWH Refrigerant Monitor (PART-SVX008A-EN), revision 2025-09-30, published free by Trane at https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Installation%20Operation%20and%20Maintenance/PART-SVX008A-EN_09302025.pdf.</p></details></div>
<h2>More Trane Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/trane/agility-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Agility water-cooled centrifugal chiller (Symbio 800)</h3><p>Trane Agility water-cooled chillers with Symbio 800 controls, as listed in BAS-PTS007C-EN (6/30/2026).</p><div class="meta">412 registers &middot; 17 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Agility, HDWA, Agility water-cooled chiller</span></a></li><li><a class="card" href="/modbus-register-maps/trane/ascend-acr-series-c-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Ascend ACR Series C air-cooled chiller (Symbio 800)</h3><p>Trane Ascend model ACR Series C air-cooled chillers with the Symbio 800 controller, as listed in BAS-PTS021A-EN (11/15/2024).</p><div class="meta">765 registers &middot; 14 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ACR, Ascend ACR, ACR Series C, Ascend air-cooled chiller ACR</span></a></li><li><a class="card" href="/modbus-register-maps/trane/ascend-acs-acx-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800)</h3><p>Trane Ascend ACS air-cooled scroll chillers and ACX air-to-water heat pumps with the Symbio 800 controller, as listed in BAS-PTS011A-EN (11/15/2024).</p><div class="meta">397 registers &middot; 16 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ACS, ACX, Ascend ACS, Ascend ACX, Ascend air-cooled chiller, Ascend air-to-water heat pump</span></a></li><li><a class="card" href="/modbus-register-maps/trane/centravac-duplex-uc800" data-row><span class="k">Chiller</span><h3>Trane CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus)</h3><p>Trane Duplex CenTraVac (two-compressor) water-cooled centrifugal chillers with the Tracer UC800 controller, as listed in the Modbus section of BAS-PTS030A-EN (12/6/2024).</p><div class="meta">192 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CTV-Duplex, CTVD, CenTraVac Duplex, Duplex CenTraVac UC800</span></a></li><li><a class="card" href="/modbus-register-maps/trane/centravac-duplex-symbio-800" data-row><span class="k">Chiller</span><h3>Trane CenTraVac duplex centrifugal chiller (Symbio 800)</h3><p>Trane dual-compressor (duplex) CenTraVac water-cooled centrifugal chillers fitted with the Symbio 800 controller, as listed in the Duplex tables of BAS-PTS009C-EN (12/12/2025).</p><div class="meta">717 registers &middot; 17 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CDHF, CDHG, CDHH, CenTraVac Duplex Symbio 800</span></a></li><li><a class="card" href="/modbus-register-maps/trane/centravac-simplex-symbio-800" data-row><span class="k">Chiller</span><h3>Trane CenTraVac simplex centrifugal chiller (Symbio 800)</h3><p>Trane single-compressor (simplex) CenTraVac water-cooled centrifugal chillers fitted with the Symbio 800 controller, as listed in the Simplex tables of BAS-PTS009C-EN (12/12/2025).</p><div class="meta">546 registers &middot; 15 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CVHE, CVHF, CVHG, CVHH, CVHL, CVHM, CVHS, CVGF, CVR, CVZA, CVXA, CenTraVac Simplex Symbio 800, CenTraVac simplex</span></a></li><li><a class="card" href="/modbus-register-maps/trane/cgam-symbio-800" data-row><span class="k">Chiller</span><h3>Trane CGAM air-cooled scroll chiller (Symbio 800)</h3><p>Trane CGAM air-cooled scroll chillers with the Symbio 800 controller, as listed in BAS-PTS019A-EN (11/15/2024).</p><div class="meta">301 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CGAM, Trane CGAM, CGAM air-cooled scroll chiller</span></a></li><li><a class="card" href="/modbus-register-maps/trane/rtac-symbio-800" data-row><span class="k">Chiller</span><h3>Trane RTAC air-cooled helical-rotary chiller (Symbio 800)</h3><p>Trane RTAC air-cooled helical-rotary chillers with the Symbio 800 controller, as listed in BAS-PTS023A-EN (11/8/2024).</p><div class="meta">406 registers &middot; 8 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTAC, Series R RTAC</span></a></li><li><a class="card" href="/modbus-register-maps/trane/rtac-uc800-native-modbus" data-row><span class="k">Chiller</span><h3>Trane RTAC air-cooled helical-rotary chiller (UC800 native Modbus profile)</h3><p>Trane RTAC air-cooled chillers on the Tracer UC800 controller using the UC800 native Modbus map in the Modbus section of BAS-PTS032A-EN (12/6/2024). Not the same register set as the Symbio 800 RTAC list (BAS-PTS023A-EN).</p><div class="meta">87 registers &middot; 5 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTAC UC800 native Modbus profile, Series R RTAC UC800 native Modbus, BAS-PTS032A-EN</span></a></li><li><a class="card" href="/modbus-register-maps/trane/series-r-rthd-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Series R RTHD water-cooled helical-rotary chiller (Symbio 800)</h3><p>Trane Series R model RTHD water-cooled helical-rotary chillers with the Symbio 800 controller, as listed in BAS-PTS015A-EN (11/15/2024).</p><div class="meta">275 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTHD, Series R RTHD</span></a></li><li><a class="card" href="/modbus-register-maps/trane/series-r-rtwd-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Series R RTWD water-cooled helical-rotary chiller (Symbio 800)</h3><p>Trane Series R model RTWD water-cooled helical-rotary chillers with the Symbio 800 controller, as listed in BAS-PTS017A-EN (11/15/2024).</p><div class="meta">673 registers &middot; 8 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTWD, Series R RTWD, RTUD</span></a></li><li><a class="card" href="/modbus-register-maps/trane/sintesis-rtaf-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Sintesis RTAF air-cooled screw chiller (Symbio 800)</h3><p>Trane Sintesis RTAF air-cooled helical-rotary chillers with the Symbio 800 controller, as listed in BAS-PTS013B-EN (4/7/2026).</p><div class="meta">826 registers &middot; 23 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTAF, Sintesis RTAF, Sintesis air-cooled chiller</span></a></li><li><a class="card" href="/modbus-register-maps/trane/tcdu-coolant-distribution-unit" data-row><span class="k">Pump (data-centre coolant distribution unit)</span><h3>Trane TCDU coolant distribution unit (data-centre liquid cooling)</h3><p>Trane Coolant Distribution Unit (TCDU) for direct-to-chip liquid cooling, as documented in IOM DC-SVX001A-EN (April 2025).</p><div class="meta">89 registers &middot; 20 writable &middot; TCP</div><span class="sr-only"> Also known as: TCDU, Trane CDU, Trane Coolant Distribution Unit, DC-SVX001A</span></a></li></ul><h2>Other chillers &amp; heat pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/daikin-applied/magnitude-wmc-e-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Magnitude WMC-E magnetic-bearing centrifugal chiller (MicroTech controller)</h3><p>Daikin Applied Magnitude WMC E-vintage water-cooled magnetic-bearing centrifugal chillers with the MicroTech unit controller and BACnet/Modbus communication module set to Modbus, per ED 19131-1.</p><div class="meta">79 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: WMC-E, WMC E-Vintage, Magnitude WMC, Daikin WMC, ED 19131</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/pathfinder-aws-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Pathfinder AWS air-cooled screw chiller (MicroTech controller)</h3><p>Daikin Applied Pathfinder AWS air-cooled screw chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13 (both application-version columns, 2507500204 and earlier / 2507500205 and later, mark the same data points).</p><div class="meta">92 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: AWS, Pathfinder AWS, Daikin AWS, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/ads-global-screw-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied ADS air-cooled global screw chiller (MicroTech controller)</h3><p>Daikin Applied model ADS air-cooled global screw chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.</p><div class="meta">92 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: ADS, Daikin ADS, Air-cooled Global Screw Chiller, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/microtech-ii-centrifugal-modbus" data-row><span class="k">Chiller</span><h3>Daikin Applied MicroTech II centrifugal chillers WSC/WDC/WPV/WMC/WCC/HSC/HDC/TSC (Modbus module)</h3><p>McQuay/Daikin Applied water-cooled centrifugal chillers with the MicroTech II unit controller and Modbus Communication Module: WSC, WDC, WPV, WMC (magnetic bearing), WCC, HSC/HDC heat recovery and TSC Templifier, per ED 15063-2 (Dec 2005).</p><div class="meta">63 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: WSC, WDC, WPV, WMC, WCC, HSC, HDC, TSC, McQuay centrifugal Modbus, MicroTech II chiller, ED 15063</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/trailblazer-amz-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Trailblazer AMZ air-cooled scroll chiller (MicroTech controller)</h3><p>Daikin Applied Trailblazer AMZ air-cooled scroll chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.</p><div class="meta">63 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: AMZ, Trailblazer AMZ, Daikin AMZ, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/vertiv/liebert-hpc-chiller-icom" data-row><span class="k">Chiller (air-cooled chiller for data centres)</span><h3>Vertiv Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus)</h3><p>Liebert HPC chillers on the iCOM v4 controller (iCOM_SC31 / iCOM_SC100 applications) with a Liebert IntelliSlot Modbus card.</p><div class="meta">151 registers &middot; 30 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Liebert HPC, HPC chiller, Liebert HPC iCOM</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/chillers-heat-pumps/">All chillers &amp; heat pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Installation%20Operation%20and%20Maintenance/PART-SVX008A-EN_09302025.pdf" rel="nofollow noopener" target="_blank">Installation, Operation, and Maintenance: TruSense RMWH Refrigerant Monitor &middot; PART-SVX008A-EN &middot; rev. 2025-09-30</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
