{
 "manufacturer": "Trane",
 "manufacturer_slug": "trane",
 "model": "TruSense RMWH refrigerant monitor (up to 16 points)",
 "model_slug": "trusense-rmwh-refrigerant-monitor",
 "short_model": "TruSense RMWH",
 "aliases": [
  "TruSense",
  "RMWH",
  "Trane refrigerant monitor",
  "PART-SVX008A",
  "RMWH-SVX001"
 ],
 "equipment_type": "Sensor (refrigerant leak monitor for chiller plant rooms)",
 "applies_to": "Trane TruSense RMWH multipoint photoacoustic refrigerant monitor with Modbus RTU selected, per IOM PART-SVX008A-EN (30 Sep 2025, preliminary).",
 "summary": "Wall-mounted sample-draw refrigerant monitor for chiller and equipment rooms that checks up to 16 points for leaks of the common HVAC refrigerants. Over Modbus RTU it exposes 16-bit holding registers: unit status, an acknowledge and reset command, per-channel gas type, ppm reading and alarm flags, and calibration dates.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": null,
  "data_bits": null,
  "stop_bits": null,
  "tcp_port": null
 },
 "addressing": {
  "convention": "Modicon",
  "note": "The register table's 'Index' column prints Modicon holding registers from 40001, so 40001 is wire address 0 and channel 1 gas concentration 40011 is wire address 10."
 },
 "default_word_order": null,
 "firmware": null,
 "source": {
  "title": "Installation, Operation, and Maintenance: TruSense RMWH Refrigerant Monitor",
  "doc_number": "PART-SVX008A-EN",
  "revision_date": "2025-09-30",
  "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Installation%20Operation%20and%20Maintenance/PART-SVX008A-EN_09302025.pdf",
  "pages": "pp. 20-21 (digital output setup), pp. 53-56 (Appendix D Modbus holding registers, reset actions, status flags, gas types)"
 },
 "notes": [
  "The register list gives no data type or multiplier; every register is one 16-bit word, typed here as unsigned. Concentrations are listed in ppm as printed (the specifications give a 0-1000 ppm range and 1 ppm resolution).",
  "RESET button actions (40009): high byte 0 + channel number (0-15) resets that channel's alarms, 0/255 resets all channel alarms; 1 + channel resets that channel's faults, 1/255 all channel faults; 2/255 resets common faults; 3/255 resets all alarms and faults.",
  "Each channel also has a 'Reserved' register that reads 0 (40013, 40017 ... 40073); these and Reserved 40004-40006 are left out.",
  "The document is marked 'Preliminary' and supersedes RMWH-SVX001D-EN.",
  "Baud rate and device address are chosen on the touchscreen; the manual does not list the defaults, the baud choices or parity.",
  "The table's 'Index' column starts at 40001 in 5-digit Modicon form; the manual gives no separate offset statement, so 40001 is taken as wire address 0."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 0,
   "documented": "40001",
   "name": "Product ID",
   "description": "Two ASCII characters, reads \"CG\".",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1,
   "documented": "40002",
   "name": "Firmware version 1",
   "description": "Major version in the high byte, minor in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "40003",
   "name": "Firmware version 2",
   "description": "Build number (two bytes).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "40007",
   "name": "Unit status",
   "description": "Packed unit status flags.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Warm-up pending",
    "1": "Operating (normal mode)",
    "2": "Calibration in progress",
    "3": "Fault reported",
    "4": "Alarm (caution/warning/alarm level reached)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "40008",
   "name": "ACK button",
   "description": "Write 1 to acknowledge alarms.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8,
   "documented": "40009",
   "name": "RESET button",
   "description": "High byte = action, low byte = channel (0-15) or 255 for all.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9,
   "documented": "40010",
   "name": "Channel 1 gas number",
   "description": "Refrigerant the channel is set to measure.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "R-11",
    "1": "R-12",
    "2": "R-22",
    "3": "R-123",
    "4": "R-134A",
    "5": "R-401A",
    "6": "R-404A",
    "7": "R-407A",
    "8": "R-407C",
    "9": "R-407F",
    "10": "R-410A",
    "11": "R-422A",
    "12": "R-422D",
    "13": "R-427A",
    "14": "R-507",
    "15": "R-513A",
    "16": "R-514A",
    "17": "R-1233zd(E)",
    "18": "R-1234yf",
    "19": "R-1234ze"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10,
   "documented": "40011",
   "name": "Channel 1 gas concentration",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ppm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11,
   "documented": "40012",
   "name": "Channel 1 status",
   "description": "Packed channel alarm flags.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Caution level reached",
    "1": "Warning level reached",
    "2": "Alarm level reached",
    "3": "Beacon (caution/warning/alarm set)",
    "4": "Horn (configured level set and not acknowledged)",
    "5": "New (level set and not acknowledged)",
    "6": "Hold (acknowledged latching alarm now below threshold)",
    "7": "Fault reported"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13,
   "documented": "40014",
   "name": "Channel 2 gas number",
   "description": "Refrigerant the channel is set to measure.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "R-11",
    "1": "R-12",
    "2": "R-22",
    "3": "R-123",
    "4": "R-134A",
    "5": "R-401A",
    "6": "R-404A",
    "7": "R-407A",
    "8": "R-407C",
    "9": "R-407F",
    "10": "R-410A",
    "11": "R-422A",
    "12": "R-422D",
    "13": "R-427A",
    "14": "R-507",
    "15": "R-513A",
    "16": "R-514A",
    "17": "R-1233zd(E)",
    "18": "R-1234yf",
    "19": "R-1234ze"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14,
   "documented": "40015",
   "name": "Channel 2 gas concentration",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ppm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15,
   "documented": "40016",
   "name": "Channel 2 status",
   "description": "Packed channel alarm flags.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Caution level reached",
    "1": "Warning level reached",
    "2": "Alarm level reached",
    "3": "Beacon (caution/warning/alarm set)",
    "4": "Horn (configured level set and not acknowledged)",
    "5": "New (level set and not acknowledged)",
    "6": "Hold (acknowledged latching alarm now below threshold)",
    "7": "Fault reported"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 17,
   "documented": "40018",
   "name": "Channel 3 gas number",
   "description": "Refrigerant the channel is set to measure.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "R-11",
    "1": "R-12",
    "2": "R-22",
    "3": "R-123",
    "4": "R-134A",
    "5": "R-401A",
    "6": "R-404A",
    "7": "R-407A",
    "8": "R-407C",
    "9": "R-407F",
    "10": "R-410A",
    "11": "R-422A",
    "12": "R-422D",
    "13": "R-427A",
    "14": "R-507",
    "15": "R-513A",
    "16": "R-514A",
    "17": "R-1233zd(E)",
    "18": "R-1234yf",
    "19": "R-1234ze"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 18,
   "documented": "40019",
   "name": "Channel 3 gas concentration",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ppm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19,
   "documented": "40020",
   "name": "Channel 3 status",
   "description": "Packed channel alarm flags.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Caution level reached",
    "1": "Warning level reached",
    "2": "Alarm level reached",
    "3": "Beacon (caution/warning/alarm set)",
    "4": "Horn (configured level set and not acknowledged)",
    "5": "New (level set and not acknowledged)",
    "6": "Hold (acknowledged latching alarm now below threshold)",
    "7": "Fault reported"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 21,
   "documented": "40022",
   "name": "Channel 4 gas number",
   "description": "Refrigerant the channel is set to measure.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "R-11",
    "1": "R-12",
    "2": "R-22",
    "3": "R-123",
    "4": "R-134A",
    "5": "R-401A",
    "6": "R-404A",
    "7": "R-407A",
    "8": "R-407C",
    "9": "R-407F",
    "10": "R-410A",
    "11": "R-422A",
    "12": "R-422D",
    "13": "R-427A",
    "14": "R-507",
    "15": "R-513A",
    "16": "R-514A",
    "17": "R-1233zd(E)",
    "18": "R-1234yf",
    "19": "R-1234ze"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 22,
   "documented": "40023",
   "name": "Channel 4 gas concentration",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ppm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 23,
   "documented": "40024",
   "name": "Channel 4 status",
   "description": "Packed channel alarm flags.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Caution level reached",
    "1": "Warning level reached",
    "2": "Alarm level reached",
    "3": "Beacon (caution/warning/alarm set)",
    "4": "Horn (configured level set and not acknowledged)",
    "5": "New (level set and not acknowledged)",
    "6": "Hold (acknowledged latching alarm now below threshold)",
    "7": "Fault reported"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 25,
   "documented": "40026",
   "name": "Channel 5 gas number",
   "description": "Refrigerant the channel is set to measure.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "R-11",
    "1": "R-12",
    "2": "R-22",
    "3": "R-123",
    "4": "R-134A",
    "5": "R-401A",
    "6": "R-404A",
    "7": "R-407A",
    "8": "R-407C",
    "9": "R-407F",
    "10": "R-410A",
    "11": "R-422A",
    "12": "R-422D",
    "13": "R-427A",
    "14": "R-507",
    "15": "R-513A",
    "16": "R-514A",
    "17": "R-1233zd(E)",
    "18": "R-1234yf",
    "19": "R-1234ze"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 26,
   "documented": "40027",
   "name": "Channel 5 gas concentration",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ppm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 27,
   "documented": "40028",
   "name": "Channel 5 status",
   "description": "Packed channel alarm flags.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Caution level reached",
    "1": "Warning level reached",
    "2": "Alarm level reached",
    "3": "Beacon (caution/warning/alarm set)",
    "4": "Horn (configured level set and not acknowledged)",
    "5": "New (level set and not acknowledged)",
    "6": "Hold (acknowledged latching alarm now below threshold)",
    "7": "Fault reported"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 29,
   "documented": "40030",
   "name": "Channel 6 gas number",
   "description": "Refrigerant the channel is set to measure.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "R-11",
    "1": "R-12",
    "2": "R-22",
    "3": "R-123",
    "4": "R-134A",
    "5": "R-401A",
    "6": "R-404A",
    "7": "R-407A",
    "8": "R-407C",
    "9": "R-407F",
    "10": "R-410A",
    "11": "R-422A",
    "12": "R-422D",
    "13": "R-427A",
    "14": "R-507",
    "15": "R-513A",
    "16": "R-514A",
    "17": "R-1233zd(E)",
    "18": "R-1234yf",
    "19": "R-1234ze"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 30,
   "documented": "40031",
   "name": "Channel 6 gas concentration",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ppm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 31,
   "documented": "40032",
   "name": "Channel 6 status",
   "description": "Packed channel alarm flags.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Caution level reached",
    "1": "Warning level reached",
    "2": "Alarm level reached",
    "3": "Beacon (caution/warning/alarm set)",
    "4": "Horn (configured level set and not acknowledged)",
    "5": "New (level set and not acknowledged)",
    "6": "Hold (acknowledged latching alarm now below threshold)",
    "7": "Fault reported"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 33,
   "documented": "40034",
   "name": "Channel 7 gas number",
   "description": "Refrigerant the channel is set to measure.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "R-11",
    "1": "R-12",
    "2": "R-22",
    "3": "R-123",
    "4": "R-134A",
    "5": "R-401A",
    "6": "R-404A",
    "7": "R-407A",
    "8": "R-407C",
    "9": "R-407F",
    "10": "R-410A",
    "11": "R-422A",
    "12": "R-422D",
    "13": "R-427A",
    "14": "R-507",
    "15": "R-513A",
    "16": "R-514A",
    "17": "R-1233zd(E)",
    "18": "R-1234yf",
    "19": "R-1234ze"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 34,
   "documented": "40035",
   "name": "Channel 7 gas concentration",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ppm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 35,
   "documented": "40036",
   "name": "Channel 7 status",
   "description": "Packed channel alarm flags.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Caution level reached",
    "1": "Warning level reached",
    "2": "Alarm level reached",
    "3": "Beacon (caution/warning/alarm set)",
    "4": "Horn (configured level set and not acknowledged)",
    "5": "New (level set and not acknowledged)",
    "6": "Hold (acknowledged latching alarm now below threshold)",
    "7": "Fault reported"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 37,
   "documented": "40038",
   "name": "Channel 8 gas number",
   "description": "Refrigerant the channel is set to measure.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "R-11",
    "1": "R-12",
    "2": "R-22",
    "3": "R-123",
    "4": "R-134A",
    "5": "R-401A",
    "6": "R-404A",
    "7": "R-407A",
    "8": "R-407C",
    "9": "R-407F",
    "10": "R-410A",
    "11": "R-422A",
    "12": "R-422D",
    "13": "R-427A",
    "14": "R-507",
    "15": "R-513A",
    "16": "R-514A",
    "17": "R-1233zd(E)",
    "18": "R-1234yf",
    "19": "R-1234ze"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 38,
   "documented": "40039",
   "name": "Channel 8 gas concentration",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ppm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 39,
   "documented": "40040",
   "name": "Channel 8 status",
   "description": "Packed channel alarm flags.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Caution level reached",
    "1": "Warning level reached",
    "2": "Alarm level reached",
    "3": "Beacon (caution/warning/alarm set)",
    "4": "Horn (configured level set and not acknowledged)",
    "5": "New (level set and not acknowledged)",
    "6": "Hold (acknowledged latching alarm now below threshold)",
    "7": "Fault reported"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 41,
   "documented": "40042",
   "name": "Channel 9 gas number",
   "description": "Refrigerant the channel is set to measure.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "R-11",
    "1": "R-12",
    "2": "R-22",
    "3": "R-123",
    "4": "R-134A",
    "5": "R-401A",
    "6": "R-404A",
    "7": "R-407A",
    "8": "R-407C",
    "9": "R-407F",
    "10": "R-410A",
    "11": "R-422A",
    "12": "R-422D",
    "13": "R-427A",
    "14": "R-507",
    "15": "R-513A",
    "16": "R-514A",
    "17": "R-1233zd(E)",
    "18": "R-1234yf",
    "19": "R-1234ze"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 42,
   "documented": "40043",
   "name": "Channel 9 gas concentration",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ppm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 43,
   "documented": "40044",
   "name": "Channel 9 status",
   "description": "Packed channel alarm flags.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Caution level reached",
    "1": "Warning level reached",
    "2": "Alarm level reached",
    "3": "Beacon (caution/warning/alarm set)",
    "4": "Horn (configured level set and not acknowledged)",
    "5": "New (level set and not acknowledged)",
    "6": "Hold (acknowledged latching alarm now below threshold)",
    "7": "Fault reported"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 45,
   "documented": "40046",
   "name": "Channel 10 gas number",
   "description": "Refrigerant the channel is set to measure.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "R-11",
    "1": "R-12",
    "2": "R-22",
    "3": "R-123",
    "4": "R-134A",
    "5": "R-401A",
    "6": "R-404A",
    "7": "R-407A",
    "8": "R-407C",
    "9": "R-407F",
    "10": "R-410A",
    "11": "R-422A",
    "12": "R-422D",
    "13": "R-427A",
    "14": "R-507",
    "15": "R-513A",
    "16": "R-514A",
    "17": "R-1233zd(E)",
    "18": "R-1234yf",
    "19": "R-1234ze"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 46,
   "documented": "40047",
   "name": "Channel 10 gas concentration",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ppm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 47,
   "documented": "40048",
   "name": "Channel 10 status",
   "description": "Packed channel alarm flags.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Caution level reached",
    "1": "Warning level reached",
    "2": "Alarm level reached",
    "3": "Beacon (caution/warning/alarm set)",
    "4": "Horn (configured level set and not acknowledged)",
    "5": "New (level set and not acknowledged)",
    "6": "Hold (acknowledged latching alarm now below threshold)",
    "7": "Fault reported"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 49,
   "documented": "40050",
   "name": "Channel 11 gas number",
   "description": "Refrigerant the channel is set to measure.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "R-11",
    "1": "R-12",
    "2": "R-22",
    "3": "R-123",
    "4": "R-134A",
    "5": "R-401A",
    "6": "R-404A",
    "7": "R-407A",
    "8": "R-407C",
    "9": "R-407F",
    "10": "R-410A",
    "11": "R-422A",
    "12": "R-422D",
    "13": "R-427A",
    "14": "R-507",
    "15": "R-513A",
    "16": "R-514A",
    "17": "R-1233zd(E)",
    "18": "R-1234yf",
    "19": "R-1234ze"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 50,
   "documented": "40051",
   "name": "Channel 11 gas concentration",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ppm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 51,
   "documented": "40052",
   "name": "Channel 11 status",
   "description": "Packed channel alarm flags.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Caution level reached",
    "1": "Warning level reached",
    "2": "Alarm level reached",
    "3": "Beacon (caution/warning/alarm set)",
    "4": "Horn (configured level set and not acknowledged)",
    "5": "New (level set and not acknowledged)",
    "6": "Hold (acknowledged latching alarm now below threshold)",
    "7": "Fault reported"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 53,
   "documented": "40054",
   "name": "Channel 12 gas number",
   "description": "Refrigerant the channel is set to measure.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "R-11",
    "1": "R-12",
    "2": "R-22",
    "3": "R-123",
    "4": "R-134A",
    "5": "R-401A",
    "6": "R-404A",
    "7": "R-407A",
    "8": "R-407C",
    "9": "R-407F",
    "10": "R-410A",
    "11": "R-422A",
    "12": "R-422D",
    "13": "R-427A",
    "14": "R-507",
    "15": "R-513A",
    "16": "R-514A",
    "17": "R-1233zd(E)",
    "18": "R-1234yf",
    "19": "R-1234ze"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 54,
   "documented": "40055",
   "name": "Channel 12 gas concentration",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ppm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 55,
   "documented": "40056",
   "name": "Channel 12 status",
   "description": "Packed channel alarm flags.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Caution level reached",
    "1": "Warning level reached",
    "2": "Alarm level reached",
    "3": "Beacon (caution/warning/alarm set)",
    "4": "Horn (configured level set and not acknowledged)",
    "5": "New (level set and not acknowledged)",
    "6": "Hold (acknowledged latching alarm now below threshold)",
    "7": "Fault reported"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 57,
   "documented": "40058",
   "name": "Channel 13 gas number",
   "description": "Refrigerant the channel is set to measure.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "R-11",
    "1": "R-12",
    "2": "R-22",
    "3": "R-123",
    "4": "R-134A",
    "5": "R-401A",
    "6": "R-404A",
    "7": "R-407A",
    "8": "R-407C",
    "9": "R-407F",
    "10": "R-410A",
    "11": "R-422A",
    "12": "R-422D",
    "13": "R-427A",
    "14": "R-507",
    "15": "R-513A",
    "16": "R-514A",
    "17": "R-1233zd(E)",
    "18": "R-1234yf",
    "19": "R-1234ze"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 58,
   "documented": "40059",
   "name": "Channel 13 gas concentration",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ppm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 59,
   "documented": "40060",
   "name": "Channel 13 status",
   "description": "Packed channel alarm flags.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Caution level reached",
    "1": "Warning level reached",
    "2": "Alarm level reached",
    "3": "Beacon (caution/warning/alarm set)",
    "4": "Horn (configured level set and not acknowledged)",
    "5": "New (level set and not acknowledged)",
    "6": "Hold (acknowledged latching alarm now below threshold)",
    "7": "Fault reported"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61,
   "documented": "40062",
   "name": "Channel 14 gas number",
   "description": "Refrigerant the channel is set to measure.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "R-11",
    "1": "R-12",
    "2": "R-22",
    "3": "R-123",
    "4": "R-134A",
    "5": "R-401A",
    "6": "R-404A",
    "7": "R-407A",
    "8": "R-407C",
    "9": "R-407F",
    "10": "R-410A",
    "11": "R-422A",
    "12": "R-422D",
    "13": "R-427A",
    "14": "R-507",
    "15": "R-513A",
    "16": "R-514A",
    "17": "R-1233zd(E)",
    "18": "R-1234yf",
    "19": "R-1234ze"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62,
   "documented": "40063",
   "name": "Channel 14 gas concentration",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ppm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 63,
   "documented": "40064",
   "name": "Channel 14 status",
   "description": "Packed channel alarm flags.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Caution level reached",
    "1": "Warning level reached",
    "2": "Alarm level reached",
    "3": "Beacon (caution/warning/alarm set)",
    "4": "Horn (configured level set and not acknowledged)",
    "5": "New (level set and not acknowledged)",
    "6": "Hold (acknowledged latching alarm now below threshold)",
    "7": "Fault reported"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 65,
   "documented": "40066",
   "name": "Channel 15 gas number",
   "description": "Refrigerant the channel is set to measure.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "R-11",
    "1": "R-12",
    "2": "R-22",
    "3": "R-123",
    "4": "R-134A",
    "5": "R-401A",
    "6": "R-404A",
    "7": "R-407A",
    "8": "R-407C",
    "9": "R-407F",
    "10": "R-410A",
    "11": "R-422A",
    "12": "R-422D",
    "13": "R-427A",
    "14": "R-507",
    "15": "R-513A",
    "16": "R-514A",
    "17": "R-1233zd(E)",
    "18": "R-1234yf",
    "19": "R-1234ze"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 66,
   "documented": "40067",
   "name": "Channel 15 gas concentration",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ppm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 67,
   "documented": "40068",
   "name": "Channel 15 status",
   "description": "Packed channel alarm flags.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Caution level reached",
    "1": "Warning level reached",
    "2": "Alarm level reached",
    "3": "Beacon (caution/warning/alarm set)",
    "4": "Horn (configured level set and not acknowledged)",
    "5": "New (level set and not acknowledged)",
    "6": "Hold (acknowledged latching alarm now below threshold)",
    "7": "Fault reported"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 69,
   "documented": "40070",
   "name": "Channel 16 gas number",
   "description": "Refrigerant the channel is set to measure.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "R-11",
    "1": "R-12",
    "2": "R-22",
    "3": "R-123",
    "4": "R-134A",
    "5": "R-401A",
    "6": "R-404A",
    "7": "R-407A",
    "8": "R-407C",
    "9": "R-407F",
    "10": "R-410A",
    "11": "R-422A",
    "12": "R-422D",
    "13": "R-427A",
    "14": "R-507",
    "15": "R-513A",
    "16": "R-514A",
    "17": "R-1233zd(E)",
    "18": "R-1234yf",
    "19": "R-1234ze"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 70,
   "documented": "40071",
   "name": "Channel 16 gas concentration",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ppm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 71,
   "documented": "40072",
   "name": "Channel 16 status",
   "description": "Packed channel alarm flags.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Caution level reached",
    "1": "Warning level reached",
    "2": "Alarm level reached",
    "3": "Beacon (caution/warning/alarm set)",
    "4": "Horn (configured level set and not acknowledged)",
    "5": "New (level set and not acknowledged)",
    "6": "Hold (acknowledged latching alarm now below threshold)",
    "7": "Fault reported"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 89,
   "documented": "40090",
   "name": "Next calibration time",
   "description": "Days since 1 Jan 1970.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 90,
   "documented": "40091",
   "name": "Zero calibration time",
   "description": "Days since 1 Jan 1970.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 91,
   "documented": "40092",
   "name": "Span calibration time #00 (R-11)",
   "description": "Days since 1 Jan 1970 of the last span calibration for this gas.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 92,
   "documented": "40093",
   "name": "Span calibration time #01 (R-12)",
   "description": "Days since 1 Jan 1970 of the last span calibration for this gas.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 93,
   "documented": "40094",
   "name": "Span calibration time #02 (R-22)",
   "description": "Days since 1 Jan 1970 of the last span calibration for this gas.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 94,
   "documented": "40095",
   "name": "Span calibration time #03 (R-123)",
   "description": "Days since 1 Jan 1970 of the last span calibration for this gas.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 95,
   "documented": "40096",
   "name": "Span calibration time #04 (R-134A)",
   "description": "Days since 1 Jan 1970 of the last span calibration for this gas.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 96,
   "documented": "40097",
   "name": "Span calibration time #05 (R-401A)",
   "description": "Days since 1 Jan 1970 of the last span calibration for this gas.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 97,
   "documented": "40098",
   "name": "Span calibration time #06 (R-404A)",
   "description": "Days since 1 Jan 1970 of the last span calibration for this gas.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 98,
   "documented": "40099",
   "name": "Span calibration time #07 (R-407A)",
   "description": "Days since 1 Jan 1970 of the last span calibration for this gas.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 99,
   "documented": "40100",
   "name": "Span calibration time #08 (R-407C)",
   "description": "Days since 1 Jan 1970 of the last span calibration for this gas.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 100,
   "documented": "40101",
   "name": "Span calibration time #09 (R-407F)",
   "description": "Days since 1 Jan 1970 of the last span calibration for this gas.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 101,
   "documented": "40102",
   "name": "Span calibration time #10 (R-410A)",
   "description": "Days since 1 Jan 1970 of the last span calibration for this gas.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 102,
   "documented": "40103",
   "name": "Span calibration time #11 (R-422A)",
   "description": "Days since 1 Jan 1970 of the last span calibration for this gas.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 103,
   "documented": "40104",
   "name": "Span calibration time #12 (R-422D)",
   "description": "Days since 1 Jan 1970 of the last span calibration for this gas.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 104,
   "documented": "40105",
   "name": "Span calibration time #13 (R-427A)",
   "description": "Days since 1 Jan 1970 of the last span calibration for this gas.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 105,
   "documented": "40106",
   "name": "Span calibration time #14 (R-507)",
   "description": "Days since 1 Jan 1970 of the last span calibration for this gas.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 106,
   "documented": "40107",
   "name": "Span calibration time #15 (R-513A)",
   "description": "Days since 1 Jan 1970 of the last span calibration for this gas.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 107,
   "documented": "40108",
   "name": "Span calibration time #16 (R-514A)",
   "description": "Days since 1 Jan 1970 of the last span calibration for this gas.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 108,
   "documented": "40109",
   "name": "Span calibration time #17 (R-1233zd(E))",
   "description": "Days since 1 Jan 1970 of the last span calibration for this gas.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 109,
   "documented": "40110",
   "name": "Span calibration time #18 (R-1234yf)",
   "description": "Days since 1 Jan 1970 of the last span calibration for this gas.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 110,
   "documented": "40111",
   "name": "Span calibration time #19 (R-1234ze)",
   "description": "Days since 1 Jan 1970 of the last span calibration for this gas.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Select MODBUS on the Outputs > Digital tab, set the device address and baud rate, then poll holding registers 40007-40073. Each channel uses four registers: gas number, ppm, status flags, reserved.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 6,
    "why": "Unit status flags"
   },
   {
    "table": "holding_register",
    "address": 10,
    "why": "Channel 1 refrigerant ppm"
   },
   {
    "table": "holding_register",
    "address": 11,
    "why": "Channel 1 alarm flags"
   },
   {
    "table": "holding_register",
    "address": 9,
    "why": "Channel 1 gas type"
   },
   {
    "table": "holding_register",
    "address": 14,
    "why": "Channel 2 refrigerant ppm"
   },
   {
    "table": "holding_register",
    "address": 7,
    "why": "Acknowledge alarms"
   }
  ],
  "enable": "Digital output is None by default. During initial setup (or later on the Outputs screen) open the Digital tab, select MODBUS, press Edit, enter the Device Address, choose a baud rate, set the RS485 Termination check box as needed, and press Done.",
  "watchdog": null,
  "quirks": [
   "Channel n starts at register 40010 + 4 x (n - 1).",
   "The reset command packs the action in the high byte and the channel (0-15, or 255 for all) in the low byte."
  ],
  "setup": [
   "RS-485 Modbus RTU only; set address and baud on the touchscreen.",
   "The Modbus setup screen has an RS485 Termination check box for the built-in terminator."
  ],
  "gotchas": [
   "Modbus is off until MODBUS is chosen on the Digital tab (factory default is None).",
   "Calibration dates are day counts since 1970, not Unix seconds."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/trane/trusense-rmwh-refrigerant-monitor",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
