<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Danfoss VACON VACON 100 Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Danfoss VACON VACON 100 Modbus register map: 78 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/vacon/vacon-100">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Danfoss VACON VACON 100 Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Danfoss VACON VACON 100 Modbus register map: 78 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/vacon/vacon-100">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Danfoss VACON VACON 100 Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Danfoss VACON VACON 100 Modbus register map: 78 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/vacon/vacon-100",
   "url": "https://easymodbus.com/modbus-register-maps/vacon/vacon-100",
   "name": "Danfoss VACON VACON 100 Modbus Register Map | Easy Modbus",
   "description": "Danfoss VACON VACON 100 Modbus register map: 78 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-24",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/vacon/vacon-100#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/vacon/vacon-100#dataset",
   "name": "Danfoss VACON VACON 100 family (built-in Modbus RTU / Modbus TCP) Modbus register map",
   "description": "Danfoss VACON's general purpose and flow-application variable frequency drive family, with Modbus RTU on the RS-485 terminals and Modbus TCP/UDP on the Ethernet port as standard. Fieldbus process data sits at 2001-2011 (control word, speed reference, process data in) and 2101-2111 (status word, actual speed, eight monitoring values), and every application parameter or monitor can be read directly by its ID number. This map covers the process data, key monitoring IDs, control-place parameters and the Modbus RTU/TCP settings. Danfoss VACON VACON 100 Modbus register map: 78 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/vacon/vacon-100",
   "keywords": [
    "Danfoss VACON VACON 100 family (built-in Modbus RTU / Modbus TCP) Modbus register map",
    "Danfoss VACON VACON 100 family (built-in Modbus RTU / Modbus TCP) Modbus registers",
    "Danfoss VACON Modbus map",
    "VACON 100 INDUSTRIAL Modbus register map",
    "VACON 100 FLOW Modbus register map",
    "VACON 100 HVAC Modbus register map",
    "VACON 100 X Modbus register map",
    "VACON0100 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-10-24",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "VACON 100 INDUSTRIAL / FLOW / HVAC / 100 X AC drives - Modbus TCP/UDP and Modbus RTU User Manual",
    "url": "https://assets.danfoss.com/documents/270144/BC361182856709en-000401.pdf",
    "author": {
     "@type": "Organization",
     "name": "Danfoss VACON"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Danfoss VACON VACON 100 family (built-in Modbus RTU / Modbus TCP)",
    "brand": {
     "@type": "Brand",
     "name": "Danfoss VACON"
    },
    "category": "Variable frequency drive"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/vacon/vacon-100.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/vacon/vacon-100.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Danfoss VACON VACON 100 family (built-in Modbus RTU / Modbus TCP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 78 registers: 5 coils, 8 discrete inputs, 65 holding registers. 26 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Danfoss VACON VACON 100 family (built-in Modbus RTU / Modbus TCP) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual states that addresses in Modbus messages start at zero and prints its register map 1-based: its write example sends starting address 07D0h (2000) for control word 2001, and its read example sends 0836h (2102) for register 2103. So subtract 1 from every printed number; application ID n is register n and wire address n-1 (ID 172 -> 171). Coils 0001-0018 are 1-based too (coil 1 = wire 0), and discrete inputs printed 10001-10008 are Modicon-style references for wire 0-7."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Danfoss VACON VACON 100 family (built-in Modbus RTU / Modbus TCP) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Danfoss VACON VACON 100 family (built-in Modbus RTU / Modbus TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 2000 FB control word (FB control word: run, direction, fault reset); HR 2002 FB speed reference (FB speed reference, 0.01 % of min-max range); HR 2100 FB status word (FB status word: ready/run/fault/alarm); HR 2103 Process data out 1 (output frequency) (Output frequency, 0.01 Hz); HR 44 Motor current 1 decimal (Motor current, 0.1 A (ID 45)); HR 2109 Process data out 7 (DC link voltage) (DC link voltage); HR 2110 Process data out 8 (active fault code) (Active fault code); HR 171 Remote control place (ID 172 remote control place (1 = fieldbus))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Danfoss VACON VACON 100 family (built-in Modbus RTU / Modbus TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus RTU: set P5.8.1.1 RS-485 protocol (ID 2208) = Modbus RTU, after which its settings appear under P5.8.3 (slave address ID 2320, baud ID 2378, parity ID 2379, stop bits ID 2380, time-out ID 2321). Modbus TCP/UDP is always enabled; set the IP mode and address under P5.9.1. For control set Remote control place P3.2.1 (ID 172) = Fieldbus control, Local/remote (ID 211) = Remote, and leave Fieldbus control reference selection (ID 122) = 3 Fieldbus. Control word bits 8/9 can also force fieldbus control and reference."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Danfoss VACON VACON 100 family (built-in Modbus RTU / Modbus TCP) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "RTU: ID 2321 communication time-out (seconds, default 10, 0 = off). TCP/UDP: ID 2448 time-out (seconds, default 10); a connection can also set its own timeout at register 40501. The reaction is ID 733 Response to fieldbus communication fault (default 3 = fault, stop per stop function); the fault is code 53 Fieldbus communication fault."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Danfoss VACON VACON 100 family (built-in Modbus RTU / Modbus TCP) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is VACON 100 INDUSTRIAL / FLOW / HVAC / 100 X AC drives - Modbus TCP/UDP and Modbus RTU User Manual (DPD00156D), revision 2016-11-30, published free by Danfoss VACON at https://assets.danfoss.com/documents/270144/BC361182856709en-000401.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Danfoss VACON",
     "item": "https://easymodbus.com/modbus-register-maps/vacon/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "VACON 100 family (built-in Modbus RTU / Modbus TCP)",
     "item": "https://easymodbus.com/modbus-register-maps/vacon/vacon-100"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/vacon/">Danfoss VACON</a></li><li aria-current="page">VACON 100 family (built-in Modbus RTU / Modbus TCP)</li></ol>
<p class="eyebrow">Variable frequency drive &middot; Modbus register map</p><h1><span class="mfr">Danfoss VACON</span> VACON 100 family (built-in Modbus RTU / Modbus TCP) Modbus register map</h1><p class="updated">Updated 24 October 2026</p>

<div class="answer"><b>Short answer</b><p>Danfoss VACON&#x27;s general purpose and flow-application variable frequency drive family, with Modbus RTU on the RS-485 terminals and Modbus TCP/UDP on the Ethernet port as standard. Fieldbus process data sits at 2001-2011 (control word, speed reference, process data in) and 2101-2111 (status word, actual speed, eight monitoring values), and every application parameter or monitor can be read directly by its ID number. This map covers the process data, key monitoring IDs, control-place parameters and the Modbus RTU/TCP settings.</p>
<p>This page lists <strong>78 Modbus registers</strong> for the Danfoss VACON VACON 100 family (built-in Modbus RTU / Modbus TCP) &mdash; 26 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Danfoss VACON&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/vacon/">Danfoss VACON</a></dd></div><div><dt>Model</dt><dd>VACON 100 family (built-in Modbus RTU / Modbus TCP)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive</a></dd></div><div><dt>Registers</dt><dd>78 (26 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>Application IDs per VACON 100 INDUSTRIAL software FW0072V037 (application guide DPD00927L)</dd></div><div><dt>Also known as</dt><dd>VACON 100 INDUSTRIAL, VACON 100 FLOW, VACON 100 HVAC, VACON 100 X, VACON0100</dd></div><div><dt>Source document</dt><dd><a href="https://assets.danfoss.com/documents/270144/BC361182856709en-000401.pdf" rel="nofollow noopener" target="_blank">VACON 100 INDUSTRIAL / FLOW / HVAC / 100 X AC drives - Modbus TCP/UDP and Modbus RTU User Manual &middot; DPD00156D &middot; rev. 2016-11-30</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/vacon/vacon-100.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/vacon/vacon-100.json">JSON</a>
  <a class="btn" href="https://assets.danfoss.com/documents/270144/BC361182856709en-000401.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Danfoss VACON VACON 100 family (built-in Modbus RTU / Modbus TCP)</h2>
<div class="answer"><b>Integration in brief</b><p>Enable Modbus RTU with ID 2208 = 1 (Modbus TCP is always on), set Remote control place ID 172 = 1, then write FB control word 2001 (1 = run) and FB speed reference 2003 (0-10000 = 0-100 % of min-max frequency) and poll 2101-2111 for status, actual speed, frequency, current and fault code. Every register number in the manual is 1-based: subtract 1 on the wire.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-2000">HR 2000</a></td><td class="n">FB control word</td><td class="f">BITMAP16</td><td>FB control word: run, direction, fault reset</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2002">HR 2002</a></td><td class="n">FB speed reference</td><td class="f">UINT16</td><td>FB speed reference, 0.01 % of min-max range</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2100">HR 2100</a></td><td class="n">FB status word</td><td class="f">BITMAP16</td><td>FB status word: ready/run/fault/alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2103">HR 2103</a></td><td class="n">Process data out 1 (output frequency)</td><td class="f">UINT16</td><td>Output frequency, 0.01 Hz</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-44">HR 44</a></td><td class="n">Motor current 1 decimal</td><td class="f">UINT16</td><td>Motor current, 0.1 A (ID 45)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2109">HR 2109</a></td><td class="n">Process data out 7 (DC link voltage)</td><td class="f">UINT16</td><td>DC link voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2110">HR 2110</a></td><td class="n">Process data out 8 (active fault code)</td><td class="f">UINT16</td><td>Active fault code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-171">HR 171</a></td><td class="n">Remote control place</td><td class="f">UINT16</td><td>ID 172 remote control place (1 = fieldbus)</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus RTU: set P5.8.1.1 RS-485 protocol (ID 2208) = Modbus RTU, after which its settings appear under P5.8.3 (slave address ID 2320, baud ID 2378, parity ID 2379, stop bits ID 2380, time-out ID 2321). Modbus TCP/UDP is always enabled; set the IP mode and address under P5.9.1. For control set Remote control place P3.2.1 (ID 172) = Fieldbus control, Local/remote (ID 211) = Remote, and leave Fieldbus control reference selection (ID 122) = 3 Fieldbus. Control word bits 8/9 can also force fieldbus control and reference.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>RTU: ID 2321 communication time-out (seconds, default 10, 0 = off). TCP/UDP: ID 2448 time-out (seconds, default 10); a connection can also set its own timeout at register 40501. The reaction is ID 733 Response to fieldbus communication fault (default 3 = fault, stop per stop function); the fault is code 53 Fieldbus communication fault.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>The manual&#x27;s register numbers are 1-based: control word 2001 goes on the wire as 2000 (07D0h), as the manual&#x27;s own write example shows; ID n is wire n-1.</li><li>16-bit process data at 2001/2101 carries only the low half of the 32-bit control and status words; the full words are at 2051-2052 and 2151-2152, high word first.</li><li>FB speed reference and FB actual speed are 0-10000 = 0-100.00 % of the min-to-max frequency span, not Hz (manual example: 5000 = 25.00 Hz with 0-50 Hz limits).</li><li>Holding and input registers return the same data at the same address; coils and discrete inputs (control/status bits) work on Modbus TCP/UDP only.</li><li>TCP unit identifier defaults to 255 and is checked on TCP as well as UDP.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 on the standard terminal block terminals A and B (A = negative, B = positive); ground the cable shield with the supplied clamp.</li><li>Set the RS-485 termination DIP switch (next to the keypad) to ON on the first and last device on the bus; biasing is built into the termination.</li><li>RTU defaults: slave address 1, 9600 baud, even parity; 300 to 230400 baud supported.</li><li>Ethernet: DHCP by default; switching to Fixed gives 192.168.0.10 / 255.255.0.0 / gateway 192.168.0.1. Up to three Modbus TCP/UDP connections.</li><li>UDP is supported from firmware FW0072V025 (INDUSTRIAL / 100 X), FW0159V016 (FLOW) and FW0065V035 (HVAC); use UDP for cyclic process data and TCP for parameter reads/writes.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Updating the control unit firmware restores defaults, which usually puts the control place back to I/O.</li><li>Unused control word bits must be written as 0; on 100 HVAC bits 5, 7 and 10-12 are not supported.</li><li>Reading 30 consecutive IDs fails with Illegal Data Address if any one ID in the range does not exist.</li><li>Exception 04 (slave device failure) is returned for an invalid register count, as in the manual&#x27;s example.</li><li>Broadcast works only with function codes 06 and 16 on RTU and UDP, never on TCP.</li></ul>
</section>
<h2 id="registers">Danfoss VACON VACON 100 family (built-in Modbus RTU / Modbus TCP) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>5</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>8</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>65</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">78 of 78 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Danfoss VACON VACON 100 family (built-in Modbus RTU / Modbus TCP) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0<small>doc 0001</small></td><td class="n">Run/stop (control word bit 0)</td><td class="d">Modbus TCP/UDP only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-1"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1<small>doc 0002</small></td><td class="n">Direction (control word bit 1)</td><td class="d">Modbus TCP/UDP only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-2"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2<small>doc 0003</small></td><td class="n">Fault reset (control word bit 2)</td><td class="d">Modbus TCP/UDP only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-16"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">16<small>doc 0017</small></td><td class="n">Reset operation days trip counter</td><td class="d">Write 1 to clear. Modbus TCP/UDP only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-17"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">17<small>doc 0018</small></td><td class="n">Reset energy trip counter</td><td class="d">Write 1 to clear. Modbus TCP/UDP only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-0"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">0<small>doc 10001</small></td><td class="n">Ready (status word bit 0)</td><td class="d">Modbus TCP/UDP only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1<small>doc 10002</small></td><td class="n">Run (status word bit 1)</td><td class="d">Modbus TCP/UDP only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-2"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">2<small>doc 10003</small></td><td class="n">Direction (status word bit 2)</td><td class="d">Modbus TCP/UDP only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-3"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">3<small>doc 10004</small></td><td class="n">Fault (status word bit 3)</td><td class="d">Modbus TCP/UDP only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-4"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">4<small>doc 10005</small></td><td class="n">Alarm (status word bit 4)</td><td class="d">Modbus TCP/UDP only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-5"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">5<small>doc 10006</small></td><td class="n">At reference (status word bit 5)</td><td class="d">Modbus TCP/UDP only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-6"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">6<small>doc 10007</small></td><td class="n">Zero speed (status word bit 6)</td><td class="d">Modbus TCP/UDP only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7<small>doc 10008</small></td><td class="n">Flux ready (status word bit 7)</td><td class="d">Modbus TCP/UDP only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc ID 1 (register 1)</small></td><td class="n">Output frequency</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc ID 2 (register 2)</small></td><td class="n">Motor speed</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc ID 3 (register 3)</small></td><td class="n">Motor current</td><td class="d">Scale varies with drive size; use ID 45 for fixed 0.1 A.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc ID 4 (register 4)</small></td><td class="n">Motor torque</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc ID 5 (register 5)</small></td><td class="n">Motor shaft power</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc ID 6 (register 6)</small></td><td class="n">Motor voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc ID 7 (register 7)</small></td><td class="n">DC link voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc ID 8 (register 8)</small></td><td class="n">Unit temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc ID 9 (register 9)</small></td><td class="n">Motor temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc ID 18 (register 18)</small></td><td class="n">Torque reference</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc ID 23 (register 23)</small></td><td class="n">PID1 output</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc ID 24 (register 24)</small></td><td class="n">PID1 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Stopped; 1 = Running; 3 = Sleep mode; 4 = In dead band</td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc ID 25 (register 25)</small></td><td class="n">Frequency reference</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc ID 37 (register 37)</small></td><td class="n">Last active fault code</td><td class="d">53 = fieldbus communication fault.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42<small>doc ID 43 (register 43)</small></td><td class="n">Drive status word</td><td class="d">Bit numbers as printed in the application guide.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Ready; bit 2 = Run; bit 3 = Fault; bit 6 = Run enable; bit 7 = Alarm active; bit 10 = DC current in stop; bit 11 = DC brake active; bit 12 = Run request; bit 13 = Motor regulator active; bit 15 = Brake chopper active</td></tr>
<tr data-row data-type="holding_register" id="r-hr-44"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44<small>doc ID 45 (register 45)</small></td><td class="n">Motor current 1 decimal</td><td class="d">Fixed 0.1 A resolution regardless of drive size.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-58"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">58<small>doc ID 59 (register 59)</small></td><td class="n">Analog input 1</td><td class="d">Slot A.1 by default.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-59"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">59<small>doc ID 60 (register 60)</small></td><td class="n">Analog input 2</td><td class="d">Slot A.2 by default.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-73"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">73<small>doc ID 74 (register 74)</small></td><td class="n">Last active alarm code</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-76"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">76<small>doc ID 77 (register 77)</small></td><td class="n">Motor regulator status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Current limit (motor); bit 1 = Current limit (generator); bit 2 = Torque limit (motor); bit 3 = Torque limit (generator); bit 4 = Overvoltage control; bit 5 = Undervoltage control; bit 6 = Power limit (motor); bit 7 = Power limit (generator)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-77"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">77<small>doc ID 78 (register 78)</small></td><td class="n">Ready status</td><td class="d">Conditions needed before the drive is ready.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Run enable high; bit 1 = No fault active; bit 2 = Charge switch closed; bit 3 = DC voltage within limits; bit 4 = Power manager initialised; bit 5 = Power unit not blocking start; bit 6 = System software not blocking start</td></tr>
<tr data-row data-type="holding_register" id="r-hr-88"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">88<small>doc ID 89 (register 89)</small></td><td class="n">Application status word 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Interlock 1; bit 1 = Interlock 2; bit 3 = Ramp 2 active; bit 4 = Mechanical brake control; bit 5 = I/O A control active; bit 6 = I/O B control active; bit 7 = Fieldbus control active; bit 8 = Local control active; bit 9 = PC control active; bit 10 = Preset frequencies active; bit 11 = Jogging active; bit 12 = Fire mode active; bit 13 = Motor preheat active; bit 14 = Quick stop active; bit 15 = Drive stopped from keypad</td></tr>
<tr data-row data-type="holding_register" id="r-hr-94"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">94<small>doc ID 95 (register 95)</small></td><td class="n">Last active fault ID</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">102<small>doc ID 103 (register 103)</small></td><td class="n">Acceleration time 1</td><td class="d">0.1-300.0 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">103<small>doc ID 104 (register 104)</small></td><td class="n">Deceleration time 1</td><td class="d">0.1-300.0 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-121"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">121<small>doc ID 122 (register 122)</small></td><td class="n">Fieldbus control reference selection</td><td class="d">Reference used in fieldbus control place (default 3).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Preset frequency 0; 2 = Keypad reference; 3 = Fieldbus; 4 = AI1; 5 = AI2; 6 = AI1+AI2; 7 = PID reference; 8 = Motor potentiometer; 9 = Joystick reference; 10 = Jogging reference; 11 = Block Out.1; 12 = Block Out.2; 13 = Block Out.3; 14 = Block Out.4; 15 = Block Out.5; 16 = Block Out.6; 17 = Block Out.7; 18 = Block Out.8; 19 = Block Out.9; 20 = Block Out.10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-171"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">171<small>doc ID 172 (register 172)</small></td><td class="n">Remote control place</td><td class="d">Set 1 so the drive takes start/stop from fieldbus.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = I/O control; 1 = Fieldbus control</td></tr>
<tr data-row data-type="holding_register" id="r-hr-210"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">210<small>doc ID 211 (register 211)</small></td><td class="n">Local/remote</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Remote; 1 = Local</td></tr>
<tr data-row data-type="holding_register" id="r-hr-504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">504<small>doc ID 505 (register 505)</small></td><td class="n">Start function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Ramping; 1 = Flying start</td></tr>
<tr data-row data-type="holding_register" id="r-hr-505"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">505<small>doc ID 506 (register 506)</small></td><td class="n">Stop function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Coasting; 1 = Ramping</td></tr>
<tr data-row data-type="holding_register" id="r-hr-732"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">732<small>doc ID 733 (register 733)</small></td><td class="n">Response to fieldbus communication fault</td><td class="d">Default 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No action; 1 = Alarm; 2 = Alarm + preset fault frequency; 3 = Fault (stop according to stop function); 4 = Fault (stop by coasting)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-887"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">887<small>doc ID 888 (register 888)</small></td><td class="n">FB sign of actual</td><td class="d">Sign used for FB actual speed (2103).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Positive; 1 = Actual direction; 2 = Follow reference</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1494"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1494<small>doc ID 1495 (register 1495)</small></td><td class="n">Frequency reference source</td><td class="d">Where the active frequency reference comes from.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = PC; 1 = Preset freqs; 2 = Keypad reference; 3 = Fieldbus; 4 = AI1; 5 = AI2; 6 = AI1+AI2; 7 = PID controller; 8 = Motor potentiometer; 9 = Joystick; 10 = Jogging; 100 = Not defined; 101 = Alarm, preset freq; 102 = Auto-cleaning</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2000<small>doc 2001</small></td><td class="n">FB control word</td><td class="d">Low 16 bits of the 32-bit fieldbus control word.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Start/stop: 1 = run request, 0 = stop request; bit 1 = Direction: 0 = forward, 1 = reverse; bit 2 = Fault reset on rising edge 0-&gt;1 (faults, alarms, infos); bit 3 = Stop mode 1: 1 = override stop mode to coasting; bit 4 = Stop mode 2: 1 = override stop mode to ramping; bit 5 = Quick ramp time: 1 = shorter deceleration ramp (not on 100 HVAC); bit 6 = Freeze setpoint: 1 = ignore changes to FB speed reference; bit 7 = Setpoint to zero: 1 = fieldbus setpoint forced to 0 (not on 100 HVAC); bit 8 = Request fieldbus control: 1 = control place forced to fieldbus; bit 9 = Request fieldbus reference: 1 = reference source forced to fieldbus; bit 10 = Jogging 1 (not on 100 HVAC); bit 11 = Jogging 2 (not on 100 HVAC); bit 12 = Quick stop / emergency stop (not on 100 HVAC)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2001<small>doc 2002</small></td><td class="n">FB general control word</td><td class="d">Application-specific bits; write 0 if unused.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2002<small>doc 2003</small></td><td class="n">FB speed reference</td><td class="d">0-10000 = 0.00-100.00 % between min and max frequency.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2100<small>doc 2101</small></td><td class="n">FB status word</td><td class="d">Low 16 bits of the 32-bit fieldbus status word.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Ready: drive ready to run; bit 1 = Run: motor running; bit 2 = Direction: 0 = clockwise, 1 = counterclockwise; bit 3 = Fault active; bit 4 = Alarm active; bit 5 = At reference speed; bit 6 = At zero speed; bit 7 = Flux ready (motor magnetized)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2101<small>doc 2102</small></td><td class="n">FB general status word</td><td class="d">Application-specific (high half of the 32-bit status word).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2102<small>doc 2103</small></td><td class="n">FB actual speed</td><td class="d">0.00-100.00 % between min and max frequency; sign per ID 888.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2103<small>doc 2104</small></td><td class="n">Process data out 1 (output frequency)</td><td class="d">Default ID 1; remap with P3.6.1 (ID 852).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2104<small>doc 2105</small></td><td class="n">Process data out 2 (motor speed)</td><td class="d">Default ID 2; remap with ID 853.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2105<small>doc 2106</small></td><td class="n">Process data out 3 (motor current)</td><td class="d">Default ID 3 (45 on 100 HVAC); scale varies by drive size.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2106<small>doc 2107</small></td><td class="n">Process data out 4 (motor torque)</td><td class="d">Default ID 4; remap with ID 855.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2107<small>doc 2108</small></td><td class="n">Process data out 5 (motor power)</td><td class="d">Default ID 5; remap with ID 856.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2108<small>doc 2109</small></td><td class="n">Process data out 6 (motor voltage)</td><td class="d">Default ID 6; remap with ID 857.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2109<small>doc 2110</small></td><td class="n">Process data out 7 (DC link voltage)</td><td class="d">Default ID 7; remap with ID 858.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2110<small>doc 2111</small></td><td class="n">Process data out 8 (active fault code)</td><td class="d">Default ID 37; remap with ID 859.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2150"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2150<small>doc 2151-2152</small></td><td class="n">FB status word (32-bit)</td><td class="d">Full 32-bit status word incl. control place bits 29-31.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Ready: drive ready to run; bit 1 = Run: motor running; bit 2 = Direction: 0 = clockwise, 1 = counterclockwise; bit 3 = Fault active; bit 4 = Alarm active; bit 5 = At reference speed; bit 6 = At zero speed; bit 7 = Flux ready (motor magnetized); bit 29 = Control place, read with bits 30-31: only bit 31 set = fieldbus, only bit 30 = keypad, bits 30+31 = PC tool, only bit 29 = I/O terminals; bit 30 = Control place (see bit 29); bit 31 = Control place (see bit 29)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2207"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2207<small>doc ID 2208 (register 2208)</small></td><td class="n">RS-485 protocol</td><td class="d">Must be 1 for Modbus RTU.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No protocol; 1 = Modbus RTU; 2 = BACnet MSTP; 3 = N2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2319"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2319<small>doc ID 2320 (register 2320)</small></td><td class="n">RTU slave address</td><td class="d">1-247, default 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2320"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2320<small>doc ID 2321 (register 2321)</small></td><td class="n">RTU communication time-out</td><td class="d">0 = not used; default 10 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2377"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2377<small>doc ID 2378 (register 2378)</small></td><td class="n">RTU baud rate</td><td class="d">Coded selection; default code 6 = 9600 baud.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2378"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2378<small>doc ID 2379 (register 2379)</small></td><td class="n">RTU parity type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Even; 1 = Odd; 2 = None</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2379"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2379<small>doc ID 2380 (register 2380)</small></td><td class="n">RTU stop bits</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 1 stop bit; 2 = 1.5 stop bits; 3 = 2 stop bits</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2380"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2380<small>doc ID 2381 (register 2381)</small></td><td class="n">RTU fieldbus protocol status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Init; 1 = Stopped; 2 = Operational; 3 = Faulted</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2382"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2382<small>doc ID 2383 (register 2383)</small></td><td class="n">RTU illegal functions</td><td class="d">Count of exception 01h replies.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2383"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2383<small>doc ID 2384 (register 2384)</small></td><td class="n">RTU illegal data addresses</td><td class="d">Count of exception 02h replies.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2384"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2384<small>doc ID 2385 (register 2385)</small></td><td class="n">RTU illegal data values</td><td class="d">Count of exception 03h replies.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2388"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2388<small>doc ID 2389 (register 2389)</small></td><td class="n">RTU last fault response</td><td class="d">Last exception code sent.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2389"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2389<small>doc ID 2390 (register 2390)</small></td><td class="n">RTU control word (monitor)</td><td class="d">Control word last received over RTU.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2390"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2390<small>doc ID 2391 (register 2391)</small></td><td class="n">RTU status word (monitor)</td><td class="d">Status word currently sent over RTU.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2445"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2445<small>doc ID 2446 (register 2446)</small></td><td class="n">TCP connection limit</td><td class="d">0-3 simultaneous Modbus TCP/UDP clients, default 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2446"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2446<small>doc ID 2447 (register 2447)</small></td><td class="n">TCP unit identifier</td><td class="d">0-255, default 255; checked on TCP and UDP.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2447"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2447<small>doc ID 2448 (register 2448)</small></td><td class="n">TCP communication time-out</td><td class="d">0 = not used; default 10 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2448"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2448<small>doc ID 2449 (register 2449)</small></td><td class="n">TCP fieldbus protocol status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Stopped; 2 = Operational; 3 = Faulted</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Register numbers are as the manual prints them (1-based); see addressing. The same values can be read as holding registers (FC03) or input registers (FC04) at the same address; only the holding-register side is listed.</li><li>Application IDs can be read directly: ID n is register n for IDs 1-2000 and 2200-10000 (registers 2001-2199 are process data). Up to 30 consecutive IDs per request, and the whole request fails if any ID in the range does not exist - use the ID map (10501-10530 IDs, 10601-10630 values; 10701-10760 for 32-bit) to gather scattered IDs.</li><li>32-bit copies of IDs live at 20001-40000 (manual: wire address = 20000 + (ID - 1) x 2, e.g. ID 864 FB status word at 21726) and of process data at 2051-2086 / 2151-2186, high word first. Only the 32-bit status word is listed.</li><li>Monitoring IDs (1-1495) and parameter IDs (103-888) come from the VACON 100 INDUSTRIAL application guide; scales follow its Scale column and the Modbus manual&#x27;s rule that values are sent without decimals (2500 = 25.00 Hz). VACON 100 FLOW and HVAC use their own application guides - check IDs before use.</li><li>Process data out 1-8 (2104-2111) are typed UINT16 because the INDUSTRIAL guide says FB DataOut values are sent in unsigned 16-bit format. Signedness is not stated for direct ID reads: frequency, speed, torque, power, temperature, PID output and analog levels read by ID are typed INT16, since their positive ranges fit below 32768 (so INT16 decodes them the same as UINT16) and unit temperature can go below 0 °C. FB actual speed (2103) is INT16 because ID 888 FB sign of actual can make it negative.</li><li>Process data out 1-8 (2104-2111) are the defaults of P3.6.1-P3.6.8 (IDs 852-859); if those are changed, the registers carry other values. Process data in 1-8 (2004-2011) are application-defined (e.g. torque reference when ID 64 = ProcessDataIn1) and are not listed.</li><li>Motor current: the Modbus manual says ID 3 / process data out 3 scale depends on drive size (always 0.1 A on 100 HVAC), while the INDUSTRIAL guide&#x27;s default table shows 0.1 A. Those two registers are left unscaled; read ID 45 for a fixed 0.1 A value.</li><li>Left out: operation-day, energy and fault-history counters (40001-40568) and the per-connection timeout register 40501. Their tables pair holding register 40001 with input register 1, which contradicts the 1-based numbering the rest of the map uses, so the wire address is ambiguous. ID 2382 communication status (combined good/bad counter shown as 0.0-99.999) is also left out.</li><li>Left out: minimum/maximum frequency (IDs 101/102; the guide prints 0.00 and 320.0, so the decimals are unclear), motor nominal values with drive-dependent ranges, digital-input status IDs (bit layout not given) and motor shaft power in kW (ID 73/98, unit kW or hp).</li><li>ID 733 lists a range of 0-5 but only describes values 0-4.</li><li>ID 2380 stop bits defaults to 3 (2 stop bits) in the parameter table while the manual&#x27;s parity table pairs even parity with 1 stop bit; read it back from the drive.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Danfoss VACON VACON 100 family (built-in Modbus RTU / Modbus TCP)</h2><div class="faq"><details open><summary>What Modbus registers does the Danfoss VACON VACON 100 family (built-in Modbus RTU / Modbus TCP) have?</summary><p>This map lists 78 registers: 5 coils, 8 discrete inputs, 65 holding registers. 26 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Danfoss VACON VACON 100 family (built-in Modbus RTU / Modbus TCP) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual states that addresses in Modbus messages start at zero and prints its register map 1-based: its write example sends starting address 07D0h (2000) for control word 2001, and its read example sends 0836h (2102) for register 2103. So subtract 1 from every printed number; application ID n is register n and wire address n-1 (ID 172 -&gt; 171). Coils 0001-0018 are 1-based too (coil 1 = wire 0), and discrete inputs printed 10001-10008 are Modicon-style references for wire 0-7.</p></details><details><summary>What byte order does the Danfoss VACON VACON 100 family (built-in Modbus RTU / Modbus TCP) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Danfoss VACON VACON 100 family (built-in Modbus RTU / Modbus TCP)?</summary><p>Start with HR 2000 FB control word (FB control word: run, direction, fault reset); HR 2002 FB speed reference (FB speed reference, 0.01 % of min-max range); HR 2100 FB status word (FB status word: ready/run/fault/alarm); HR 2103 Process data out 1 (output frequency) (Output frequency, 0.01 Hz); HR 44 Motor current 1 decimal (Motor current, 0.1 A (ID 45)); HR 2109 Process data out 7 (DC link voltage) (DC link voltage); HR 2110 Process data out 8 (active fault code) (Active fault code); HR 171 Remote control place (ID 172 remote control place (1 = fieldbus)).</p></details><details><summary>How do I enable Modbus control of the Danfoss VACON VACON 100 family (built-in Modbus RTU / Modbus TCP)?</summary><p>Modbus RTU: set P5.8.1.1 RS-485 protocol (ID 2208) = Modbus RTU, after which its settings appear under P5.8.3 (slave address ID 2320, baud ID 2378, parity ID 2379, stop bits ID 2380, time-out ID 2321). Modbus TCP/UDP is always enabled; set the IP mode and address under P5.9.1. For control set Remote control place P3.2.1 (ID 172) = Fieldbus control, Local/remote (ID 211) = Remote, and leave Fieldbus control reference selection (ID 122) = 3 Fieldbus. Control word bits 8/9 can also force fieldbus control and reference.</p></details><details><summary>What happens when the Danfoss VACON VACON 100 family (built-in Modbus RTU / Modbus TCP) loses Modbus communication?</summary><p>RTU: ID 2321 communication time-out (seconds, default 10, 0 = off). TCP/UDP: ID 2448 time-out (seconds, default 10); a connection can also set its own timeout at register 40501. The reaction is ID 733 Response to fieldbus communication fault (default 3 = fault, stop per stop function); the fault is code 53 Fieldbus communication fault.</p></details><details><summary>Where is the official Danfoss VACON VACON 100 family (built-in Modbus RTU / Modbus TCP) Modbus documentation?</summary><p>The source is VACON 100 INDUSTRIAL / FLOW / HVAC / 100 X AC drives - Modbus TCP/UDP and Modbus RTU User Manual (DPD00156D), revision 2016-11-30, published free by Danfoss VACON at https://assets.danfoss.com/documents/270144/BC361182856709en-000401.pdf.</p></details></div>
<h2>More Danfoss VACON Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/vacon/vacon-10" data-row><span class="k">Variable frequency drive</span><h3>Vacon VACON 10 AC drive (built-in Modbus RTU)</h3><p>VACON 10 micro drives on the built-in RS-485 Modbus RTU port, per complete user manual DPD00717F1 (software FW0135V010).</p><div class="meta">17 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: VACON 10, Vacon 10, VACON0010</span></a></li><li><a class="card" href="/modbus-register-maps/vacon/vacon-20" data-row><span class="k">Variable frequency drive</span><h3>Vacon VACON 20 AC drive (built-in Modbus RTU)</h3><p>VACON 20 compact drives with the standard Vacon 20 application on the built-in RS-485 Modbus RTU port, per complete user manual DPD00716H1 (software FW0107V012).</p><div class="meta">18 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: VACON 20, Vacon 20, VACON0020</span></a></li></ul><h2>Other variable frequency drives register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/invertek-drives/optidrive-p2" data-row><span class="k">Variable frequency drive</span><h3>Invertek Drives Optidrive P2 (built-in Modbus RTU)</h3><p>Invertek Optidrive P2 drives (0.75-250 kW) using the built-in RJ45 RS-485 Modbus RTU port, per user guide 82-P2MAN-IN V3.10.</p><div class="meta">25 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: ODP-2, Optidrive P2 IP20, Optidrive P2 IP55, Optidrive P2 IP66</span></a></li><li><a class="card" href="/modbus-register-maps/ls-electric/s100" data-row><span class="k">Variable frequency drive</span><h3>LS Electric LSLV-S100 AC drive (built-in RS-485 Modbus RTU)</h3><p>LS Electric S100 drives (0.4-75 kW, including IP66) using the built-in RS-485 terminals S+/S-/SG with CM.02 = Modbus-RTU, per S100 User Manual V4.3.</p><div class="meta">48 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: LSLV-S100, LSIS S100, LS S100, LSLV0075S100-4EOFNS</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv610" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Easy Altivar ATV610 (embedded Modbus serial)</h3><p>Easy Altivar ATV610 drives on the built-in Modbus serial port, per Communication Parameters file EAV64394 V1.6.</p><div class="meta">70 registers &middot; 38 writable &middot; RTU</div><span class="sr-only"> Also known as: ATV610, Altivar 610, Easy Altivar 610, Altivar Easy 610, ATV610U, ATV610D</span></a></li><li><a class="card" href="/modbus-register-maps/teco-westinghouse/e510-compact" data-row><span class="k">Variable frequency drive</span><h3>TECO-Westinghouse E510 Compact (E510N1) inverter (Modbus RTU/ASCII)</h3><p>TECO-Westinghouse E510 Compact (E510N1) inverters with the built-in RS-485 port (CON2), per communication addendum DOCUMENT-TECO-E510N1-AC002 Ver01 (2017-08).</p><div class="meta">15 registers &middot; 4 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: E510N1, E510s, TECO E510 Compact</span></a></li><li><a class="card" href="/modbus-register-maps/weg/cfw500" data-row><span class="k">Variable frequency drive</span><h3>WEG CFW500 frequency inverter (Modbus RTU)</h3><p>WEG CFW500 drives as a Modbus RTU slave on the RS-485 port of the plug-in module (Modbus RTU User&#x27;s Guide 10002253377 rev 04); parameter scaling from the V2.2X programming manual.</p><div class="meta">62 registers &middot; 30 writable &middot; RTU</div><span class="sr-only"> Also known as: CFW500 VFD, CFW500-IOS, CFW500-CRS485, CFW500-CUSB, CFW500-CRS232</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/hv600" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa HV600 HVAC fan and pump drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa HV600 drives using the built-in RS-485 port with H5-08 = 0 (MEMOBUS/Modbus), per technical reference SIEPC71061732 revision F.</p><div class="meta">40 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: CIPR-HV60, HV600 HVAC drive</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/vfds/">All variable frequency drives Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://assets.danfoss.com/documents/270144/BC361182856709en-000401.pdf" rel="nofollow noopener" target="_blank">VACON 100 INDUSTRIAL / FLOW / HVAC / 100 X AC drives - Modbus TCP/UDP and Modbus RTU User Manual &middot; DPD00156D &middot; rev. 2016-11-30</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
