<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Vacon 20 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Vacon 20 Modbus register map: 18 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/vacon/vacon-20">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Vacon 20 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Vacon 20 Modbus register map: 18 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/vacon/vacon-20">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Vacon 20 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Vacon 20 Modbus register map: 18 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/vacon/vacon-20",
   "url": "https://easymodbus.com/modbus-register-maps/vacon/vacon-20",
   "name": "Vacon 20 Modbus Register List & Map | Easy Modbus",
   "description": "Vacon 20 Modbus register map: 18 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/vacon/vacon-20#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/vacon/vacon-20#dataset",
   "name": "Vacon VACON 20 AC drive (built-in Modbus RTU) Modbus register map",
   "description": "Danfoss/Vacon's compact AC drive with Modbus RTU built into the I/O terminals. Every parameter and monitoring value is reached by its application ID number, and IDs 2001-2011 and 2101-2111 form the fieldbus process data block. This map covers the control and status words, speed reference and actual speed, the default output process data and the Modbus settings. Vacon 20 Modbus register map: 18 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/vacon/vacon-20",
   "keywords": [
    "Vacon VACON 20 AC drive (built-in Modbus RTU) Modbus register map",
    "Vacon VACON 20 AC drive (built-in Modbus RTU) Modbus registers",
    "Vacon Modbus map",
    "VACON 20 Modbus register map",
    "Vacon 20 Modbus register map",
    "VACON0020 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "VACON 20 AC drives Complete User Manual",
    "url": "https://assets.danfoss.com/documents/397082/AQ361180902722en-000501.pdf",
    "author": {
     "@type": "Organization",
     "name": "Vacon"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Vacon VACON 20 AC drive (built-in Modbus RTU)",
    "description": "Variable frequency drive"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/vacon/vacon-20.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/vacon/vacon-20.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Vacon VACON 20 AC drive (built-in Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 18 registers: 18 holding registers. 9 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Vacon VACON 20 AC drive (built-in Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual prints each process data item as two Modicon references, e.g. 32101/42101 for ID 2101 (input register or holding register), and says some PLC drivers need 1 subtracted from the ID. So ID n is holding register 4xxxx = 40000 + n, wire address n - 1 (status word 2101 -> address 2100; P2.1 ID 172 -> address 171). The same data can also be read with function 04 as input registers."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Vacon VACON 20 AC drive (built-in Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 2000 FB Control word (FB control word); HR 2002 FB Speed reference (Speed reference, 0.01 %); HR 2100 FB Status word (FB status word); HR 2102 FB Actual speed (Actual speed, 0.01 %); HR 2104 Process data out 2 (default output frequency) (Output frequency (default), 0.01 Hz); HR 2108 Process data out 6 (default motor current) (Motor current (default), 0.01 A); HR 171 P2.1 Remote control place 1 selection (P2.1 control place)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Vacon VACON 20 AC drive (built-in Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "In the system menu set P2.2 Fieldbus protocol = 1 (Modbus), P2.3 slave address (factory 1), P2.4 baud rate (factory 9600) and P2.6 parity (factory none, which uses 2 stop bits). Then set P2.1 = 1 so the fieldbus is the control place and P3.3 = 3 for a fieldbus frequency reference."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Vacon VACON 20 AC drive (built-in Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "P2.7 Communication time out (ID 814): 0 = not used, otherwise 1-255 s (factory 10 s)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Vacon VACON 20 AC drive (built-in Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is VACON 20 AC drives Complete User Manual (DPD00716H1), revision 2016-07, published free by Vacon at https://assets.danfoss.com/documents/397082/AQ361180902722en-000501.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Vacon",
     "item": "https://easymodbus.com/modbus-register-maps/vacon/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "VACON 20 AC drive (built-in Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/vacon/vacon-20"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/vacon/">Vacon</a></li><li aria-current="page">VACON 20 AC drive (built-in Modbus RTU)</li></ol>
<p class="eyebrow">Variable frequency drive &middot; Modbus register map</p><h1><span class="mfr">Vacon</span> VACON 20 AC drive (built-in Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>Danfoss/Vacon&#x27;s compact AC drive with Modbus RTU built into the I/O terminals. Every parameter and monitoring value is reached by its application ID number, and IDs 2001-2011 and 2101-2111 form the fieldbus process data block. This map covers the control and status words, speed reference and actual speed, the default output process data and the Modbus settings.</p>
<p>This page lists <strong>18 Modbus registers</strong> for the Vacon VACON 20 AC drive (built-in Modbus RTU) &mdash; 9 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Vacon&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/vacon/">Vacon</a></dd></div><div><dt>Model</dt><dd>VACON 20 AC drive (built-in Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive</a></dd></div><div><dt>Registers</dt><dd>18 (9 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N2</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Firmware</dt><dd>FW0107V012</dd></div><div><dt>Also known as</dt><dd>VACON 20, Vacon 20, VACON0020</dd></div><div><dt>Source document</dt><dd><a href="https://assets.danfoss.com/documents/397082/AQ361180902722en-000501.pdf" rel="nofollow noopener" target="_blank">VACON 20 AC drives Complete User Manual &middot; DPD00716H1 &middot; rev. 2016-07</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/vacon/vacon-20.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/vacon/vacon-20.json">JSON</a>
  <a class="btn" href="https://assets.danfoss.com/documents/397082/AQ361180902722en-000501.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Vacon VACON 20 AC drive (built-in Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Set P2.2 = 1 (Modbus), the address and baud in P2.3/P2.4, P2.1 = 1 (fieldbus control place) and P3.3 = 3 (fieldbus reference). Then write 2001 = 1 (run) with 2003 = speed in 0.01 % of the min-max range, and poll 2101 status, 2103 actual speed and 2105-2111.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-2000">HR 2000</a></td><td class="n">FB Control word</td><td class="f">BITMAP16</td><td>FB control word</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2002">HR 2002</a></td><td class="n">FB Speed reference</td><td class="f">UINT16</td><td>Speed reference, 0.01 %</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2100">HR 2100</a></td><td class="n">FB Status word</td><td class="f">BITMAP16</td><td>FB status word</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2102">HR 2102</a></td><td class="n">FB Actual speed</td><td class="f">INT16</td><td>Actual speed, 0.01 %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2104">HR 2104</a></td><td class="n">Process data out 2 (default output frequency)</td><td class="f">INT16</td><td>Output frequency (default), 0.01 Hz</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2108">HR 2108</a></td><td class="n">Process data out 6 (default motor current)</td><td class="f">UINT16</td><td>Motor current (default), 0.01 A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-171">HR 171</a></td><td class="n">P2.1 Remote control place 1 selection</td><td class="f">UINT16</td><td>P2.1 control place</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>In the system menu set P2.2 Fieldbus protocol = 1 (Modbus), P2.3 slave address (factory 1), P2.4 baud rate (factory 9600) and P2.6 parity (factory none, which uses 2 stop bits). Then set P2.1 = 1 so the fieldbus is the control place and P3.3 = 3 for a fieldbus frequency reference.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>P2.7 Communication time out (ID 814): 0 = not used, otherwise 1-255 s (factory 10 s).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>IDs map to Modicon 4xxxx (and 3xxxx) references: wire address = ID - 1.</li><li>With parity None the drive uses 2 stop bits; with even or odd parity it uses 1.</li><li>Speed reference and actual speed are 0.01 % of the range between minimum and maximum frequency, not of maximum frequency.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 A/B are I/O terminals A and B; the built-in 120 ohm termination is switched by the right-hand DIP switch above the I/O terminals (off by default).</li><li>The built-in Modbus is only used when no fieldbus option board is fitted.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Multi-register reads must cover consecutive IDs, at most 11 per request.</li><li>The Loc/Rem button (or local control) moves the control place to the keypad, away from the fieldbus.</li></ul>
</section>
<h2 id="registers">Vacon VACON 20 AC drive (built-in Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>18</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">18 of 18 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Vacon VACON 20 AC drive (built-in Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">116<small>doc 40117</small></td><td class="n">P3.3 Remote control place 1 frequency reference</td><td class="d">Set 3 (Fieldbus) to take the speed reference from 2003.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Preset speed 0; 2 = Keypad; 3 = Fieldbus; 4 = AI1; 5 = AI2; 6 = PID; 7 = AI1 + AI2; 8 = Motor potentiometer; 9 = Pulse train / encoder; 10 = AIE1; 11 = Temperature input 1; 12 = Temperature input 2; 13 = Temperature input 3</td></tr>
<tr data-row data-type="holding_register" id="r-hr-171"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">171<small>doc 40172</small></td><td class="n">P2.1 Remote control place 1 selection</td><td class="d">Set 1 for Modbus control.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = I/O terminal; 1 = Fieldbus; 2 = Keypad</td></tr>
<tr data-row data-type="holding_register" id="r-hr-808"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">808<small>doc 40809</small></td><td class="n">P2.2 Fieldbus protocol</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Not used; 1 = Modbus used</td></tr>
<tr data-row data-type="holding_register" id="r-hr-809"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">809<small>doc 40810</small></td><td class="n">P2.3 Slave address</td><td class="d">1-255, factory 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-810"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">810<small>doc 40811</small></td><td class="n">P2.4 Baud rate</td><td class="d">Factory 5 = 9600.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 300; 1 = 600; 2 = 1200; 3 = 2400; 4 = 4800; 5 = 9600; 6 = 19200; 7 = 38400; 8 = 57600</td></tr>
<tr data-row data-type="holding_register" id="r-hr-812"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">812<small>doc 40813</small></td><td class="n">P2.6 Parity type</td><td class="d">None uses 2 stop bits; even/odd use 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Even; 2 = Odd</td></tr>
<tr data-row data-type="holding_register" id="r-hr-813"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">813<small>doc 40814</small></td><td class="n">P2.7 Communication time out</td><td class="d">0 = not used; 1-255 s. Factory 10.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2000<small>doc 42001</small></td><td class="n">FB Control word</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Run (0 = stop); bit 1 = Direction (1 = counter-clockwise); bit 2 = Fault reset on rising edge; bit 5 = Quick deceleration ramp time</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2002<small>doc 42003</small></td><td class="n">FB Speed reference</td><td class="d">0-10000 = 0-100 % of the min-max frequency range.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2100<small>doc 42101</small></td><td class="n">FB Status word</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Drive ready; bit 1 = Running; bit 2 = Counter-clockwise; bit 3 = Fault active; bit 4 = Alarm active; bit 5 = Speed reference reached; bit 6 = Running at zero speed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2102<small>doc 42103</small></td><td class="n">FB Actual speed</td><td class="d">-10000 to 10000 = % of the min-max frequency range.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2104<small>doc 42105</small></td><td class="n">Process data out 2 (default output frequency)</td><td class="d">Set by P10.2; scale is for the default content.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2105<small>doc 42106</small></td><td class="n">Process data out 3 (default motor speed)</td><td class="d">Set by P10.3; scale is for the default content.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2106<small>doc 42107</small></td><td class="n">Process data out 4 (default motor voltage)</td><td class="d">Set by P10.4; scale is for the default content.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2107<small>doc 42108</small></td><td class="n">Process data out 5 (default motor torque)</td><td class="d">Percent of nominal; set by P10.5.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2108<small>doc 42109</small></td><td class="n">Process data out 6 (default motor current)</td><td class="d">Set by P10.6; scale is for the default content.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2109<small>doc 42110</small></td><td class="n">Process data out 7 (default motor power)</td><td class="d">Percent of nominal; set by P10.7.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2110<small>doc 42111</small></td><td class="n">Process data out 8 (default DC link voltage)</td><td class="d">Set by P10.8; scale is for the default content.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Process data out 2-8 (2105-2111) are assignable with P10.2-P10.8; the scale and units listed are the manual&#x27;s values for the factory content.</li><li>Register 2104 (P10.1, default frequency reference) is left out because the manual gives no scale for it; 2002/2102 general control and status words are left out because their bit table does not extract cleanly; 2004-2011 input words are application-assignable (P10.9, PID, analog output, aux control word).</li><li>Monitoring IDs V1.x (e.g. output frequency ID 1, motor current ID 3) are readable by ID but the manual gives only units, not the Modbus resolution, so they are not listed.</li><li>Up to 11 consecutive IDs can be read in one request.</li><li>Supported functions: 03, 04, 06 and 16; broadcast only for writes.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Vacon VACON 20 AC drive (built-in Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Vacon VACON 20 AC drive (built-in Modbus RTU) have?</summary><p>This map lists 18 registers: 18 holding registers. 9 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Vacon VACON 20 AC drive (built-in Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual prints each process data item as two Modicon references, e.g. 32101/42101 for ID 2101 (input register or holding register), and says some PLC drivers need 1 subtracted from the ID. So ID n is holding register 4xxxx = 40000 + n, wire address n - 1 (status word 2101 -&gt; address 2100; P2.1 ID 172 -&gt; address 171). The same data can also be read with function 04 as input registers.</p></details><details><summary>What are the minimum Modbus registers to integrate the Vacon VACON 20 AC drive (built-in Modbus RTU)?</summary><p>Start with HR 2000 FB Control word (FB control word); HR 2002 FB Speed reference (Speed reference, 0.01 %); HR 2100 FB Status word (FB status word); HR 2102 FB Actual speed (Actual speed, 0.01 %); HR 2104 Process data out 2 (default output frequency) (Output frequency (default), 0.01 Hz); HR 2108 Process data out 6 (default motor current) (Motor current (default), 0.01 A); HR 171 P2.1 Remote control place 1 selection (P2.1 control place).</p></details><details><summary>How do I enable Modbus control of the Vacon VACON 20 AC drive (built-in Modbus RTU)?</summary><p>In the system menu set P2.2 Fieldbus protocol = 1 (Modbus), P2.3 slave address (factory 1), P2.4 baud rate (factory 9600) and P2.6 parity (factory none, which uses 2 stop bits). Then set P2.1 = 1 so the fieldbus is the control place and P3.3 = 3 for a fieldbus frequency reference.</p></details><details><summary>What happens when the Vacon VACON 20 AC drive (built-in Modbus RTU) loses Modbus communication?</summary><p>P2.7 Communication time out (ID 814): 0 = not used, otherwise 1-255 s (factory 10 s).</p></details><details><summary>Where is the official Vacon VACON 20 AC drive (built-in Modbus RTU) Modbus documentation?</summary><p>The source is VACON 20 AC drives Complete User Manual (DPD00716H1), revision 2016-07, published free by Vacon at https://assets.danfoss.com/documents/397082/AQ361180902722en-000501.pdf.</p></details></div>
<h2>More Vacon Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/vacon/vacon-10" data-row><span class="k">Variable frequency drive</span><h3>Vacon VACON 10 AC drive (built-in Modbus RTU)</h3><p>VACON 10 micro drives on the built-in RS-485 Modbus RTU port, per complete user manual DPD00717F1 (software FW0135V010).</p><div class="meta">17 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: VACON 10, Vacon 10, VACON0010</span></a></li><li><a class="card" href="/modbus-register-maps/vacon/vacon-100" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VACON VACON 100 family (built-in Modbus RTU / Modbus TCP)</h3><p>VACON 100 INDUSTRIAL, FLOW, HVAC and 100 X drives using the built-in RS-485 Modbus RTU or Ethernet Modbus TCP/UDP (manual DPD00156D); application IDs per the VACON 100 INDUSTRIAL application guide DPD00927L (FW0072V037).</p><div class="meta">78 registers &middot; 26 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: VACON 100 INDUSTRIAL, VACON 100 FLOW, VACON 100 HVAC, VACON 100 X, VACON0100</span></a></li></ul><h2>Other variable frequency drives register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/yaskawa/g7" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa G7 drive (CIMR-G7U, legacy) - Modbus RTU</h3><p>Yaskawa G7 (CIMR-G7U) drives using built-in Modbus RTU on terminals R+/R-/S+/S-, per the Modbus Communication Manual G7 TM.G7.11 (rev 07-01).</p><div class="meta">76 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-G7U, G7U, G7 Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/iqpump-micro" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa iQpump Micro compact pump drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa iQpump Micro drives using the built-in RS-485/422 MEMOBUS/Modbus terminals, per user manual TOEP YAIQPM 03B.</p><div class="meta">36 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-PW (iQpump Micro), iQpump Micro AC Drive, iQpump Micro Compact Intelligent Pump Controller</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/p7b-bypass" data-row><span class="k">Variable frequency drive (fan / pump bypass package)</span><h3>Yaskawa P7B drive/bypass (legacy) - Modbus RTU</h3><p>Yaskawa P7B drive/bypass packages (P7 drive CIMR-P7U inside a bypass enclosure, option V native Modbus) using the drive&#x27;s RS-422/485 terminals, per technical manual TM.P7B.01 Appendix D.</p><div class="meta">25 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: P7B, P7 Bypass</span></a></li><li><a class="card" href="/modbus-register-maps/abb/ach480" data-row><span class="k">Variable frequency drive</span><h3>ABB ACH480 HVAC drive (embedded Modbus RTU)</h3><p>ACH480 drives running the ACH480 HVAC control program, embedded fieldbus (EFB) Modbus RTU, addressing mode 0 (default); firmware manual 3AXD50000247134 Rev E.</p><div class="meta">52 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: ACH480-04, ACH480 HVAC control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs380" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS380 machinery drive (embedded Modbus RTU)</h3><p>ACS380 drives running the machinery control program with the BMIO-01 I/O and Modbus RTU module, embedded fieldbus (EFB), addressing mode 0 (default); firmware manual 3AXD50000029275 Rev J.</p><div class="meta">43 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS380-04, ACS380 machinery control program, BMIO-01</span></a></li><li><a class="card" href="/modbus-register-maps/armstrong/design-envelope-4300-4380-ivs" data-row><span class="k">Pump (vertical in-line with integrated VFD)</span><h3>Armstrong Fluid Technology Design Envelope 4300 / 4380 with DEPM IVS / DE IVS drive (map v2)</h3><p>Armstrong Design Envelope 4300 and 4380 vertical in-line pumps with DEPM IVS or DE IVS drive, controller firmware v1.17 and newer (Modbus register map version 2).</p><div class="meta">28 registers &middot; 7 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Design Envelope 4300, Design Envelope 4380, DEPM IVS, DE IVS, Design Envelope pump controller, DEPC</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/vfds/">All variable frequency drives Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://assets.danfoss.com/documents/397082/AQ361180902722en-000501.pdf" rel="nofollow noopener" target="_blank">VACON 20 AC drives Complete User Manual &middot; DPD00716H1 &middot; rev. 2016-07</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
