{
 "manufacturer": "Vaisala",
 "manufacturer_slug": "vaisala",
 "model": "DMT153 dew point transmitter (Modbus RTU)",
 "model_slug": "dmt153",
 "short_model": "DMT153",
 "aliases": [
  "DMT153",
  "DRYCAP DMT153"
 ],
 "equipment_type": "Sensor (dew point transmitter)",
 "applies_to": "DMT153 trace-moisture dew point transmitter, Modbus RTU interface (user guide M213149EN-B).",
 "summary": "The DMT153 is a Vaisala DRYCAP transmitter for very dry gases (calibrated range -80 to -20 °C dew point) and the successor to the DMT152. In digital mode it is a Modbus RTU slave on RS-485. This map covers dew/frost point, ppbv and ppmw readings, status and error codes, pressure and molar-mass compensation, purge, analog outputs, limit alarms, test and user adjustment registers.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": 240,
  "baud": 19200,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 2,
  "tcp_port": null
 },
 "addressing": {
  "convention": "1-based",
  "note": "The guide numbers registers in decimal starting at 1 and also prints the 0-based hex address used in the request; register number 1 is address 0x0000 on the wire."
 },
 "default_word_order": "CDAB",
 "firmware": null,
 "source": {
  "title": "DMT153 User Guide",
  "doc_number": "M213149EN-B",
  "revision_date": "2026-06",
  "url": "https://docs.vaisala.com/r/M213149EN-B/en-US",
  "pages": "Appendix A Modbus reference, pp. 101-122 (Tables 15-27)"
 },
 "notes": [
  "All registers are holding registers: read with function 03, write with function 16.",
  "32-bit floats and 32-bit integers put the least significant word at the listed register (CDAB). The guide states this and its worked read example confirms it.",
  "Unavailable data reads as quiet NaN (float) or 0x8000 (16-bit integer) rather than an exception.",
  "The 16-bit boolean output states 3594/3850 and the lock/unreliable flags 625/626 read 1 when active.",
  "Left out: device tag text (2561) and the calibration date/text block (8194-8228), which need multi-register text writes.",
  "Analog output clipping and error limits (1801-1807, 2057-2063) are left out.",
  "Calibration mode is turned on by writing 1300 to register 8193; the guide's adjustment procedures run in calibration mode.",
  "The four limit-alarm and analog-output parameter registers take the register address (hex) of the value to follow, as listed in the guide."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 0,
   "documented": "1",
   "name": "Dew/frost point temperature",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "3",
   "name": "Water concentration (wet basis)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "ppbv",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4,
   "documented": "5",
   "name": "Water mass fraction",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "ppmw",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "7",
   "name": "Dew point temperature",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 515,
   "documented": "516",
   "name": "Error code",
   "description": "Sum of active error bits.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Device settings corrupted",
    "1": "Sensor purge in progress",
    "2": "Ambient temperature out of range",
    "3": "Supply voltage too low",
    "4": "Supply voltage too high",
    "5": "Temperature sensor failure (short circuit)",
    "6": "Temperature sensor failure (open circuit)",
    "7": "Humidity sensor failure (open circuit)",
    "8": "Humidity sensor failure (short circuit)",
    "9": "Calibration has expired",
    "10": "Calibration is about to expire"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 521,
   "documented": "522",
   "name": "Td/f measurement status",
   "description": "0 = OK.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Not available",
    "1": "Not reliable",
    "2": "Under range",
    "3": "Over range",
    "5": "Value locked",
    "7": "Sensor failure",
    "8": "Measurement not ready"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 522,
   "documented": "523",
   "name": "Device status",
   "description": "0 = OK.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Critical error, maintenance needed",
    "1": "Error, may recover automatically",
    "2": "Warning",
    "3": "Notification",
    "4": "Calibration mode active"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 624,
   "documented": "625",
   "name": "Value locked",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Value locked"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 625,
   "documented": "626",
   "name": "Unreliable",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Measurement not ready"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 640,
   "documented": "641",
   "name": "Time until next sensor purge",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 768,
   "documented": "769",
   "name": "Volatile pressure compensation",
   "description": "1-50000 hPa; cleared at reset.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "hPa",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 770,
   "documented": "771",
   "name": "Power-up pressure compensation",
   "description": "Default 1013.25 hPa.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "hPa",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 794,
   "documented": "795",
   "name": "Filtering factor",
   "description": "0-1; used when 1282 is on.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 800,
   "documented": "801",
   "name": "Molar mass of gas",
   "description": "Default 28.02; used for ppmw.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "g/mol",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 816,
   "documented": "817",
   "name": "Purge prevention duration",
   "description": "1-168 h.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "h",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1281,
   "documented": "1282",
   "name": "Filtering on/off",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1284,
   "documented": "1285",
   "name": "Start sensor purge",
   "description": "Write 1 to start; reads 1-100 progress, 0 done.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1285,
   "documented": "1286",
   "name": "Interval purge on/off",
   "description": "0 disables until restart.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1296,
   "documented": "1297",
   "name": "Control pin function in analog mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "Start sensor purge",
    "2": "Prevent sensor purge"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1536,
   "documented": "1537",
   "name": "Modbus address",
   "description": "1-247, default 240.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1537,
   "documented": "1538",
   "name": "Bit rate",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "300",
    "1": "600",
    "2": "1200",
    "3": "2400",
    "4": "4800",
    "5": "9600",
    "6": "19200",
    "7": "38400",
    "8": "57600",
    "9": "115200"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1538,
   "documented": "1539",
   "name": "Parity, data, stop bits",
   "description": "Default 1 (None, 8, 2).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None, 8, 1",
    "1": "None, 8, 2",
    "2": "Even, 8, 1",
    "3": "Even, 8, 2",
    "4": "Odd, 8, 1",
    "5": "Odd, 8, 2"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1539,
   "documented": "1540",
   "name": "Response delay",
   "description": "0-1000 ms.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ms",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1541,
   "documented": "1542",
   "name": "Restart device",
   "description": "Write 1 to restart.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1792,
   "documented": "1793",
   "name": "AOUT1 output mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "4-20 mA",
    "2": "0-20 mA"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1793,
   "documented": "1794",
   "name": "AOUT1 output parameter",
   "description": "Register address of the output value.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1794,
   "documented": "1795",
   "name": "AOUT1 scale low end",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1796,
   "documented": "1797",
   "name": "AOUT1 scale high end",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1798,
   "documented": "1799",
   "name": "AOUT1 error output level",
   "description": "0-25 mA.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "mA",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1808,
   "documented": "1809",
   "name": "AOUT1 output level",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "mA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2048,
   "documented": "2049",
   "name": "AOUT2 output mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "0-10 V",
    "2": "0-5 V"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2049,
   "documented": "2050",
   "name": "AOUT2 output parameter",
   "description": "Register address of the output value.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2050,
   "documented": "2051",
   "name": "AOUT2 scale low end",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2052,
   "documented": "2053",
   "name": "AOUT2 scale high end",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2054,
   "documented": "2055",
   "name": "AOUT2 error output level",
   "description": "0-11 V.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "V",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2064,
   "documented": "2065",
   "name": "AOUT2 output level",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3585,
   "documented": "3586",
   "name": "Limit alarm 1 parameter",
   "description": "Register address: 0x0000, 0x0002, 0x0004 or 0x0006.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3586,
   "documented": "3587",
   "name": "Limit alarm 1 activate below",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3588,
   "documented": "3589",
   "name": "Limit alarm 1 activate above",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3590,
   "documented": "3591",
   "name": "Limit alarm 1 hysteresis",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3593,
   "documented": "3594",
   "name": "Limit alarm 1 output state",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3841,
   "documented": "3842",
   "name": "Limit alarm 2 parameter",
   "description": "Register address: 0x0000, 0x0002, 0x0004 or 0x0006.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3842,
   "documented": "3843",
   "name": "Limit alarm 2 activate below",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3844,
   "documented": "3845",
   "name": "Limit alarm 2 activate above",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3846,
   "documented": "3847",
   "name": "Limit alarm 2 hysteresis",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3849,
   "documented": "3850",
   "name": "Limit alarm 2 output state",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7680,
   "documented": "7681",
   "name": "Restore factory settings",
   "description": "Write 1.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7936,
   "documented": "7937",
   "name": "Signed integer test",
   "description": "Always reads -12345.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7937,
   "documented": "7938",
   "name": "Floating point test",
   "description": "Always reads -123.45.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7939,
   "documented": "7940",
   "name": "Text string test",
   "description": "Reads the text \"-123.45\".",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8192,
   "documented": "8193",
   "name": "Calibration passcode",
   "description": "1300 enables calibration mode.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8448,
   "documented": "8449",
   "name": "User adjustment reference point 1",
   "description": "-80...-30 °C.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8450,
   "documented": "8451",
   "name": "User adjustment measured point 1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8452,
   "documented": "8453",
   "name": "User adjustment reference point 2",
   "description": "-80...-30 °C.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8454,
   "documented": "8455",
   "name": "User adjustment measured point 2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8480,
   "documented": "8481",
   "name": "Activate adjustment",
   "description": "Write 1.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8481,
   "documented": "8482",
   "name": "Restore factory adjustment",
   "description": "Write 1.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Read holding registers 1-8 for all four measurement values (CDAB floats). Write the process pressure to 769 (or 771 for a fixed power-up value) because ppbv and ppmw are calculated from dew point and that pressure.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 0,
    "why": "Dew/frost point"
   },
   {
    "table": "holding_register",
    "address": 2,
    "why": "Water ppbv"
   },
   {
    "table": "holding_register",
    "address": 515,
    "why": "Error code"
   },
   {
    "table": "holding_register",
    "address": 522,
    "why": "Device status"
   },
   {
    "table": "holding_register",
    "address": 625,
    "why": "Reading not ready"
   },
   {
    "table": "holding_register",
    "address": 768,
    "why": "Live pressure compensation"
   }
  ],
  "enable": "The transmitter reads pin 5 of the M12 connector at power-up: pin 5 left unconnected gives digital (Modbus RTU over RS-485) mode, pin 5 tied to GND gives analog mode. Change the wiring and power-cycle to switch; both modes cannot run at once.",
  "watchdog": null,
  "quirks": [
   "Floats are low word first (CDAB); pick \"word-swapped\" float in masters that default to high word first.",
   "Read or write each 32-bit value in one transaction."
  ],
  "setup": [
   "Defaults: address 240, 19200 baud, None parity, 8 data bits, 2 stop bits."
  ],
  "gotchas": [
   "Use the test registers (7937 on) to confirm float format and addressing before trusting readings.",
   "If the unit is reset while pin 5 is floating it comes up in digital mode, not analog."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/vaisala/dmt153",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
