{
 "manufacturer": "Vaisala",
 "manufacturer_slug": "vaisala",
 "model": "HMDW110 series humidity and temperature transmitters with TMI110 (Modbus RTU)",
 "model_slug": "hmdw110",
 "short_model": "HMDW110",
 "aliases": [
  "HMD110",
  "HMD112",
  "HMW110",
  "HMW112",
  "HMW112D",
  "HMS110",
  "HMS112",
  "TMW110",
  "TMW112",
  "TMW112D",
  "TMI110"
 ],
 "equipment_type": "Sensor (humidity and temperature transmitter)",
 "applies_to": "HMDW110-series duct, wall and outdoor transmitters and TMI110 ordered with the Modbus RTU option (user guide M211726EN-L).",
 "summary": "The HMDW110 series are Vaisala humidity and temperature transmitters for building automation (duct, wall, outdoor and immersion versions). Units ordered with the Modbus option are Modbus RTU slaves on RS-485. This map covers the humidity, temperature and calculated readings, device status, filtering, serial settings and test registers.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": 240,
  "baud": 19200,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 2,
  "tcp_port": null
 },
 "addressing": {
  "convention": "1-based",
  "note": "The guide numbers registers in decimal starting at 1 and also prints the 0-based hex address used in the request; register number 1 is address 0x0000 on the wire."
 },
 "default_word_order": "CDAB",
 "firmware": null,
 "source": {
  "title": "HMDW110 with TMI110 User Guide",
  "doc_number": "M211726EN-L",
  "revision_date": "2026-09",
  "url": "https://docs.vaisala.com/r/M211726EN-L/en-US",
  "pages": "Appendix A Modbus reference, pp. 88-94"
 },
 "notes": [
  "All registers are holding registers: read with function 03, write with function 16.",
  "32-bit floats put the least significant word at the listed register (CDAB). The guide states this and its worked read and write examples confirm it.",
  "Unavailable measurement data reads as a quiet NaN rather than an exception.",
  "TMI110 lists only the temperature register (3); the full measurement table covers the HMD, HMW and HMS humidity models.",
  "Left out: error code (516) and security hash (518). They are 32-bit integers, and this guide only states the word order for 32-bit floats.",
  "Bit rate and parity changes (1538, 1539) take effect after a restart (register 1542). Modbus output needs 9600 baud or higher."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 0,
   "documented": "1",
   "name": "Relative humidity",
   "description": "Humidity models only.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "%RH",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "3",
   "name": "Temperature",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8,
   "documented": "9",
   "name": "Dew/frost point temperature",
   "description": "Humidity models only.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 18,
   "documented": "19",
   "name": "Wet-bulb temperature",
   "description": "Humidity models only.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 26,
   "documented": "27",
   "name": "Enthalpy",
   "description": "Humidity models only.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "kJ/kg",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 512,
   "documented": "513",
   "name": "Device status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "No errors"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 784,
   "documented": "785",
   "name": "Filtering factor",
   "description": "0.001 = maximum filtering, 1.000 = none.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1536,
   "documented": "1537",
   "name": "Modbus address",
   "description": "1-247.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1537,
   "documented": "1538",
   "name": "Bit rate",
   "description": "Takes effect after restart.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "5": "9600",
    "6": "19200",
    "7": "38400",
    "8": "57600"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1538,
   "documented": "1539",
   "name": "Parity, data, stop bits",
   "description": "Takes effect after restart.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None, 8, 1",
    "1": "None, 8, 2",
    "2": "Even, 8, 1",
    "3": "Even, 8, 2",
    "4": "Odd, 8, 1",
    "5": "Odd, 8, 2"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1539,
   "documented": "1540",
   "name": "Response delay",
   "description": "0-1020 ms.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ms",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1540,
   "documented": "1541",
   "name": "Protocol",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "6": "Modbus RTU"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1541,
   "documented": "1542",
   "name": "Restart device",
   "description": "Write 1 to restart.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7936,
   "documented": "7937",
   "name": "Signed integer test",
   "description": "Always reads -12345.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7937,
   "documented": "7938",
   "name": "Floating point test",
   "description": "Always reads -123.45.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7939,
   "documented": "7940",
   "name": "Text string test",
   "description": "Reads the text \"-123.45\".",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Read holding registers 1-4 for RH and temperature (CDAB floats); 9-10 adds dew point. Register 513 reads 1 when no error is active.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 0,
    "why": "Relative humidity"
   },
   {
    "table": "holding_register",
    "address": 2,
    "why": "Temperature"
   },
   {
    "table": "holding_register",
    "address": 8,
    "why": "Dew point"
   },
   {
    "table": "holding_register",
    "address": 512,
    "why": "Device status"
   }
  ],
  "enable": "Order the transmitter with the factory-activated Modbus RTU option, or set the start-up serial mode to Modbus with the smode command on the service port.",
  "watchdog": null,
  "quirks": [
   "Floats are low word first (CDAB); pick \"word-swapped\" float in masters that default to high word first.",
   "Read or write each 32-bit value in one transaction."
  ],
  "setup": [
   "Defaults: address 240, 19200 baud, no parity, 8 data bits, 2 stop bits, response delay 0.",
   "Change address and serial settings with registers 1537-1541 or with Vaisala Insight; restart for bit rate and parity changes."
  ],
  "gotchas": [
   "Use the test registers (7937 on) to confirm float format and addressing before trusting readings."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/vaisala/hmdw110",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
