<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Veris H8035/H8036 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Veris H8035/H8036 Modbus register map: 26 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/veris/h8035-h8036">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Veris H8035/H8036 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Veris H8035/H8036 Modbus register map: 26 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/veris/h8035-h8036">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Veris H8035/H8036 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Veris H8035/H8036 Modbus register map: 26 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/veris/h8035-h8036",
   "url": "https://easymodbus.com/modbus-register-maps/veris/h8035-h8036",
   "name": "Veris H8035/H8036 Modbus Register List & Map | Easy Modbus",
   "description": "Veris H8035/H8036 Modbus register map: 26 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/veris/h8035-h8036#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/veris/h8035-h8036#dataset",
   "name": "Veris Enercept H8035 / H8036 networked power transducer (Modbus RTU) Modbus register map",
   "description": "The Veris Enercept H8035/H8036 is a three-phase power transducer with integral split-core CTs and an RS-485 Modbus RTU port, addressed by DIP switches (1-63). Every data point is offered twice: as a scaled integer from 40001 and as an IEEE 754 float from 40257. This map lists the float block, which needs no model-dependent multiplier; the H8035 provides energy and real power only. Veris H8035/H8036 Modbus register map: 26 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/veris/h8035-h8036",
   "keywords": [
    "Veris Enercept H8035 / H8036 networked power transducer (Modbus RTU) Modbus register map",
    "Veris Enercept H8035 / H8036 networked power transducer (Modbus RTU) Modbus registers",
    "Veris Modbus map",
    "Enercept H8035 Modbus register map",
    "Enercept H8036 Modbus register map",
    "H8035-0100-2 Modbus register map",
    "H8035-0300-2 Modbus register map",
    "H8035-0400-3 Modbus register map",
    "H8035-0800-3 Modbus register map",
    "H8035-0800-4 Modbus register map",
    "H8035-1600-4 Modbus register map",
    "H8035-2400-4 Modbus register map",
    "H8036-0100-2 Modbus register map",
    "H8036-0300-2 Modbus register map",
    "H8036-0400-3 Modbus register map",
    "H8036-0800-3 Modbus register map",
    "H8036-0800-4 Modbus register map",
    "H8036-1600-4 Modbus register map",
    "H8036-2400-4 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Enercept H8035/H8036 Networked Power Transducer (Modbus RTU) - Installation Guide",
    "url": "https://lit.stromquist.com/docs/VerisAltaLabs/LinkedLit/h8035_h8036_i0k2.pdf",
    "author": {
     "@type": "Organization",
     "name": "Veris"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Veris Enercept H8035 / H8036 networked power transducer (Modbus RTU)",
    "brand": {
     "@type": "Brand",
     "name": "Veris"
    },
    "category": "Power meter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/veris/h8035-h8036.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/veris/h8035-h8036.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Veris Enercept H8035 / H8036 networked power transducer (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 26 registers: 26 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Veris Enercept H8035 / H8036 networked power transducer (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The table prints Modicon 4xxxx holding registers read with function 03; the guide says the address actually sent is the printed value minus 40001, so 40257 is wire address 256."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Veris Enercept H8035 / H8036 networked power transducer (Modbus RTU) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Veris Enercept H8035 / H8036 networked power transducer (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 256 Energy Consumption (Energy consumption (kWh)); HR 260 Real Power (Total real power (kW)); HR 266 Power Factor (Power factor); HR 272 Current (Average current); HR 268 Voltage, line to line (Voltage line to line)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Veris Enercept H8035 / H8036 networked power transducer (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No enable step; set the Modbus address on the DIP switches before connecting to the bus."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Veris Enercept H8035 / H8036 networked power transducer (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Enercept H8035/H8036 Networked Power Transducer (Modbus RTU) - Installation Guide (Z201686-0K), revision 2010. Veris doesn't publish it on its own website, so this map was re-typed from a free copy at https://lit.stromquist.com/docs/VerisAltaLabs/LinkedLit/h8035_h8036_i0k2.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Veris",
     "item": "https://easymodbus.com/modbus-register-maps/veris/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Enercept H8035 / H8036 networked power transducer (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/veris/h8035-h8036"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/veris/">Veris</a></li><li aria-current="page">Enercept H8035 / H8036 networked power transducer (Modbus RTU)</li></ol>
<p class="eyebrow">Power meter &middot; Modbus register map</p><h1><span class="mfr">Veris</span> Enercept H8035 / H8036 networked power transducer (Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Veris Enercept H8035/H8036 is a three-phase power transducer with integral split-core CTs and an RS-485 Modbus RTU port, addressed by DIP switches (1-63). Every data point is offered twice: as a scaled integer from 40001 and as an IEEE 754 float from 40257. This map lists the float block, which needs no model-dependent multiplier; the H8035 provides energy and real power only.</p>
<p>This page lists <strong>26 Modbus registers</strong> for the Veris Enercept H8035 / H8036 networked power transducer (Modbus RTU) &mdash; 0 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Veris&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/veris/">Veris</a></dd></div><div><dt>Model</dt><dd>Enercept H8035 / H8036 networked power transducer (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter</a></dd></div><div><dt>Registers</dt><dd>26 (0 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>Enercept H8035, Enercept H8036, H8035-0100-2, H8035-0300-2, H8035-0400-3, H8035-0800-3, H8035-0800-4, H8035-1600-4, H8035-2400-4, H8036-0100-2, H8036-0300-2, H8036-0400-3, H8036-0800-3, H8036-0800-4, H8036-1600-4, H8036-2400-4</dd></div><div><dt>Source document</dt><dd><a href="https://lit.stromquist.com/docs/VerisAltaLabs/LinkedLit/h8035_h8036_i0k2.pdf" rel="nofollow noopener" target="_blank">Enercept H8035/H8036 Networked Power Transducer (Modbus RTU) - Installation Guide &middot; Z201686-0K &middot; rev. 2010 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/veris/h8035-h8036.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/veris/h8035-h8036.json">JSON</a>
  <a class="btn" href="https://lit.stromquist.com/docs/VerisAltaLabs/LinkedLit/h8035_h8036_i0k2.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Veris Enercept H8035 / H8036 networked power transducer (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Set a unique address 1-63 on the DIP switches, wire RS-485 (+, -, shield) and read the float block from 40257 with function 03 as high-word-first floats.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-256">HR 256</a></td><td class="n">Energy Consumption</td><td class="f">FLOAT32 ABCD</td><td>Energy consumption (kWh)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-260">HR 260</a></td><td class="n">Real Power</td><td class="f">FLOAT32 ABCD</td><td>Total real power (kW)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-266">HR 266</a></td><td class="n">Power Factor</td><td class="f">FLOAT32 ABCD</td><td>Power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-272">HR 272</a></td><td class="n">Current</td><td class="f">FLOAT32 ABCD</td><td>Average current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-268">HR 268</a></td><td class="n">Voltage, line to line</td><td class="f">FLOAT32 ABCD</td><td>Voltage line to line</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>No enable step; set the Modbus address on the DIP switches before connecting to the bus.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Use the float block (40257 on); the integer block needs CT-size multipliers.</li><li>Floats are ABCD (MSW at the lower address).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Only addresses 1 to 63 can be set on the DIP switches.</li><li>Daisy-chain the bus with a 120 ohm terminator at the first and last device; shielded twisted pair such as Belden 1120A.</li><li>Do not ground the shield inside the electrical panel.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The meter is powered from its voltage leads; connect them on the line side so it stays online when the load is switched off.</li><li>Colour-match each CT to its voltage lead; the status LED blinks red slowly on wrong wiring or PF below 0.5.</li></ul>
</section>
<h2 id="registers">Veris Enercept H8035 / H8036 networked power transducer (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>26</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">26 of 26 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Veris Enercept H8035 / H8036 networked power transducer (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-256"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">256<small>doc 40257</small></td><td class="n">Energy Consumption</td><td class="d">H8035 and H8036.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-260"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">260<small>doc 40261</small></td><td class="n">Real Power</td><td class="d">H8035 and H8036 (demand kW on H8035).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-262"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">262<small>doc 40263</small></td><td class="n">Reactive Power</td><td class="d">H8036 only.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-264"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">264<small>doc 40265</small></td><td class="n">Apparent Power</td><td class="d">H8036 only.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-266"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">266<small>doc 40267</small></td><td class="n">Power Factor</td><td class="d">H8036 only.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-268"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">268<small>doc 40269</small></td><td class="n">Voltage, line to line</td><td class="d">H8036 only.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-270"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">270<small>doc 40271</small></td><td class="n">Voltage, line to neutral</td><td class="d">H8036 only.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-272"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">272<small>doc 40273</small></td><td class="n">Current</td><td class="d">Average current.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-274"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">274<small>doc 40275</small></td><td class="n">Real Power, phase A</td><td class="d">H8036 only.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-276"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">276<small>doc 40277</small></td><td class="n">Real Power, phase B</td><td class="d">H8036 only.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-278"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">278<small>doc 40279</small></td><td class="n">Real Power, phase C</td><td class="d">H8036 only.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-280"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">280<small>doc 40281</small></td><td class="n">Power Factor, phase A</td><td class="d">H8036 only.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-282"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">282<small>doc 40283</small></td><td class="n">Power Factor, phase B</td><td class="d">H8036 only.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-284"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">284<small>doc 40285</small></td><td class="n">Power Factor, phase C</td><td class="d">H8036 only.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-286"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">286<small>doc 40287</small></td><td class="n">Voltage, phase A-B</td><td class="d">H8036 only.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-288"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">288<small>doc 40289</small></td><td class="n">Voltage, phase B-C</td><td class="d">H8036 only.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-290"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">290<small>doc 40291</small></td><td class="n">Voltage, phase A-C</td><td class="d">H8036 only.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-292"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">292<small>doc 40293</small></td><td class="n">Voltage, phase A-N</td><td class="d">H8036 only.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-294"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">294<small>doc 40295</small></td><td class="n">Voltage, phase B-N</td><td class="d">H8036 only.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-296"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">296<small>doc 40297</small></td><td class="n">Voltage, phase C-N</td><td class="d">H8036 only.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-298"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">298<small>doc 40299</small></td><td class="n">Current, phase A</td><td class="d">H8036 only.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">300<small>doc 40301</small></td><td class="n">Current, phase B</td><td class="d">H8036 only.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">302<small>doc 40303</small></td><td class="n">Current, phase C</td><td class="d">H8036 only.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">304<small>doc 40305</small></td><td class="n">Average Real Power</td><td class="d">H8036 only.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">306<small>doc 40307</small></td><td class="n">Minimum Real Power</td><td class="d">H8036 only.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">308<small>doc 40309</small></td><td class="n">Maximum Real Power</td><td class="d">H8036 only.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Veris does not host this installation guide publicly at a reachable URL (veris.com refuses automated requests); the linked copy on distributor Stromquist&#x27;s literature server is the unaltered Veris document Z201686-0K.</li><li>Floats: the guide states 32-bit IEEE 754 values with the most significant word in the lower address of each register pair (ABCD).</li><li>Left out: the integer block 40001-40027. Each integer needs a multiplier that depends on the CT size (100 A to 2400 A tables on pp. 8-9), and energy is split over an LSW/MSW pair with separate multipliers.</li><li>40259/40260 repeat Energy Consumption (same as 40257/40258) and are not listed separately.</li><li>Supported function codes: 3 (read holding), 6 (preset single register) and 17 (report slave ID). The guide gives no baud or parity defaults; those are in the separate Veris Modbus protocol specification.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Veris Enercept H8035 / H8036 networked power transducer (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Veris Enercept H8035 / H8036 networked power transducer (Modbus RTU) have?</summary><p>This map lists 26 registers: 26 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Veris Enercept H8035 / H8036 networked power transducer (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The table prints Modicon 4xxxx holding registers read with function 03; the guide says the address actually sent is the printed value minus 40001, so 40257 is wire address 256.</p></details><details><summary>What byte order does the Veris Enercept H8035 / H8036 networked power transducer (Modbus RTU) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Veris Enercept H8035 / H8036 networked power transducer (Modbus RTU)?</summary><p>Start with HR 256 Energy Consumption (Energy consumption (kWh)); HR 260 Real Power (Total real power (kW)); HR 266 Power Factor (Power factor); HR 272 Current (Average current); HR 268 Voltage, line to line (Voltage line to line).</p></details><details><summary>How do I enable Modbus control of the Veris Enercept H8035 / H8036 networked power transducer (Modbus RTU)?</summary><p>No enable step; set the Modbus address on the DIP switches before connecting to the bus.</p></details><details><summary>Where is the official Veris Enercept H8035 / H8036 networked power transducer (Modbus RTU) Modbus documentation?</summary><p>The source is Enercept H8035/H8036 Networked Power Transducer (Modbus RTU) - Installation Guide (Z201686-0K), revision 2010. Veris doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://lit.stromquist.com/docs/VerisAltaLabs/LinkedLit/h8035_h8036_i0k2.pdf. It may be an older revision, so check it against the live unit.</p></details></div>

<p class="updated">Source: <a href="https://lit.stromquist.com/docs/VerisAltaLabs/LinkedLit/h8035_h8036_i0k2.pdf" rel="nofollow noopener" target="_blank">Enercept H8035/H8036 Networked Power Transducer (Modbus RTU) - Installation Guide &middot; Z201686-0K &middot; rev. 2010 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
