{
 "manufacturer": "Veris",
 "manufacturer_slug": "veris",
 "model": "Enercept H8035 / H8036 networked power transducer (Modbus RTU)",
 "model_slug": "h8035-h8036",
 "short_model": "H8035/H8036",
 "aliases": [
  "Enercept H8035",
  "Enercept H8036",
  "H8035-0100-2",
  "H8035-0300-2",
  "H8035-0400-3",
  "H8035-0800-3",
  "H8035-0800-4",
  "H8035-1600-4",
  "H8035-2400-4",
  "H8036-0100-2",
  "H8036-0300-2",
  "H8036-0400-3",
  "H8036-0800-3",
  "H8036-0800-4",
  "H8036-1600-4",
  "H8036-2400-4"
 ],
 "equipment_type": "Power meter",
 "applies_to": "Enercept H8035 (energy only) and H8036 (enhanced data stream) split-core three-phase power transducers, 100-2400 A, installation guide Z201686-0K.",
 "summary": "The Veris Enercept H8035/H8036 is a three-phase power transducer with integral split-core CTs and an RS-485 Modbus RTU port, addressed by DIP switches (1-63). Every data point is offered twice: as a scaled integer from 40001 and as an IEEE 754 float from 40257. This map lists the float block, which needs no model-dependent multiplier; the H8035 provides energy and real power only.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": null,
  "data_bits": null,
  "stop_bits": null,
  "tcp_port": null
 },
 "addressing": {
  "convention": "Modicon",
  "note": "The table prints Modicon 4xxxx holding registers read with function 03; the guide says the address actually sent is the printed value minus 40001, so 40257 is wire address 256."
 },
 "default_word_order": "ABCD",
 "firmware": null,
 "source": {
  "title": "Enercept H8035/H8036 Networked Power Transducer (Modbus RTU) - Installation Guide",
  "doc_number": "Z201686-0K",
  "revision_date": "2010",
  "url": "https://lit.stromquist.com/docs/VerisAltaLabs/LinkedLit/h8035_h8036_i0k2.pdf",
  "pages": "Modbus register addressing and data point listing pp. 6-7; integer multipliers pp. 8-9",
  "unofficial": true
 },
 "notes": [
  "Veris does not host this installation guide publicly at a reachable URL (veris.com refuses automated requests); the linked copy on distributor Stromquist's literature server is the unaltered Veris document Z201686-0K.",
  "Floats: the guide states 32-bit IEEE 754 values with the most significant word in the lower address of each register pair (ABCD).",
  "Left out: the integer block 40001-40027. Each integer needs a multiplier that depends on the CT size (100 A to 2400 A tables on pp. 8-9), and energy is split over an LSW/MSW pair with separate multipliers.",
  "40259/40260 repeat Energy Consumption (same as 40257/40258) and are not listed separately.",
  "Supported function codes: 3 (read holding), 6 (preset single register) and 17 (report slave ID). The guide gives no baud or parity defaults; those are in the separate Veris Modbus protocol specification."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 256,
   "documented": "40257",
   "name": "Energy Consumption",
   "description": "H8035 and H8036.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 260,
   "documented": "40261",
   "name": "Real Power",
   "description": "H8035 and H8036 (demand kW on H8035).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 262,
   "documented": "40263",
   "name": "Reactive Power",
   "description": "H8036 only.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 264,
   "documented": "40265",
   "name": "Apparent Power",
   "description": "H8036 only.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 266,
   "documented": "40267",
   "name": "Power Factor",
   "description": "H8036 only.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 268,
   "documented": "40269",
   "name": "Voltage, line to line",
   "description": "H8036 only.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 270,
   "documented": "40271",
   "name": "Voltage, line to neutral",
   "description": "H8036 only.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 272,
   "documented": "40273",
   "name": "Current",
   "description": "Average current.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 274,
   "documented": "40275",
   "name": "Real Power, phase A",
   "description": "H8036 only.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 276,
   "documented": "40277",
   "name": "Real Power, phase B",
   "description": "H8036 only.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 278,
   "documented": "40279",
   "name": "Real Power, phase C",
   "description": "H8036 only.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 280,
   "documented": "40281",
   "name": "Power Factor, phase A",
   "description": "H8036 only.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 282,
   "documented": "40283",
   "name": "Power Factor, phase B",
   "description": "H8036 only.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 284,
   "documented": "40285",
   "name": "Power Factor, phase C",
   "description": "H8036 only.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 286,
   "documented": "40287",
   "name": "Voltage, phase A-B",
   "description": "H8036 only.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 288,
   "documented": "40289",
   "name": "Voltage, phase B-C",
   "description": "H8036 only.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 290,
   "documented": "40291",
   "name": "Voltage, phase A-C",
   "description": "H8036 only.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 292,
   "documented": "40293",
   "name": "Voltage, phase A-N",
   "description": "H8036 only.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 294,
   "documented": "40295",
   "name": "Voltage, phase B-N",
   "description": "H8036 only.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 296,
   "documented": "40297",
   "name": "Voltage, phase C-N",
   "description": "H8036 only.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 298,
   "documented": "40299",
   "name": "Current, phase A",
   "description": "H8036 only.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 300,
   "documented": "40301",
   "name": "Current, phase B",
   "description": "H8036 only.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 302,
   "documented": "40303",
   "name": "Current, phase C",
   "description": "H8036 only.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 304,
   "documented": "40305",
   "name": "Average Real Power",
   "description": "H8036 only.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 306,
   "documented": "40307",
   "name": "Minimum Real Power",
   "description": "H8036 only.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 308,
   "documented": "40309",
   "name": "Maximum Real Power",
   "description": "H8036 only.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Set a unique address 1-63 on the DIP switches, wire RS-485 (+, -, shield) and read the float block from 40257 with function 03 as high-word-first floats.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 256,
    "why": "Energy consumption (kWh)"
   },
   {
    "table": "holding_register",
    "address": 260,
    "why": "Total real power (kW)"
   },
   {
    "table": "holding_register",
    "address": 266,
    "why": "Power factor"
   },
   {
    "table": "holding_register",
    "address": 272,
    "why": "Average current"
   },
   {
    "table": "holding_register",
    "address": 268,
    "why": "Voltage line to line"
   }
  ],
  "enable": "No enable step; set the Modbus address on the DIP switches before connecting to the bus.",
  "watchdog": null,
  "quirks": [
   "Use the float block (40257 on); the integer block needs CT-size multipliers.",
   "Floats are ABCD (MSW at the lower address)."
  ],
  "setup": [
   "Only addresses 1 to 63 can be set on the DIP switches.",
   "Daisy-chain the bus with a 120 ohm terminator at the first and last device; shielded twisted pair such as Belden 1120A.",
   "Do not ground the shield inside the electrical panel."
  ],
  "gotchas": [
   "The meter is powered from its voltage leads; connect them on the line side so it stays online when the load is switched off.",
   "Colour-match each CT to its voltage lead; the status LED blinks red slowly on wrong wiring or PF below 0.5."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/veris/h8035-h8036",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
