<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Vertiv Alber MPM-100 / BDS Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Vertiv Alber MPM-100 / BDS Modbus register map: 19 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/vertiv/alber-mpm-100-bds">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Vertiv Alber MPM-100 / BDS Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Vertiv Alber MPM-100 / BDS Modbus register map: 19 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/vertiv/alber-mpm-100-bds">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Vertiv Alber MPM-100 / BDS Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Vertiv Alber MPM-100 / BDS Modbus register map: 19 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/vertiv/alber-mpm-100-bds",
   "url": "https://easymodbus.com/modbus-register-maps/vertiv/alber-mpm-100-bds",
   "name": "Vertiv Alber MPM-100 / BDS Modbus Register Map | Easy Modbus",
   "description": "Vertiv Alber MPM-100 / BDS Modbus register map: 19 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/vertiv/alber-mpm-100-bds#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/vertiv/alber-mpm-100-bds#dataset",
   "name": "Vertiv (Alber) Alber MPM-100 and BDS series battery monitors (Modbus ASCII) Modbus register map",
   "description": "The Alber MPM-100 and BDS monitor stationary battery strings: cell voltages, intercell and intertier resistances, string voltage, currents, temperatures and alarms. They speak Modbus ASCII (7 data bits, 2 stop bits, 9600 baud) with functions 03 and 16; values are 16-bit integers with power-of-two scaling. This map covers representative cell voltage and resistance registers, overall voltage, time-to-go, system status, the firmware command register and configuration basics. Vertiv Alber MPM-100 / BDS Modbus register map: 19 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/vertiv/alber-mpm-100-bds",
   "keywords": [
    "Vertiv (Alber) Alber MPM-100 and BDS series battery monitors (Modbus ASCII) Modbus register map",
    "Vertiv (Alber) Alber MPM-100 and BDS series battery monitors (Modbus ASCII) Modbus registers",
    "Vertiv (Alber) Modbus map",
    "Alber MPM-100 Modbus register map",
    "Alber BDS Modbus register map",
    "BDS-40 Modbus register map",
    "BDS40 Modbus register map",
    "MPM100 Modbus register map",
    "Vertiv Alber battery monitor Modbus register map",
    "SL-29417 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus Protocol for MPM-100 and BDS Series Monitors",
    "url": "https://www.vertiv.com/4ab422/globalassets/shared/alber-bds-and-mpm-100-modbus-protocol-.pdf",
    "author": {
     "@type": "Organization",
     "name": "Vertiv (Alber)"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Vertiv (Alber) Alber MPM-100 and BDS series battery monitors (Modbus ASCII)",
    "brand": {
     "@type": "Brand",
     "name": "Vertiv (Alber)"
    },
    "category": "Sensor (battery monitoring system)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/vertiv/alber-mpm-100-bds.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/vertiv/alber-mpm-100-bds.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Vertiv (Alber) Alber MPM-100 and BDS series battery monitors (Modbus ASCII) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 19 registers: 19 holding registers. 2 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Vertiv (Alber) Alber MPM-100 and BDS series battery monitors (Modbus ASCII) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each row gives a 4xxxx reference and the hex data address used in the frame: Cell Voltage 1 is reference 40001 at data address 0000H, overall voltage is 41025 at 0400H. Wire address = reference - 40001."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Vertiv (Alber) Alber MPM-100 and BDS series battery monitors (Modbus ASCII)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 Cell voltage 1 (Cell voltage 1); HR 1024 Overall voltage (Overall string voltage); HR 1135 Time-to-go #1 (Time-to-go); HR 1540 System status (System status bits); HR 1152 Alarm type of first current alarm (First active alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Vertiv (Alber) Alber MPM-100 and BDS series battery monitors (Modbus ASCII)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus ASCII is the monitor's native protocol; set the master to ASCII mode."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Vertiv (Alber) Alber MPM-100 and BDS series battery monitors (Modbus ASCII) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus Protocol for MPM-100 and BDS Series Monitors (590-2102-501A/SL-29417/4200-080 Rev 7.05), revision 2015-06-23, published free by Vertiv (Alber) at https://www.vertiv.com/4ab422/globalassets/shared/alber-bds-and-mpm-100-modbus-protocol-.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Vertiv (Alber)",
     "item": "https://easymodbus.com/modbus-register-maps/vertiv/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Alber MPM-100 and BDS series battery monitors (Modbus ASCII)",
     "item": "https://easymodbus.com/modbus-register-maps/vertiv/alber-mpm-100-bds"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/vertiv/">Vertiv (Alber)</a></li><li aria-current="page">Alber MPM-100 and BDS series battery monitors (Modbus ASCII)</li></ol>
<p class="eyebrow">Sensor (battery monitoring system) &middot; Modbus register map</p><h1><span class="mfr">Vertiv (Alber)</span> Alber MPM-100 and BDS series battery monitors (Modbus ASCII) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Alber MPM-100 and BDS monitor stationary battery strings: cell voltages, intercell and intertier resistances, string voltage, currents, temperatures and alarms. They speak Modbus ASCII (7 data bits, 2 stop bits, 9600 baud) with functions 03 and 16; values are 16-bit integers with power-of-two scaling. This map covers representative cell voltage and resistance registers, overall voltage, time-to-go, system status, the firmware command register and configuration basics.</p>
<p>This page lists <strong>19 Modbus registers</strong> for the Vertiv (Alber) Alber MPM-100 and BDS series battery monitors (Modbus ASCII) &mdash; 2 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Vertiv (Alber)&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/vertiv/">Vertiv (Alber)</a></dd></div><div><dt>Model</dt><dd>Alber MPM-100 and BDS series battery monitors (Modbus ASCII)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/solar-inverters/">Sensor (battery monitoring system)</a></dd></div><div><dt>Registers</dt><dd>19 (2 writable)</dd></div><div><dt>Transport</dt><dd>Modbus ASCII</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 7N2</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Firmware</dt><dd>MPM 1.20+, BDS controller 2.20+</dd></div><div><dt>Also known as</dt><dd>Alber MPM-100, Alber BDS, BDS-40, BDS40, MPM100, Vertiv Alber battery monitor, SL-29417</dd></div><div><dt>Source document</dt><dd><a href="https://www.vertiv.com/4ab422/globalassets/shared/alber-bds-and-mpm-100-modbus-protocol-.pdf" rel="nofollow noopener" target="_blank">Modbus Protocol for MPM-100 and BDS Series Monitors &middot; 590-2102-501A/SL-29417/4200-080 Rev 7.05 &middot; rev. 2015-06-23</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/vertiv/alber-mpm-100-bds.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/vertiv/alber-mpm-100-bds.json">JSON</a>
  <a class="btn" href="https://www.vertiv.com/4ab422/globalassets/shared/alber-bds-and-mpm-100-modbus-protocol-.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Vertiv (Alber) Alber MPM-100 and BDS series battery monitors (Modbus ASCII)</h2>
<div class="answer"><b>Integration in brief</b><p>Poll with Modbus ASCII function 03 at 9600 baud, 7 data bits, no parity, 2 stop bits; read cell voltages from 0000H and string values from 0400H, applying the power-of-two scaling.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Cell voltage 1</td><td class="f">UINT16</td><td>Cell voltage 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1024">HR 1024</a></td><td class="n">Overall voltage</td><td class="f">UINT16</td><td>Overall string voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1135">HR 1135</a></td><td class="n">Time-to-go #1</td><td class="f">UINT16</td><td>Time-to-go</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1540">HR 1540</a></td><td class="n">System status</td><td class="f">BITMAP16</td><td>System status bits</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1152">HR 1152</a></td><td class="n">Alarm type of first current alarm</td><td class="f">UINT16</td><td>First active alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus ASCII is the monitor&#x27;s native protocol; set the master to ASCII mode.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>ASCII framing with 7 data bits and 2 stop bits.</li><li>Power-of-two scaling on voltages and resistances.</li><li>Temperatures are sign-magnitude, not two&#x27;s complement.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>9600 baud, 7 data bits, no parity, 2 stop bits.</li><li>MPM address 01H; BDS string n = address n.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Alarm reset and tests are commands written to 41542 (data address 0605H).</li></ul>
</section>
<h2 id="registers">Vertiv (Alber) Alber MPM-100 and BDS series battery monitors (Modbus ASCII) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>19</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">19 of 19 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Vertiv (Alber) Alber MPM-100 and BDS series battery monitors (Modbus ASCII) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001 / 0000H</small></td><td class="n">Cell voltage 1</td><td class="d">Raw / 2^10. Cell voltages 1-512 run 40001-40512.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0009765625</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002 / 0001H</small></td><td class="n">Cell voltage 2</td><td class="d">Raw / 2^10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0009765625</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-511"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">511<small>doc 40512 / 01FFH</small></td><td class="n">Cell voltage 512</td><td class="d">Raw / 2^10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0009765625</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-512"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">512<small>doc 40513 / 0200H</small></td><td class="n">Intercell resistance 1</td><td class="d">Raw x 10^3 / 2^13. Intercell 1-48 run 40513-40560.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1220703125</td><td>µΩ</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-559"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">559<small>doc 40560 / 022FH</small></td><td class="n">Intercell resistance 48</td><td class="d">Raw x 10^3 / 2^13.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1220703125</td><td>µΩ</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1024"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1024<small>doc 41025 / 0400H</small></td><td class="n">Overall voltage</td><td class="d">Raw / 2^4.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0625</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1038"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1038<small>doc 41039 / 040EH</small></td><td class="n">Intertier resistance 1 (MPM)</td><td class="d">Raw x 10^3 / 2^11. Intertier 1-8 for MPM run 41039-41046.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.48828125</td><td>µΩ</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1068"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1068<small>doc 41069 / 042CH</small></td><td class="n">Intertier resistance 1 (BDS)</td><td class="d">Raw x 10^3 / 2^11. BDS intertier 1-15 run 41069-41083.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.48828125</td><td>µΩ</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1135"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1135<small>doc 41136 / 046FH</small></td><td class="n">Time-to-go #1</td><td class="d">Hours x 100; 720 = 7.2 h. MPM 2.00+.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1137"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1137<small>doc 41138 / 0471H</small></td><td class="n">Time-to-go #2</td><td class="d">Hours x 100; 720 = 7.2 h. MPM 2.00+.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1139"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1139<small>doc 41140 / 0473H</small></td><td class="n">Time-to-go #3</td><td class="d">Hours x 100; 720 = 7.2 h. MPM 2.00+.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1141"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1141<small>doc 41142 / 0475H</small></td><td class="n">Time-to-go #4</td><td class="d">Hours x 100; 720 = 7.2 h. MPM 2.00+.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1152"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1152<small>doc 41153 / 0480H</small></td><td class="n">Alarm type of first current alarm</td><td class="d">Bit 15: 0 = active; bits 9-14 alarm number; bits 0-8 cell/sensor number.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1536"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1536<small>doc 41537 / 0600H</small></td><td class="n">String ID</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1540"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1540<small>doc 41541 / 0604H</small></td><td class="n">System status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Hardware problem; bit 1 = Calibration in progress; bit 2 = Memory test finished; bit 3 = In diagnostic mode; bit 4 = Warning; bit 5 = Resistance values logged; bit 6 = Resistance test in progress; bit 7 = Discharge report logged; bit 8 = Discharge in progress; bit 9 = Discharge disabled; bit 10 = Historical alarm logged; bit 11 = DCM communication error; bit 12 = Logging discharge data; bit 13 = Maintenance alarm happened; bit 14 = Critical alarm happened; bit 15 = Alarm disabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1541"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1541<small>doc 41542 / 0605H</small></td><td class="n">Firmware control</td><td class="d">Write a command code (function 16).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Start resistance test; 1 = Stop resistance test; 2 = Start firmware scan; 3 = Stop firmware scan; 5 = Load off; 6 = Start diagnostics; 7 = Stop diagnostics; 8 = Reset alarm; 10 = Start load test; 11 = Stop load test; 12 = Start EEPROM test; 16 = Enable alarm; 17 = Disable alarm; 18 = Close alarm contact; 19 = Open alarm contact; 20 = Close charger contact; 21 = Open charger contact</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1553"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1553<small>doc 41554 / 0611H</small></td><td class="n">DIP switch</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1598"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1598<small>doc 41599 / 063EH</small></td><td class="n">Cell connection</td><td class="d">BDS40 only (DCM 2.45+, controller 2.31+).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">128 = Good; 255 = Connection problem</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1600"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1600<small>doc 41601 / 0640H</small></td><td class="n">Total cell number</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Left out: discharge time (41026), the battery amp-hour rows (41818-41825) and amp-hours remaining #1-#4 (41137, 41139, 41141, 41143). All are marked &#x27;(High - Low)&#x27; and the list does not explain whether that means two registers or a split value, so size or encoding is not settled.</li><li>Scaling comes from the data transformation table: overall voltage / 2^4, cell voltage / 2^10, intertier resistance x 10^3 / 2^11, intercell resistance x 10^3 / 2^13. Scales are written here as decimals (0.0625, 0.0009765625, 0.48828125, 0.1220703125).</li><li>Left out: currents (scaled by the shunt value or a float-current constant), internal cell resistance (model-dependent RConstant), and temperatures, which use sign-and-magnitude encoding (bit 15 = negative) divided by 128 or by 45 depending on DCM/MPM firmware.</li><li>Only the first, second and last cell voltage and the first/last intercell rows are listed; the rest follow at one register per cell.</li><li>Device address: MPM is 01H; BDS strings 1-16 are 01H-10H.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Vertiv (Alber) Alber MPM-100 and BDS series battery monitors (Modbus ASCII)</h2><div class="faq"><details open><summary>What Modbus registers does the Vertiv (Alber) Alber MPM-100 and BDS series battery monitors (Modbus ASCII) have?</summary><p>This map lists 19 registers: 19 holding registers. 2 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Vertiv (Alber) Alber MPM-100 and BDS series battery monitors (Modbus ASCII) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each row gives a 4xxxx reference and the hex data address used in the frame: Cell Voltage 1 is reference 40001 at data address 0000H, overall voltage is 41025 at 0400H. Wire address = reference - 40001.</p></details><details><summary>What are the minimum Modbus registers to integrate the Vertiv (Alber) Alber MPM-100 and BDS series battery monitors (Modbus ASCII)?</summary><p>Start with HR 0 Cell voltage 1 (Cell voltage 1); HR 1024 Overall voltage (Overall string voltage); HR 1135 Time-to-go #1 (Time-to-go); HR 1540 System status (System status bits); HR 1152 Alarm type of first current alarm (First active alarm).</p></details><details><summary>How do I enable Modbus control of the Vertiv (Alber) Alber MPM-100 and BDS series battery monitors (Modbus ASCII)?</summary><p>Modbus ASCII is the monitor&#x27;s native protocol; set the master to ASCII mode.</p></details><details><summary>Where is the official Vertiv (Alber) Alber MPM-100 and BDS series battery monitors (Modbus ASCII) Modbus documentation?</summary><p>The source is Modbus Protocol for MPM-100 and BDS Series Monitors (590-2102-501A/SL-29417/4200-080 Rev 7.05), revision 2015-06-23, published free by Vertiv (Alber) at https://www.vertiv.com/4ab422/globalassets/shared/alber-bds-and-mpm-100-modbus-protocol-.pdf.</p></details></div>

<p class="updated">Source: <a href="https://www.vertiv.com/4ab422/globalassets/shared/alber-bds-and-mpm-100-modbus-protocol-.pdf" rel="nofollow noopener" target="_blank">Modbus Protocol for MPM-100 and BDS Series Monitors &middot; 590-2102-501A/SL-29417/4200-080 Rev 7.05 &middot; rev. 2015-06-23</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
