<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Vertiv Liebert CRV Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Vertiv Liebert CRV Modbus register map: 176 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/vertiv/liebert-crv-icom">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Vertiv Liebert CRV Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Vertiv Liebert CRV Modbus register map: 176 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/vertiv/liebert-crv-icom">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Vertiv Liebert CRV Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Vertiv Liebert CRV Modbus register map: 176 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-crv-icom",
   "url": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-crv-icom",
   "name": "Vertiv Liebert CRV Modbus Register List & Map | Easy Modbus",
   "description": "Vertiv Liebert CRV Modbus register map: 176 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-crv-icom#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-crv-icom#dataset",
   "name": "Vertiv Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus) Modbus register map",
   "description": "The Liebert CRV is a row-based precision cooling unit that sits between IT racks. Through a Liebert IntelliSlot Modbus card its iCOM v4 controller is a Modbus RTU / TCP slave. The map covers supply and return air temperatures, dew point and humidity, remote rack sensors, setpoints and alarm thresholds, fan speed and capacity, condenser data, system on/off and status, and the event bits. Vertiv Liebert CRV Modbus register map: 176 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-crv-icom",
   "keywords": [
    "Vertiv Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus) Modbus register map",
    "Vertiv Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus) Modbus registers",
    "Vertiv Modbus map",
    "Liebert CRV Modbus register map",
    "CRV Modbus register map",
    "Liebert CRV iCOM Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Liebert IntelliSlot Modbus 485, Modbus IP and BACnet IP Reference Guide",
    "url": "https://ccontrols.com/support/dp/Liebert.pdf",
    "author": {
     "@type": "Organization",
     "name": "Vertiv"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Vertiv Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus)",
    "description": "Air handler (in-row computer room cooling unit)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-crv-icom.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-crv-icom.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Vertiv Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 176 registers: 91 discrete inputs, 44 input registers, 41 holding registers. 41 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Vertiv Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide prints Modicon-style numbers: discrete inputs 1xxxx, input registers 3xxxx, holding registers 4xxxx. Its RTU example asks for holding register 40051 with start offset 50 (0x0032), so subtract 10001 / 30001 / 40001 to get the wire address. Coils are printed as plain numbers on the same scale as the discrete inputs (coil 25 sits beside status 10025), so coil n is wire address n-1."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Vertiv Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 477 System On/Off Control (System on/off control); IR 474 System Operating State (System operating state); IR 473 System Status (System status); IR 384 Supply Air Temperature (Supply air temperature); IR 386 Return Air Temperature (Return air temperature); IR 411 Return Humidity (Return humidity); HR 396 Air Temperature Set Point (Air temperature setpoint); IR 450 Fan Speed (Fan speed); HR 499 System Event Acknowledge/Reset (Acknowledge / reset events)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Vertiv Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Fit the Liebert IntelliSlot card the guide lists for the unit's controller (for iCOM v4 units: IS-485L for Modbus 485, IS-IPBML for Modbus IP / BACnet IP) and set its Modbus address and line speed on the card."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Vertiv Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Holding register 40448 'BMS Timeout Period' (minutes) sets how long the unit waits for BMS communication before a timeout event; the resulting action is not described in this guide."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Vertiv Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Liebert IntelliSlot Modbus 485, Modbus IP and BACnet IP Reference Guide (SL-28170 Rev 9), revision 10-12 (printed as SL-28170_REV9_10-12). Vertiv doesn't publish it on its own website, so this map was re-typed from a free copy at https://ccontrols.com/support/dp/Liebert.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Vertiv",
     "item": "https://easymodbus.com/modbus-register-maps/vertiv/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus)",
     "item": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-crv-icom"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/vertiv/">Vertiv</a></li><li aria-current="page">Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus)</li></ol>
<p class="eyebrow">Air handler (in-row computer room cooling unit) &middot; Modbus register map</p><h1><span class="mfr">Vertiv</span> Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Liebert CRV is a row-based precision cooling unit that sits between IT racks. Through a Liebert IntelliSlot Modbus card its iCOM v4 controller is a Modbus RTU / TCP slave. The map covers supply and return air temperatures, dew point and humidity, remote rack sensors, setpoints and alarm thresholds, fan speed and capacity, condenser data, system on/off and status, and the event bits.</p>
<p>This page lists <strong>176 Modbus registers</strong> for the Vertiv Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus) &mdash; 41 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Vertiv&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/vertiv/">Vertiv</a></dd></div><div><dt>Model</dt><dd>Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac/">Air handler (in-row computer room cooling unit)</a></dd></div><div><dt>Registers</dt><dd>176 (41 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>8N1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Also known as</dt><dd>Liebert CRV, CRV, Liebert CRV iCOM</dd></div><div><dt>Source document</dt><dd><a href="https://ccontrols.com/support/dp/Liebert.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus 485, Modbus IP and BACnet IP Reference Guide &middot; SL-28170 Rev 9 &middot; rev. 10-12 (printed as SL-28170_REV9_10-12) &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/vertiv/liebert-crv-icom.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/vertiv/liebert-crv-icom.json">JSON</a>
  <a class="btn" href="https://ccontrols.com/support/dp/Liebert.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Vertiv Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus)</h2>
<div class="answer"><b>Integration in brief</b><p>Read 30385-30395 for air temperatures, 30474-30477 for status and 30451-30455 for fan and capacity. Write 40478 to switch the unit on/off and 40397 for the air temperature setpoint in tenths of deg C.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-477">HR 477</a></td><td class="n">System On/Off Control</td><td class="f">UINT16</td><td>System on/off control</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-474">IR 474</a></td><td class="n">System Operating State</td><td class="f">UINT16</td><td>System operating state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-473">IR 473</a></td><td class="n">System Status</td><td class="f">UINT16</td><td>System status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-384">IR 384</a></td><td class="n">Supply Air Temperature</td><td class="f">INT16</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-386">IR 386</a></td><td class="n">Return Air Temperature</td><td class="f">INT16</td><td>Return air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-411">IR 411</a></td><td class="n">Return Humidity</td><td class="f">UINT16</td><td>Return humidity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-396">HR 396</a></td><td class="n">Air Temperature Set Point</td><td class="f">INT16</td><td>Air temperature setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-450">IR 450</a></td><td class="n">Fan Speed</td><td class="f">UINT16</td><td>Fan speed</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-499">HR 499</a></td><td class="n">System Event Acknowledge/Reset</td><td class="f">UINT16</td><td>Acknowledge / reset events</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Fit the Liebert IntelliSlot card the guide lists for the unit&#x27;s controller (for iCOM v4 units: IS-485L for Modbus 485, IS-IPBML for Modbus IP / BACnet IP) and set its Modbus address and line speed on the card.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>Holding register 40448 &#x27;BMS Timeout Period&#x27; (minutes) sets how long the unit waits for BMS communication before a timeout event; the resulting action is not described in this guide.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Modicon numbering: subtract 40001 / 30001 / 10001 for the wire address.</li><li>On/off is a holding register here (40478), not a coil.</li><li>Low-noise-mode day selections (40494, 40495) are bit masks: bit 0 Monday ... bit 6 Sunday.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 (2-wire) RTU settings for the IntelliSlot 485 card: 9600, 19200 or 38400 baud, 8 data bits, no parity, 1 stop bit.</li><li>Each unit needs a unique Modbus slave address on the RS-485 line.</li><li>For Modbus IP, use the IntelliSlot Modbus IP / BACnet IP card listed for the unit&#x27;s controller in the guide&#x27;s compatibility table.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Humidity setpoint and humidification/dehumidification bands (40413-40415) are whole %RH, while the humidity dead band and thresholds (40416-40418) are tenths.</li></ul>
</section>
<h2 id="registers">Vertiv Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>91</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>44</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>41</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">176 of 176 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Vertiv Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="discrete_input" id="r-di-0"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">0<small>doc 10001</small></td><td class="n">Supply Air Over Temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-1"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1<small>doc 10002</small></td><td class="n">Supply Air Under Temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-2"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">2<small>doc 10003</small></td><td class="n">Return Air Over Temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-3"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">3<small>doc 10004</small></td><td class="n">Supply Air Sensor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-4"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">4<small>doc 10005</small></td><td class="n">High Return Humidity</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-5"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">5<small>doc 10006</small></td><td class="n">Low Return Humidity</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-6"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">6<small>doc 10007</small></td><td class="n">Humidifier Hours Exceeded</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-7"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7<small>doc 10008</small></td><td class="n">Dehumidifier Hours Exceeded</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-8"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">8<small>doc 10009</small></td><td class="n">Humidifier Under Current</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-9"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">9<small>doc 10010</small></td><td class="n">Humidifier Over Current</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-10"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">10<small>doc 10011</small></td><td class="n">Humidifier Low Water</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-11"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">11<small>doc 10012</small></td><td class="n">Humidifier Cylinder Worn</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-12"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">12<small>doc 10013</small></td><td class="n">Humidifier Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-13"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">13<small>doc 10014</small></td><td class="n">Ext Humidifier Lockout</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-14"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">14<small>doc 10015</small></td><td class="n">Humidifier Control Board Not Detected</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-15"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">15<small>doc 10016</small></td><td class="n">Return Humidity Out Of Proportional Band</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-16"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">16<small>doc 10017</small></td><td class="n">Loss of Air Flow</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-17"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">17<small>doc 10018</small></td><td class="n">Fan Hours Exceeded</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-18"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">18<small>doc 10019</small></td><td class="n">Top Fan Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-19"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">19<small>doc 10020</small></td><td class="n">Bottom Fan Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-20"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">20<small>doc 10021</small></td><td class="n">Remote Sensor Issue 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-21"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">21<small>doc 10022</small></td><td class="n">Remote Sensor Issue 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-22"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">22<small>doc 10023</small></td><td class="n">Remote Sensor Issue 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-23"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">23<small>doc 10024</small></td><td class="n">Remote Sensor Issue 4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-24"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">24<small>doc 10025</small></td><td class="n">Remote Sensor Issue 5</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-25"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">25<small>doc 10026</small></td><td class="n">Remote Sensor Issue 6</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-26"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">26<small>doc 10027</small></td><td class="n">Remote Sensor Issue 7</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-27"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">27<small>doc 10028</small></td><td class="n">Remote Sensor Issue 8</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-28"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">28<small>doc 10029</small></td><td class="n">Remote Sensor Issue 9</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-29"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">29<small>doc 10030</small></td><td class="n">Remote Sensor Issue 10</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-30"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">30<small>doc 10031</small></td><td class="n">Compressor 1 High Head Pressure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-31"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">31<small>doc 10032</small></td><td class="n">Compressor 1 Low Suction Pressure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-32"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">32<small>doc 10033</small></td><td class="n">Compressor 1 Hours Exceeded</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-33"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">33<small>doc 10034</small></td><td class="n">Dig Scroll Comp 1 Temp Sensor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-34"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">34<small>doc 10035</small></td><td class="n">Dig Scroll Comp 1 Over Temp</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-35"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">35<small>doc 10036</small></td><td class="n">Compressor 1 Low Pressure Transducer Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-36"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">36<small>doc 10037</small></td><td class="n">Ext Compressor Lockout</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-37"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">37<small>doc 10038</small></td><td class="n">Compressor 1 Short Cycle</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-38"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">38<small>doc 10039</small></td><td class="n">Compressor 1 High Pressure Transducer Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-39"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">39<small>doc 10040</small></td><td class="n">Compressor 1 Pump Down Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-40"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">40<small>doc 10041</small></td><td class="n">Reheater Over Temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-41"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">41<small>doc 10042</small></td><td class="n">Electric Reheater Hours Exceeded</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-42"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">42<small>doc 10043</small></td><td class="n">Ext Reheat Lockout</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-43"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">43<small>doc 10044</small></td><td class="n">Condenser 1 Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-44"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">44<small>doc 10045</small></td><td class="n">Condenser VFD Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-45"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">45<small>doc 10046</small></td><td class="n">Condenser TVSS Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-46"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">46<small>doc 10047</small></td><td class="n">Supply Chilled Water Over Temp</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-47"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">47<small>doc 10048</small></td><td class="n">Chilled Water Control Valve Failure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-48"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">48<small>doc 10049</small></td><td class="n">Supply Chilled Water Loss of Flow</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-49"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">49<small>doc 10050</small></td><td class="n">Supply Fluid Temp Sensor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-50"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">50<small>doc 10051</small></td><td class="n">Customer Input 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-51"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">51<small>doc 10052</small></td><td class="n">Customer Input 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-52"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">52<small>doc 10053</small></td><td class="n">Customer Input 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-53"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">53<small>doc 10054</small></td><td class="n">Customer Input 4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-54"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">54<small>doc 10055</small></td><td class="n">Smoke Detected</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-55"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">55<small>doc 10056</small></td><td class="n">Water Under Floor</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-56"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">56<small>doc 10057</small></td><td class="n">Service Required</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-57"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">57<small>doc 10058</small></td><td class="n">Shutdown - Loss Of Power</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-58"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">58<small>doc 10059</small></td><td class="n">Ext Over Temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-59"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">59<small>doc 10060</small></td><td class="n">Ext Loss of Flow</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-60"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">60<small>doc 10061</small></td><td class="n">Ext Condenser Pump High Water</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-61"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">61<small>doc 10062</small></td><td class="n">Ext Standby Glycol Pump On</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-62"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">62<small>doc 10063</small></td><td class="n">External Fire Detected</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-63"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">63<small>doc 10064</small></td><td class="n">Unit On</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-64"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">64<small>doc 10065</small></td><td class="n">Unit Off</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-65"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">65<small>doc 10066</small></td><td class="n">Unit Standby</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-66"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">66<small>doc 10067</small></td><td class="n">Unit Partial Shutdown</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-67"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">67<small>doc 10068</small></td><td class="n">Unit Shutdown</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-68"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">68<small>doc 10069</small></td><td class="n">Water Leakage Detector Sensor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-69"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">69<small>doc 10070</small></td><td class="n">BMS Communications Timeout</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-70"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">70<small>doc 10071</small></td><td class="n">Maintenance Due</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-71"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">71<small>doc 10072</small></td><td class="n">Maintenance Completed</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-72"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">72<small>doc 10073</small></td><td class="n">Clogged Air Filter</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-73"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">73<small>doc 10074</small></td><td class="n">RAM Battery Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-74"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">74<small>doc 10075</small></td><td class="n">Master Unit Communication Lost</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-75"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">75<small>doc 10076</small></td><td class="n">High Power Shutdown</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-76"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">76<small>doc 10077</small></td><td class="n">Return Air Sensor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-77"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">77<small>doc 10078</small></td><td class="n">Condenser Outside Air Temp Sensor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-78"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">78<small>doc 10079</small></td><td class="n">Condenser Outside Air Temp Out of Operating Range</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-79"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">79<small>doc 10080</small></td><td class="n">Condenser Control Board Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-80"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">80<small>doc 10081</small></td><td class="n">Condenser Refrigerant Pressure Over Threshold</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-81"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">81<small>doc 10082</small></td><td class="n">Condenser Refrigerant Pressure Under Threshold</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-82"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">82<small>doc 10083</small></td><td class="n">Condenser Refrigerant Pressure Sensor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-83"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">83<small>doc 10084</small></td><td class="n">Condenser Supply Refrigerant Over Temp</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-84"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">84<small>doc 10085</small></td><td class="n">Condenser Supply Refrigerant Under Temp</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-85"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">85<small>doc 10086</small></td><td class="n">Condenser Supply Refrigerant Temp Sensor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-86"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">86<small>doc 10087</small></td><td class="n">Condenser Max Fan Speed Override</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-87"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">87<small>doc 10088</small></td><td class="n">Condenser Fan Issue 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-88"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">88<small>doc 10089</small></td><td class="n">Condenser Fan Issue 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-89"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">89<small>doc 10090</small></td><td class="n">Condenser Fan Issue 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-90"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">90<small>doc 10091</small></td><td class="n">Condenser Fan Issue 4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-384"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">384<small>doc 30385</small></td><td class="n">Supply Air Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-386"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">386<small>doc 30387</small></td><td class="n">Return Air Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-388"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">388<small>doc 30389</small></td><td class="n">Return Dew Point</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-390"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">390<small>doc 30391</small></td><td class="n">Remote Sensor Minimum Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-392"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">392<small>doc 30393</small></td><td class="n">Remote Sensor Maximum Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-394"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">394<small>doc 30395</small></td><td class="n">Remote Sensor Average Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-410"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">410<small>doc 30411</small></td><td class="n">Supply Humidity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>% RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-411"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">411<small>doc 30412</small></td><td class="n">Return Humidity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>% RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-423"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">423<small>doc 30424</small></td><td class="n">Remote Sensor Temperature 1</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-424"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">424<small>doc 30425</small></td><td class="n">Remote Sensor Temperature 2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-425"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">425<small>doc 30426</small></td><td class="n">Remote Sensor Temperature 3</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-426"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">426<small>doc 30427</small></td><td class="n">Remote Sensor Temperature 4</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-427"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">427<small>doc 30428</small></td><td class="n">Remote Sensor Temperature 5</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-428"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">428<small>doc 30429</small></td><td class="n">Remote Sensor Temperature 6</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-429"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">429<small>doc 30430</small></td><td class="n">Remote Sensor Temperature 7</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-430"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">430<small>doc 30431</small></td><td class="n">Remote Sensor Temperature 8</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-431"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">431<small>doc 30432</small></td><td class="n">Remote Sensor Temperature 9</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-432"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">432<small>doc 30433</small></td><td class="n">Remote Sensor Temperature 10</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-443"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">443<small>doc 30444</small></td><td class="n">Supply Chilled Water Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-449"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">449<small>doc 30450</small></td><td class="n">Operating Efficiency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-450"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">450<small>doc 30451</small></td><td class="n">Fan Speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-451"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">451<small>doc 30452</small></td><td class="n">Cooling Capacity (Primary)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-452"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">452<small>doc 30453</small></td><td class="n">Dehumidifier Utilization</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-453"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">453<small>doc 30454</small></td><td class="n">Reheat Utilization</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-454"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">454<small>doc 30455</small></td><td class="n">Humidifier Utilization</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-455"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">455<small>doc 30456</small></td><td class="n">Calculated Next Maintenance Month</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-456"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">456<small>doc 30457</small></td><td class="n">Calculated Next Maintenance Year</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-457"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">457<small>doc 30458</small></td><td class="n">Maintenance Ramp</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-458"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">458<small>doc 30459</small></td><td class="n">Server Class</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = UPS; 2 = AIR; 3 = PMP; 4 = PDU</td></tr>
<tr data-row data-type="input_register" id="r-ir-473"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">473<small>doc 30474</small></td><td class="n">System Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Normal Operation; 2 = StartUp; 8 = Normal with Warning; 16 = Normal with Alarm; 32 = Abnormal Operation</td></tr>
<tr data-row data-type="input_register" id="r-ir-474"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">474<small>doc 30475</small></td><td class="n">System Operating State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on; 2 = standby</td></tr>
<tr data-row data-type="input_register" id="r-ir-475"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">475<small>doc 30476</small></td><td class="n">System Control Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Internal (Auto); 1 = External (Manual)</td></tr>
<tr data-row data-type="input_register" id="r-ir-476"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">476<small>doc 30477</small></td><td class="n">System Operating State Reason</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Reason Unknown; 1 = Network Display; 2 = Alarm; 3 = Schedule; 4 = Remote System; 5 = External Input; 6 = Local Display</td></tr>
<tr data-row data-type="input_register" id="r-ir-478"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">478<small>doc 30479</small></td><td class="n">Condenser Refrigerant Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = R22; 1 = R407C; 2 = R410A</td></tr>
<tr data-row data-type="input_register" id="r-ir-479"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">479<small>doc 30480</small></td><td class="n">Condenser Outside Air Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-481"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">481<small>doc 30482</small></td><td class="n">Condenser Fan Speed 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-482"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">482<small>doc 30483</small></td><td class="n">Condenser Fan Speed 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-483"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">483<small>doc 30484</small></td><td class="n">Condenser Fan Speed 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-484"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">484<small>doc 30485</small></td><td class="n">Condenser Fan Speed 4</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-485"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">485<small>doc 30486</small></td><td class="n">Condenser Fan Power 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-486"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">486<small>doc 30487</small></td><td class="n">Condenser Fan Power 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-487"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">487<small>doc 30488</small></td><td class="n">Condenser Fan Power 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-488"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">488<small>doc 30489</small></td><td class="n">Condenser Fan Power 4</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-489"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">489<small>doc 30490</small></td><td class="n">Condenser Low Noise Mode State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active (Interval); 2 = Active (Full Day)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-396"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">396<small>doc 40397</small></td><td class="n">Air Temperature Set Point</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-398"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">398<small>doc 40399</small></td><td class="n">Cooling Proportional Band</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">400<small>doc 40401</small></td><td class="n">Heating Proportional Band</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-402"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">402<small>doc 40403</small></td><td class="n">Air Temperature Dead Band</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-404"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">404<small>doc 40405</small></td><td class="n">Supply Air Over Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-406"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">406<small>doc 40407</small></td><td class="n">Supply Air Under Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-408"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">408<small>doc 40409</small></td><td class="n">Return Air Over Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-412"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">412<small>doc 40413</small></td><td class="n">Humidity Set Point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>% RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-413"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">413<small>doc 40414</small></td><td class="n">Humidification Proportional Band</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>% RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-414"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">414<small>doc 40415</small></td><td class="n">Dehumidification Proportional Band</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>% RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-415"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">415<small>doc 40416</small></td><td class="n">Humidity Dead Band</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>% RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-416"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">416<small>doc 40417</small></td><td class="n">High Return Humidity Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>% RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-417"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">417<small>doc 40418</small></td><td class="n">Low Return Humidity Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>% RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-418"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">418<small>doc 40419</small></td><td class="n">Fan Speed Proportional Band</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-420"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">420<small>doc 40421</small></td><td class="n">Fan Speed Manual Set Point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-421"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">421<small>doc 40422</small></td><td class="n">Fan Speed Maximum Set Point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-422"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">422<small>doc 40423</small></td><td class="n">Fan Speed Minimum Set Point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-445"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">445<small>doc 40446</small></td><td class="n">Supply Chilled Water Over Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-447"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">447<small>doc 40448</small></td><td class="n">BMS Timeout Period</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-448"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">448<small>doc 40449</small></td><td class="n">Auto Restart Delay</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>sec</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-459"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">459<small>doc 40460</small></td><td class="n">Air Temperature Control Sensor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Supply; 1 = Remote; 2 = Return</td></tr>
<tr data-row data-type="holding_register" id="r-hr-460"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">460<small>doc 40461</small></td><td class="n">Remote Sensor Temperature Calculation</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Average; 1 = Maximum</td></tr>
<tr data-row data-type="holding_register" id="r-hr-461"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">461<small>doc 40462</small></td><td class="n">Fan Control Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Internal (Auto); 1 = External (Manual)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-462"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">462<small>doc 40463</small></td><td class="n">Fan Control Sensor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Supply; 1 = Remote; 2 = Return</td></tr>
<tr data-row data-type="holding_register" id="r-hr-463"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">463<small>doc 40464</small></td><td class="n">Remote Sensor Function 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable; 1 = Reference; 2 = Control</td></tr>
<tr data-row data-type="holding_register" id="r-hr-464"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">464<small>doc 40465</small></td><td class="n">Remote Sensor Function 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable; 1 = Reference; 2 = Control</td></tr>
<tr data-row data-type="holding_register" id="r-hr-465"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">465<small>doc 40466</small></td><td class="n">Remote Sensor Function 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable; 1 = Reference; 2 = Control</td></tr>
<tr data-row data-type="holding_register" id="r-hr-466"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">466<small>doc 40467</small></td><td class="n">Remote Sensor Function 4</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable; 1 = Reference; 2 = Control</td></tr>
<tr data-row data-type="holding_register" id="r-hr-467"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">467<small>doc 40468</small></td><td class="n">Remote Sensor Function 5</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable; 1 = Reference; 2 = Control</td></tr>
<tr data-row data-type="holding_register" id="r-hr-468"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">468<small>doc 40469</small></td><td class="n">Remote Sensor Function 6</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable; 1 = Reference; 2 = Control</td></tr>
<tr data-row data-type="holding_register" id="r-hr-469"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">469<small>doc 40470</small></td><td class="n">Remote Sensor Function 7</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable; 1 = Reference; 2 = Control</td></tr>
<tr data-row data-type="holding_register" id="r-hr-470"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">470<small>doc 40471</small></td><td class="n">Remote Sensor Function 8</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable; 1 = Reference; 2 = Control</td></tr>
<tr data-row data-type="holding_register" id="r-hr-471"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">471<small>doc 40472</small></td><td class="n">Remote Sensor Function 9</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable; 1 = Reference; 2 = Control</td></tr>
<tr data-row data-type="holding_register" id="r-hr-472"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">472<small>doc 40473</small></td><td class="n">Remote Sensor Function 10</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable; 1 = Reference; 2 = Control</td></tr>
<tr data-row data-type="holding_register" id="r-hr-477"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">477<small>doc 40478</small></td><td class="n">System On/Off Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="holding_register" id="r-hr-490"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">490<small>doc 40491</small></td><td class="n">Condenser Low Noise Mode Schedule Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-491"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">491<small>doc 40492</small></td><td class="n">Condenser Low Noise Mode Max Fan Speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-492"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">492<small>doc 40493</small></td><td class="n">Condenser Normal Mode Max Fan Speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-493"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">493<small>doc 40494</small></td><td class="n">Condenser Low Noise Mode - Interval Days</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Monday; bit 1 = Tuesday; bit 2 = Wednesday; bit 3 = Thursday; bit 4 = Friday; bit 5 = Saturday; bit 6 = Sunday</td></tr>
<tr data-row data-type="holding_register" id="r-hr-494"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">494<small>doc 40495</small></td><td class="n">Condenser Low Noise Mode - Full Days</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Monday; bit 1 = Tuesday; bit 2 = Wednesday; bit 3 = Thursday; bit 4 = Friday; bit 5 = Saturday; bit 6 = Sunday</td></tr>
<tr data-row data-type="holding_register" id="r-hr-499"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">499<small>doc 40500</small></td><td class="n">System Event Acknowledge/Reset</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">2 = Reset; 4 = Acknowledge</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Source: Emerson Network Power / Liebert reference guide SL-28170 (Rev 9). Vertiv does not host this guide publicly; the linked copy is the unaltered PDF on the Contemporary Controls support site.</li><li>Scale column: &#x27;x / 10&#x27; means the raw value is tenths (scale 0.1); &#x27;-&#x27; or blank means no scaling. Some temperature setpoints are printed without a scale while similar points use x / 10; they are transcribed exactly as printed.</li><li>Most temperatures exist twice: once in deg C and once in deg F at a different register. Only the deg C registers are listed here.</li><li>Points that the guide lists with both an input register (3xxxx) and a holding register (4xxxx) are the writable settings; we list the holding register (read/write). The same value can also be read at the matching 3xxxx input register (same offset).</li><li>Signedness is not stated in the guide. Temperature values are listed as INT16 (they can be below zero); everything else as UINT16.</li><li>Points that take two registers (date/time and schedule start/stop times, 32-bit values) are left out because the guide does not state their word order.</li><li>Event/alarm discrete inputs read 1 while the event is active (&#x27;Active on Alarm&#x27;).</li><li>Event acknowledge/reset (40500) is a holding register only; write 2 to reset or 4 to acknowledge, per the guide.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Vertiv Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus)</h2><div class="faq"><details open><summary>What Modbus registers does the Vertiv Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus) have?</summary><p>This map lists 176 registers: 91 discrete inputs, 44 input registers, 41 holding registers. 41 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Vertiv Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide prints Modicon-style numbers: discrete inputs 1xxxx, input registers 3xxxx, holding registers 4xxxx. Its RTU example asks for holding register 40051 with start offset 50 (0x0032), so subtract 10001 / 30001 / 40001 to get the wire address. Coils are printed as plain numbers on the same scale as the discrete inputs (coil 25 sits beside status 10025), so coil n is wire address n-1.</p></details><details><summary>What are the minimum Modbus registers to integrate the Vertiv Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus)?</summary><p>Start with HR 477 System On/Off Control (System on/off control); IR 474 System Operating State (System operating state); IR 473 System Status (System status); IR 384 Supply Air Temperature (Supply air temperature); IR 386 Return Air Temperature (Return air temperature); IR 411 Return Humidity (Return humidity); HR 396 Air Temperature Set Point (Air temperature setpoint); IR 450 Fan Speed (Fan speed); HR 499 System Event Acknowledge/Reset (Acknowledge / reset events).</p></details><details><summary>How do I enable Modbus control of the Vertiv Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus)?</summary><p>Fit the Liebert IntelliSlot card the guide lists for the unit&#x27;s controller (for iCOM v4 units: IS-485L for Modbus 485, IS-IPBML for Modbus IP / BACnet IP) and set its Modbus address and line speed on the card.</p></details><details><summary>What happens when the Vertiv Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus) loses Modbus communication?</summary><p>Holding register 40448 &#x27;BMS Timeout Period&#x27; (minutes) sets how long the unit waits for BMS communication before a timeout event; the resulting action is not described in this guide.</p></details><details><summary>Where is the official Vertiv Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus) Modbus documentation?</summary><p>The source is Liebert IntelliSlot Modbus 485, Modbus IP and BACnet IP Reference Guide (SL-28170 Rev 9), revision 10-12 (printed as SL-28170_REV9_10-12). Vertiv doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://ccontrols.com/support/dp/Liebert.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More Vertiv Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/vertiv/alber-mpm-100-bds" data-row><span class="k">Sensor (battery monitoring system)</span><h3>Vertiv (Alber) Alber MPM-100 and BDS series battery monitors (Modbus ASCII)</h3><p>Alber MPM-100 (firmware 1.20+) and BDS series (controller firmware 2.20+) battery monitors with BMDM software 4.10+, per protocol document SL-29417 Rev 7.05.</p><div class="meta">19 registers &middot; 2 writable &middot; ASCII</div><span class="sr-only"> Also known as: Alber MPM-100, Alber BDS, BDS-40, BDS40, MPM100, Vertiv Alber battery monitor, SL-29417</span></a></li><li><a class="card" href="/modbus-register-maps/vertiv/liebert-icom-v4-ds-cw-hpm" data-row><span class="k">Air handler (computer room air conditioner)</span><h3>Vertiv Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus)</h3><p>Liebert perimeter precision cooling units on the iCOM v4 controller (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, PeX with iCOM firmware PA1.04.033.STD or later; HPM with iCOM), read through a Liebert IntelliSlot Modbus 485 or Modbus IP card.</p><div class="meta">408 registers &middot; 177 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Liebert DS, Liebert CW, Liebert HPM, Liebert PeX, Liebert Challenger 3000, Liebert Challenger ITR, Liebert Deluxe System/3, Liebert iCOM v4, IS-485L, IS-IPBML</span></a></li><li><a class="card" href="/modbus-register-maps/vertiv/liebert-hpc-chiller-icom" data-row><span class="k">Chiller (air-cooled chiller for data centres)</span><h3>Vertiv Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus)</h3><p>Liebert HPC chillers on the iCOM v4 controller (iCOM_SC31 / iCOM_SC100 applications) with a Liebert IntelliSlot Modbus card.</p><div class="meta">151 registers &middot; 30 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Liebert HPC, HPC chiller, Liebert HPC iCOM</span></a></li><li><a class="card" href="/modbus-register-maps/vertiv/liebert-xdc-icom" data-row><span class="k">Chiller (refrigerant chiller for Liebert XD rack cooling)</span><h3>Vertiv Liebert XDC refrigerant chiller for XD systems with iCOM v4 (IntelliSlot Modbus)</h3><p>Liebert XDC units (the compressorised refrigerant chiller that feeds Liebert XD rack and ceiling cooling modules) on the iCOM v4 controller with a Liebert IntelliSlot Modbus card.</p><div class="meta">221 registers &middot; 59 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Liebert XDC, XDC, Liebert XD chiller</span></a></li><li><a class="card" href="/modbus-register-maps/vertiv/liebert-xdp-icom" data-row><span class="k">Pump (refrigerant pumping unit for Liebert XD rack cooling)</span><h3>Vertiv Liebert XDP pumping unit for XD systems with iCOM v4 (IntelliSlot Modbus)</h3><p>Liebert XDP pumping units on the iCOM v4 controller with a Liebert IntelliSlot Modbus card.</p><div class="meta">242 registers &middot; 77 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Liebert XDP, XDP, Liebert XD pumping unit</span></a></li></ul><h2>Other hvac equipment register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/apc/inrow-acsc100" data-row><span class="k">Air handler (in-row self-contained DX cooling unit)</span><h3>APC (Schneider Electric) InRow ACSC 100 Series self-contained DX cooling unit</h3><p>APC by Schneider Electric InRow SC (ACSC 100 series) self-contained cooling units, per register map part number 990-3027D.</p><div class="meta">119 registers &middot; 32 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ACSC100, InRow SC, InRow ACSC</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/rebel-applied-microtech-4" data-row><span class="k">Rooftop unit</span><h3>Daikin Applied Rebel / Rebel Applied rooftop (MicroTech 4 controller)</h3><p>Daikin Applied Rebel Applied (DPSA, R-410A/R-32) and Rebel (DPS, R-32) packaged rooftops with MicroTech 4 controller and Modbus RTU module, per ED 19133-2 (Oct 2025).</p><div class="meta">112 registers &middot; 35 writable &middot; RTU</div><span class="sr-only"> Also known as: DPSA, DPS, Rebel Applied, Rebel, MicroTech 4 rooftop, ED 19133-2</span></a></li><li><a class="card" href="/modbus-register-maps/flexit/nordic" data-row><span class="k">Air handler</span><h3>Flexit Nordic residential air handling unit (Flexit GO, built-in Modbus)</h3><p>Flexit NORDIC series residential ventilation units with Flexit GO control and built-in Modbus RTU (cable harness 116405), per the &#x27;Modbus Nordic Basic&#x27; register sheet and instruction 117989-01 (2020-01). Not EcoNordic, which has its own register sheet.</p><div class="meta">59 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: Nordic S2, Nordic S3, Nordic S4, Nordic CL2, Nordic CL3, Nordic CL4, Flexit GO, Modbus Nordic Basic, 117989</span></a></li><li><a class="card" href="/modbus-register-maps/johnson-controls/t7000-thermostat" data-row><span class="k">Thermostat (fan coil)</span><h3>Johnson Controls T7000 series fan coil thermostat (Modbus RTU)</h3><p>Johnson Controls T7000 series Modbus thermostats listed in the data table: T7600-TF21, T7601-TF20 (ECM fan), T7600-TF20 (relay), T7603-T000 (single-stage heating) and T7600-TB21 (with AI); data table revision 2.4 (2019-12-23).</p><div class="meta">45 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: T7600-TF21-9JS0, T7601-TF20-9JS0, T7600-TF20-9JS0, T7603-T000-9JF0, T7600-TF21-1JS0, T7601-TF20-1JS0, T7600-TF20-1JS0, T7603-T000-1JF0, T7600-TB21-9JA0, T7600, T7601, T7603</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/cmu-compact-make-up-air-unit" data-row><span class="k">Air handler (compact make-up air unit)</span><h3>Neptronic CMU compact make-up air unit (Modbus communication module)</h3><p>Neptronic CMU compact make-up air units with the Modbus communication module, guide CMU-Modbus Guide-211125.</p><div class="meta">98 registers &middot; 60 writable &middot; RTU</div><span class="sr-only"> Also known as: Compact Make-up Air Unit, Neptronic CMU, CMU Series</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/sks4" data-row><span class="k">Air handler humidifier (steam-to-steam)</span><h3>Neptronic SKS4 steam-to-steam humidifier (Modbus communication module)</h3><p>Neptronic SKS4 series steam-to-steam humidifiers with the Modbus communication module, guide SKS4-Modbus Guide-220509 (V2.03).</p><div class="meta">147 registers &middot; 69 writable &middot; RTU</div><span class="sr-only"> Also known as: SKS4-E, SKS4-N, SKS4 Steam to Steam Humidifier, Neptronic SKS4 Modbus</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac/">All hvac equipment Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://ccontrols.com/support/dp/Liebert.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus 485, Modbus IP and BACnet IP Reference Guide &middot; SL-28170 Rev 9 &middot; rev. 10-12 (printed as SL-28170_REV9_10-12) &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
