<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Vertiv Liebert HPC Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Vertiv Liebert HPC Modbus register map: 151 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/vertiv/liebert-hpc-chiller-icom">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Vertiv Liebert HPC Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Vertiv Liebert HPC Modbus register map: 151 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/vertiv/liebert-hpc-chiller-icom">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Vertiv Liebert HPC Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Vertiv Liebert HPC Modbus register map: 151 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-hpc-chiller-icom",
   "url": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-hpc-chiller-icom",
   "name": "Vertiv Liebert HPC Modbus Register List & Map | Easy Modbus",
   "description": "Vertiv Liebert HPC Modbus register map: 151 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-hpc-chiller-icom#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-hpc-chiller-icom#dataset",
   "name": "Vertiv Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus) Modbus register map",
   "description": "The Liebert HPC is an air-cooled chiller family (with optional free cooling) for data-centre chilled-water loops. With a Liebert IntelliSlot Modbus card the iCOM controller is a Modbus slave. This map covers compressor states, head pressures and run hours for up to four compressors, condenser fan speeds, supply/return fluid temperatures and setpoints, free cooling, pumps, system on/off and status, and the alarm bits. Vertiv Liebert HPC Modbus register map: 151 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-hpc-chiller-icom",
   "keywords": [
    "Vertiv Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus) Modbus register map",
    "Vertiv Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus) Modbus registers",
    "Vertiv Modbus map",
    "Liebert HPC Modbus register map",
    "HPC chiller Modbus register map",
    "Liebert HPC iCOM Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Liebert IntelliSlot Modbus 485, Modbus IP and BACnet IP Reference Guide",
    "url": "https://ccontrols.com/support/dp/Liebert.pdf",
    "author": {
     "@type": "Organization",
     "name": "Vertiv"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Vertiv Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus)",
    "description": "Chiller (air-cooled chiller for data centres)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-hpc-chiller-icom.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-hpc-chiller-icom.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Vertiv Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 151 registers: 83 discrete inputs, 38 input registers, 30 holding registers. 30 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Vertiv Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide prints Modicon-style numbers: discrete inputs 1xxxx, input registers 3xxxx, holding registers 4xxxx. Its RTU example asks for holding register 40051 with start offset 50 (0x0032), so subtract 10001 / 30001 / 40001 to get the wire address. Coils are printed as plain numbers on the same scale as the discrete inputs (coil 25 sits beside status 10025), so coil n is wire address n-1."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Vertiv Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 486 System Info: System On/Off Control (System on/off control); IR 483 System Info: System Operating State (System operating state); IR 482 System Info: System Status (System status); IR 492 System Operations: Supply Fluid Temperature (Supply fluid temperature); IR 490 System Operations: Return Fluid Temperature (Return fluid temperature); HR 423 Supply (Outlet) Fluid: Supply Fluid Temp Set Point 1 (Supply fluid temperature setpoint 1); IR 504 System Operations: Compressor Utilization (Compressor utilisation); IR 505 System Operations: Ambient Air Temperature (Ambient air temperature); HR 514 System Event Acknowledge/Reset (Acknowledge / reset events)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Vertiv Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Fit the Liebert IntelliSlot card the guide lists for the unit's controller (for iCOM v4 units: IS-485L for Modbus 485, IS-IPBML for Modbus IP / BACnet IP) and set its Modbus address and line speed on the card."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Vertiv Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Liebert IntelliSlot Modbus 485, Modbus IP and BACnet IP Reference Guide (SL-28170 Rev 9), revision 10-12 (printed as SL-28170_REV9_10-12). Vertiv doesn't publish it on its own website, so this map was re-typed from a free copy at https://ccontrols.com/support/dp/Liebert.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Vertiv",
     "item": "https://easymodbus.com/modbus-register-maps/vertiv/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus)",
     "item": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-hpc-chiller-icom"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/vertiv/">Vertiv</a></li><li aria-current="page">Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus)</li></ol>
<p class="eyebrow">Chiller (air-cooled chiller for data centres) &middot; Modbus register map</p><h1><span class="mfr">Vertiv</span> Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Liebert HPC is an air-cooled chiller family (with optional free cooling) for data-centre chilled-water loops. With a Liebert IntelliSlot Modbus card the iCOM controller is a Modbus slave. This map covers compressor states, head pressures and run hours for up to four compressors, condenser fan speeds, supply/return fluid temperatures and setpoints, free cooling, pumps, system on/off and status, and the alarm bits.</p>
<p>This page lists <strong>151 Modbus registers</strong> for the Vertiv Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus) &mdash; 30 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Vertiv&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/vertiv/">Vertiv</a></dd></div><div><dt>Model</dt><dd>Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/chillers-heat-pumps/">Chiller (air-cooled chiller for data centres)</a></dd></div><div><dt>Registers</dt><dd>151 (30 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>8N1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Firmware</dt><dd>iCOM_SC31 / iCOM_SC100 (per the guide)</dd></div><div><dt>Also known as</dt><dd>Liebert HPC, HPC chiller, Liebert HPC iCOM</dd></div><div><dt>Source document</dt><dd><a href="https://ccontrols.com/support/dp/Liebert.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus 485, Modbus IP and BACnet IP Reference Guide &middot; SL-28170 Rev 9 &middot; rev. 10-12 (printed as SL-28170_REV9_10-12) &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/vertiv/liebert-hpc-chiller-icom.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/vertiv/liebert-hpc-chiller-icom.json">JSON</a>
  <a class="btn" href="https://ccontrols.com/support/dp/Liebert.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Vertiv Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus)</h2>
<div class="answer"><b>Integration in brief</b><p>Read 30483-30511 for status, fluid temperatures and utilisation, and the discrete inputs for compressor, condenser, pump and system alarms. Write 40487 to switch the chiller on/off and 40424 for the supply fluid setpoint (tenths of deg C).</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-486">HR 486</a></td><td class="n">System Info: System On/Off Control</td><td class="f">UINT16</td><td>System on/off control</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-483">IR 483</a></td><td class="n">System Info: System Operating State</td><td class="f">UINT16</td><td>System operating state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-482">IR 482</a></td><td class="n">System Info: System Status</td><td class="f">UINT16</td><td>System status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-492">IR 492</a></td><td class="n">System Operations: Supply Fluid Temperature</td><td class="f">INT16</td><td>Supply fluid temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-490">IR 490</a></td><td class="n">System Operations: Return Fluid Temperature</td><td class="f">INT16</td><td>Return fluid temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-423">HR 423</a></td><td class="n">Supply (Outlet) Fluid: Supply Fluid Temp Set Point 1</td><td class="f">INT16</td><td>Supply fluid temperature setpoint 1</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-504">IR 504</a></td><td class="n">System Operations: Compressor Utilization</td><td class="f">UINT16</td><td>Compressor utilisation</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-505">IR 505</a></td><td class="n">System Operations: Ambient Air Temperature</td><td class="f">INT16</td><td>Ambient air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-514">HR 514</a></td><td class="n">System Event Acknowledge/Reset</td><td class="f">UINT16</td><td>Acknowledge / reset events</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Fit the Liebert IntelliSlot card the guide lists for the unit&#x27;s controller (for iCOM v4 units: IS-485L for Modbus 485, IS-IPBML for Modbus IP / BACnet IP) and set its Modbus address and line speed on the card.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Modicon numbering: subtract 40001 / 30001 / 10001 for the wire address.</li><li>The same point names repeat for compressors 1-4 and condensers 1-4; the register name here is prefixed with the group heading from the guide.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 (2-wire) RTU settings for the IntelliSlot 485 card: 9600, 19200 or 38400 baud, 8 data bits, no parity, 1 stop bit.</li><li>Each unit needs a unique Modbus slave address on the RS-485 line.</li><li>For Modbus IP, use the IntelliSlot Modbus IP / BACnet IP card listed for the unit&#x27;s controller in the guide&#x27;s compatibility table.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Several fluid setpoints and alarm thresholds (e.g. 40426, 40430, 40434, 40615-40621) are printed without a scale, unlike setpoint 1 (40424, x / 10). They are listed as printed; check one against the unit display before writing.</li><li>Discrete inputs 10033, 10214 and 10234 are printed as a second &#x27;Compressor Low Suction Pressure&#x27; for the same compressor; transcribed as printed.</li></ul>
</section>
<h2 id="registers">Vertiv Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>83</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>38</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>30</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">151 of 151 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Vertiv Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="discrete_input" id="r-di-0"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">0<small>doc 10001</small></td><td class="n">Compressor Not Stopping</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-1"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1<small>doc 10002</small></td><td class="n">Compressor Superheat Over Threshold</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-11"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">11<small>doc 10012</small></td><td class="n">Compressor 1: Compressor Hours Exceeded</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-12"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">12<small>doc 10013</small></td><td class="n">Compressor 1: Compressor High Head Pressure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-13"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">13<small>doc 10014</small></td><td class="n">Compressor 1: Compressor Low Suction Pressure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-14"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">14<small>doc 10015</small></td><td class="n">Compressor 1: Compressor Thermal Overload</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-15"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">15<small>doc 10016</small></td><td class="n">Compressor 1: Compressor Low Oil Pressure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-17"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">17<small>doc 10018</small></td><td class="n">Compressor 1: Compressor Loss of Differential Pressure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-18"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">18<small>doc 10019</small></td><td class="n">Compressor 1: Compressor Capacity Reduced</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-19"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">19<small>doc 10020</small></td><td class="n">Compressor 1: Compressor Capacity Normal</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-20"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">20<small>doc 10021</small></td><td class="n">Compressor 1: Compressor Contactor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-28"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">28<small>doc 10029</small></td><td class="n">Compressor 2: Compressor Hours Exceeded</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-29"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">29<small>doc 10030</small></td><td class="n">Compressor 2: Compressor High Head Pressure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-30"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">30<small>doc 10031</small></td><td class="n">Compressor 2: Compressor Low Suction Pressure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-31"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">31<small>doc 10032</small></td><td class="n">Compressor 2: Compressor Thermal Overload</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-32"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">32<small>doc 10033</small></td><td class="n">Compressor 2: Compressor Low Suction Pressure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-34"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">34<small>doc 10035</small></td><td class="n">Compressor 2: Compressor Loss of Differential Pressure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-35"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">35<small>doc 10036</small></td><td class="n">Compressor 2: Compressor Capacity Reduced</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-36"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">36<small>doc 10037</small></td><td class="n">Compressor 2: Compressor Capacity Normal</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-37"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">37<small>doc 10038</small></td><td class="n">Compressor 2: Compressor Contactor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-45"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">45<small>doc 10046</small></td><td class="n">Condensers 1: Condenser Fan Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-46"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">46<small>doc 10047</small></td><td class="n">Condensers 1: Low Condenser Refrigerant Pressure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-47"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">47<small>doc 10048</small></td><td class="n">Condensers 1: Condenser Max Fan Speed Override</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-57"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">57<small>doc 10058</small></td><td class="n">Condensers 2: Condenser Fan Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-58"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">58<small>doc 10059</small></td><td class="n">Condensers 2: Low Condenser Refrigerant Pressure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-59"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">59<small>doc 10060</small></td><td class="n">Condensers 2: Condenser Max Fan Speed Override</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-61"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">61<small>doc 10062</small></td><td class="n">Condensers 3: Condenser Fan Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-62"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">62<small>doc 10063</small></td><td class="n">Condensers 3: Low Condenser Refrigerant Pressure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-63"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">63<small>doc 10064</small></td><td class="n">Condensers 3: Condenser Max Fan Speed Override</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-65"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">65<small>doc 10066</small></td><td class="n">Condensers 4: Condenser Fan Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-66"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">66<small>doc 10067</small></td><td class="n">Condensers 4: Low Condenser Refrigerant Pressure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-67"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">67<small>doc 10068</small></td><td class="n">Condensers 4: Condenser Max Fan Speed Override</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-69"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">69<small>doc 10070</small></td><td class="n">Low Fluid Pressure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-80"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">80<small>doc 10081</small></td><td class="n">Supply (Outlet) Fluid: Supply Fluid Over Temp</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-81"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">81<small>doc 10082</small></td><td class="n">Supply (Outlet) Fluid: Supply Fluid Under Temp</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-82"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">82<small>doc 10083</small></td><td class="n">Supply (Outlet) Fluid: Supply Fluid Temp Sensor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-106"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">106<small>doc 10107</small></td><td class="n">All Pumps Loss of Flow</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-107"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">107<small>doc 10108</small></td><td class="n">Pump 1 Loss of Flow</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-108"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">108<small>doc 10109</small></td><td class="n">Pump 2 Loss of Flow</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-119"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">119<small>doc 10120</small></td><td class="n">Pump 1: Pump Hours Exceeded</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-130"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">130<small>doc 10131</small></td><td class="n">Pump 2: Pump Hours Exceeded</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-141"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">141<small>doc 10142</small></td><td class="n">Free Cooling Valve Hours Exceeded</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-142"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">142<small>doc 10143</small></td><td class="n">Free Cooling: Ambient Air Temperature Sensor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-153"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">153<small>doc 10154</small></td><td class="n">Evaporator Inlet Temp Sensor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-154"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">154<small>doc 10155</small></td><td class="n">Evaporator Return Fluid Over Temp</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-155"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">155<small>doc 10156</small></td><td class="n">Evaporator Return Fluid Under Temp</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-164"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">164<small>doc 10165</small></td><td class="n">Evaporator 1: Evaporator Fluid Freeze - Auto Reset</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-165"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">165<small>doc 10166</small></td><td class="n">Evaporator 1: Evaporator Fluid Freeze - Manual Reset Required</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-166"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">166<small>doc 10167</small></td><td class="n">Evaporator 1: Supply Refrigerant Temp Sensor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-177"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">177<small>doc 10178</small></td><td class="n">Evaporator 2: Evaporator Fluid Freeze - Auto Reset</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-178"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">178<small>doc 10179</small></td><td class="n">Evaporator 2: Evaporator Fluid Freeze - Manual Reset Required</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-179"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">179<small>doc 10180</small></td><td class="n">Evaporator 2: Supply Refrigerant Temp Sensor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-190"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">190<small>doc 10191</small></td><td class="n">System Events: Customer Input 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-191"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">191<small>doc 10192</small></td><td class="n">System Events: Customer Input 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-192"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">192<small>doc 10193</small></td><td class="n">System Events: Unit On</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-193"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">193<small>doc 10194</small></td><td class="n">System Events: Unit Off</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-194"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">194<small>doc 10195</small></td><td class="n">System Events: Master Unit Communication Lost</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-195"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">195<small>doc 10196</small></td><td class="n">System Events: Subgroup Event Occurred During Communication Loss</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-196"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">196<small>doc 10197</small></td><td class="n">System Events: Humidifier Control Board Not Detected</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-197"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">197<small>doc 10198</small></td><td class="n">System Events: RAM Battery Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-198"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">198<small>doc 10199</small></td><td class="n">System Events: Unit Code Missing</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-199"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">199<small>doc 10200</small></td><td class="n">System Events: Unspecified General Event</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-209"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">209<small>doc 10210</small></td><td class="n">Compressor 3: Compressor Hours Exceeded</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-210"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">210<small>doc 10211</small></td><td class="n">Compressor 3: Compressor High Head Pressure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-211"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">211<small>doc 10212</small></td><td class="n">Compressor 3: Compressor Low Suction Pressure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-212"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">212<small>doc 10213</small></td><td class="n">Compressor 3: Compressor Thermal Overload</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-213"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">213<small>doc 10214</small></td><td class="n">Compressor 3: Compressor Low Suction Pressure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-215"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">215<small>doc 10216</small></td><td class="n">Compressor 3: Compressor Loss of Differential Pressure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-216"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">216<small>doc 10217</small></td><td class="n">Compressor 3: Compressor Capacity Reduced</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-217"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">217<small>doc 10218</small></td><td class="n">Compressor 3: Compressor Capacity Normal</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-218"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">218<small>doc 10219</small></td><td class="n">Compressor 3: Compressor Contactor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-229"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">229<small>doc 10230</small></td><td class="n">Compressor 4: Compressor Hours Exceeded</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-230"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">230<small>doc 10231</small></td><td class="n">Compressor 4: Compressor High Head Pressure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-231"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">231<small>doc 10232</small></td><td class="n">Compressor 4: Compressor Low Suction Pressure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-232"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">232<small>doc 10233</small></td><td class="n">Compressor 4: Compressor Thermal Overload</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-233"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">233<small>doc 10234</small></td><td class="n">Compressor 4: Compressor Low Suction Pressure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-235"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">235<small>doc 10236</small></td><td class="n">Compressor 4: Compressor Loss of Differential Pressure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-236"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">236<small>doc 10237</small></td><td class="n">Compressor 4: Compressor Capacity Reduced</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-237"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">237<small>doc 10238</small></td><td class="n">Compressor 4: Compressor Capacity Normal</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-238"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">238<small>doc 10239</small></td><td class="n">Compressor 4: Compressor Contactor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-249"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">249<small>doc 10250</small></td><td class="n">System Events: Unit Shutdown Unspecified General Event</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-250"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">250<small>doc 10251</small></td><td class="n">System Events: Customer Input 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-251"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">251<small>doc 10252</small></td><td class="n">System Events: Customer Input 4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-384"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">384<small>doc 30385</small></td><td class="n">Server Class</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = UPS; 2 = AIR; 3 = PMP; 4 = PDU</td></tr>
<tr data-row data-type="input_register" id="r-ir-393"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">393<small>doc 30394</small></td><td class="n">Compressor 1: Compressor State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="input_register" id="r-ir-394"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">394<small>doc 30395</small></td><td class="n">Compressor 1: Compressor Capacity Control State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="input_register" id="r-ir-395"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">395<small>doc 30396</small></td><td class="n">Compressor 1: Compressor Head Pressure</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-401"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">401<small>doc 30402</small></td><td class="n">Compressor 2: Compressor State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="input_register" id="r-ir-402"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">402<small>doc 30403</small></td><td class="n">Compressor 2: Compressor Capacity Control State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="input_register" id="r-ir-403"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">403<small>doc 30404</small></td><td class="n">Compressor 2: Compressor Head Pressure</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-409"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">409<small>doc 30410</small></td><td class="n">Condensers 1: Condenser Fan Speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-413"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">413<small>doc 30414</small></td><td class="n">Condensers 2: Condenser Fan Speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-415"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">415<small>doc 30416</small></td><td class="n">Condensers 3: Condenser Fan Speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-416"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">416<small>doc 30417</small></td><td class="n">Condenser 4: Condenser Fan Speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-417"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">417<small>doc 30418</small></td><td class="n">Fluid Pressure</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-461"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">461<small>doc 30462</small></td><td class="n">Free Cooling Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 2 = on; 3 = No Support</td></tr>
<tr data-row data-type="input_register" id="r-ir-462"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">462<small>doc 30463</small></td><td class="n">Free Cooling Valve Open Position</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-468"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">468<small>doc 30469</small></td><td class="n">Evaporator Return Fluid Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-482"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">482<small>doc 30483</small></td><td class="n">System Info: System Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Normal Operation; 2 = StartUp; 8 = Normal with Warning; 16 = Normal with Alarm; 32 = Abnormal Operation</td></tr>
<tr data-row data-type="input_register" id="r-ir-483"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">483<small>doc 30484</small></td><td class="n">System Info: System Operating State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on; 2 = standby</td></tr>
<tr data-row data-type="input_register" id="r-ir-484"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">484<small>doc 30485</small></td><td class="n">System Info: System Control Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Internal (Auto); 1 = External (Manual)</td></tr>
<tr data-row data-type="input_register" id="r-ir-485"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">485<small>doc 30486</small></td><td class="n">System Info: System Operating State Reason</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Reason Unknown; 1 = Network Display; 2 = Alarm; 3 = Schedule; 4 = Remote System; 5 = External Input; 6 = Local Display</td></tr>
<tr data-row data-type="input_register" id="r-ir-490"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">490<small>doc 30491</small></td><td class="n">System Operations: Return Fluid Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-492"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">492<small>doc 30493</small></td><td class="n">System Operations: Supply Fluid Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-494"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">494<small>doc 30495</small></td><td class="n">System Operations: Actual Supply Fluid Temp Set Point</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-496"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">496<small>doc 30497</small></td><td class="n">System Operations: Condenser Inlet Water Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-498"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">498<small>doc 30499</small></td><td class="n">System Operations: Condenser Outlet Water Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-502"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">502<small>doc 30503</small></td><td class="n">System Operations: Free Cooling Utilization</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-503"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">503<small>doc 30504</small></td><td class="n">System Operations: Reheat Utilization</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-504"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">504<small>doc 30505</small></td><td class="n">System Operations: Compressor Utilization</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-505"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">505<small>doc 30506</small></td><td class="n">System Operations: Ambient Air Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-507"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">507<small>doc 30508</small></td><td class="n">System Operations: Compressor Economizer Utilization</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-508"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">508<small>doc 30509</small></td><td class="n">System Operations: Condenser Adiabatic Cooling Utilization</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-509"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">509<small>doc 30510</small></td><td class="n">System Operations: Pump 1 State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="input_register" id="r-ir-510"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">510<small>doc 30511</small></td><td class="n">System Operations: Pump 2 State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="input_register" id="r-ir-529"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">529<small>doc 30530</small></td><td class="n">Compressor 3: Compressor State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="input_register" id="r-ir-530"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">530<small>doc 30531</small></td><td class="n">Compressor 3: Compressor Capacity Control State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="input_register" id="r-ir-531"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">531<small>doc 30532</small></td><td class="n">Compressor 3: Compressor Head Pressure</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-549"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">549<small>doc 30550</small></td><td class="n">Compressor 4: Compressor State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="input_register" id="r-ir-550"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">550<small>doc 30551</small></td><td class="n">Compressor 4: Compressor Capacity Control State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="input_register" id="r-ir-551"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">551<small>doc 30552</small></td><td class="n">Compressor 4: Compressor Head Pressure</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-388"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">388<small>doc 40389</small></td><td class="n">Compressor Shut Down - Ambient Air Low Temp Limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-396"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">396<small>doc 40397</small></td><td class="n">Compressor 1: Compressor Hours</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-397"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">397<small>doc 40398</small></td><td class="n">Compressor 1: Compressor Hours Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-404"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">404<small>doc 40405</small></td><td class="n">Compressor 2: Compressor Hours</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-405"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">405<small>doc 40406</small></td><td class="n">Compressor 2: Compressor Hours Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-418"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">418<small>doc 40419</small></td><td class="n">Fluid Cooling Proportional Band</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-423"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">423<small>doc 40424</small></td><td class="n">Supply (Outlet) Fluid: Supply Fluid Temp Set Point 1</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-425"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">425<small>doc 40426</small></td><td class="n">Supply (Outlet) Fluid: Supply Fluid Temp Set Point 2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-429"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">429<small>doc 40430</small></td><td class="n">Supply (Outlet) Fluid: Supply Fluid Over Temp Alarm Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-433"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">433<small>doc 40434</small></td><td class="n">Supply (Outlet) Fluid: Supply Fluid Under Temp Alarm Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-449"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">449<small>doc 40450</small></td><td class="n">Pump 1: Pump Hours</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-450"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">450<small>doc 40451</small></td><td class="n">Pump 1: Pump Hours Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-454"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">454<small>doc 40455</small></td><td class="n">Pump 2: Pump Hours</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-455"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">455<small>doc 40456</small></td><td class="n">Pump 2: Pump Hours Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-459"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">459<small>doc 40460</small></td><td class="n">Free Cooling External Temperature Delta</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-463"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">463<small>doc 40464</small></td><td class="n">Free Cooling Valve Hours</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-464"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">464<small>doc 40465</small></td><td class="n">Free Cooling Valve Hours Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-473"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">473<small>doc 40474</small></td><td class="n">Supply Brine Temp Set Point</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-478"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">478<small>doc 40479</small></td><td class="n">Standby Units</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-486"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">486<small>doc 40487</small></td><td class="n">System Info: System On/Off Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="holding_register" id="r-hr-500"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">500<small>doc 40501</small></td><td class="n">System Operations: Supply Heated Water Temp Set Point</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-514"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">514<small>doc 40515</small></td><td class="n">System Event Acknowledge/Reset</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">2 = Reset; 4 = Acknowledge</td></tr>
<tr data-row data-type="holding_register" id="r-hr-532"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">532<small>doc 40533</small></td><td class="n">Compressor 3: Compressor Hours</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-533"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">533<small>doc 40534</small></td><td class="n">Compressor 3: Compressor Hours Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-552"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">552<small>doc 40553</small></td><td class="n">Compressor 4: Compressor Hours</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-553"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">553<small>doc 40554</small></td><td class="n">Compressor 4: Compressor Hours Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-614"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">614<small>doc 40615</small></td><td class="n">Evaporator Return Fluid Over Temp Alarm Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-616"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">616<small>doc 40617</small></td><td class="n">Evaporator Return Fluid Over Temp Warning Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-618"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">618<small>doc 40619</small></td><td class="n">Evaporator Return Fluid Under Temp Warning Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-620"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">620<small>doc 40621</small></td><td class="n">Evaporator Return Fluid Under Temp Alarm Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Source: Emerson Network Power / Liebert reference guide SL-28170 (Rev 9). Vertiv does not host this guide publicly; the linked copy is the unaltered PDF on the Contemporary Controls support site.</li><li>Scale column: &#x27;x / 10&#x27; means the raw value is tenths (scale 0.1); &#x27;-&#x27; or blank means no scaling. Some temperature setpoints are printed without a scale while similar points use x / 10; they are transcribed exactly as printed.</li><li>Most temperatures exist twice: once in deg C and once in deg F at a different register. Only the deg C registers are listed here.</li><li>Points that the guide lists with both an input register (3xxxx) and a holding register (4xxxx) are the writable settings; we list the holding register (read/write). The same value can also be read at the matching 3xxxx input register (same offset).</li><li>Signedness is not stated in the guide. Temperature values are listed as INT16 (they can be below zero); everything else as UINT16.</li><li>Points that take two registers (date/time and schedule start/stop times, 32-bit values) are left out because the guide does not state their word order.</li><li>Event/alarm discrete inputs read 1 while the event is active (&#x27;Active on Alarm&#x27;).</li><li>Points marked in the guide as iCOM_SC100-only (compressors 3 and 4, condensers 3 and 4, customer inputs 3 and 4) are not present on SC31 units.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Vertiv Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus)</h2><div class="faq"><details open><summary>What Modbus registers does the Vertiv Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus) have?</summary><p>This map lists 151 registers: 83 discrete inputs, 38 input registers, 30 holding registers. 30 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Vertiv Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide prints Modicon-style numbers: discrete inputs 1xxxx, input registers 3xxxx, holding registers 4xxxx. Its RTU example asks for holding register 40051 with start offset 50 (0x0032), so subtract 10001 / 30001 / 40001 to get the wire address. Coils are printed as plain numbers on the same scale as the discrete inputs (coil 25 sits beside status 10025), so coil n is wire address n-1.</p></details><details><summary>What are the minimum Modbus registers to integrate the Vertiv Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus)?</summary><p>Start with HR 486 System Info: System On/Off Control (System on/off control); IR 483 System Info: System Operating State (System operating state); IR 482 System Info: System Status (System status); IR 492 System Operations: Supply Fluid Temperature (Supply fluid temperature); IR 490 System Operations: Return Fluid Temperature (Return fluid temperature); HR 423 Supply (Outlet) Fluid: Supply Fluid Temp Set Point 1 (Supply fluid temperature setpoint 1); IR 504 System Operations: Compressor Utilization (Compressor utilisation); IR 505 System Operations: Ambient Air Temperature (Ambient air temperature); HR 514 System Event Acknowledge/Reset (Acknowledge / reset events).</p></details><details><summary>How do I enable Modbus control of the Vertiv Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus)?</summary><p>Fit the Liebert IntelliSlot card the guide lists for the unit&#x27;s controller (for iCOM v4 units: IS-485L for Modbus 485, IS-IPBML for Modbus IP / BACnet IP) and set its Modbus address and line speed on the card.</p></details><details><summary>Where is the official Vertiv Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus) Modbus documentation?</summary><p>The source is Liebert IntelliSlot Modbus 485, Modbus IP and BACnet IP Reference Guide (SL-28170 Rev 9), revision 10-12 (printed as SL-28170_REV9_10-12). Vertiv doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://ccontrols.com/support/dp/Liebert.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More Vertiv Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/vertiv/alber-mpm-100-bds" data-row><span class="k">Sensor (battery monitoring system)</span><h3>Vertiv (Alber) Alber MPM-100 and BDS series battery monitors (Modbus ASCII)</h3><p>Alber MPM-100 (firmware 1.20+) and BDS series (controller firmware 2.20+) battery monitors with BMDM software 4.10+, per protocol document SL-29417 Rev 7.05.</p><div class="meta">19 registers &middot; 2 writable &middot; ASCII</div><span class="sr-only"> Also known as: Alber MPM-100, Alber BDS, BDS-40, BDS40, MPM100, Vertiv Alber battery monitor, SL-29417</span></a></li><li><a class="card" href="/modbus-register-maps/vertiv/liebert-crv-icom" data-row><span class="k">Air handler (in-row computer room cooling unit)</span><h3>Vertiv Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus)</h3><p>Liebert CRV row-based cooling units (DX and chilled water) on the iCOM v4 controller with a Liebert IntelliSlot Modbus 485 or Modbus IP card.</p><div class="meta">176 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Liebert CRV, CRV, Liebert CRV iCOM</span></a></li><li><a class="card" href="/modbus-register-maps/vertiv/liebert-icom-v4-ds-cw-hpm" data-row><span class="k">Air handler (computer room air conditioner)</span><h3>Vertiv Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus)</h3><p>Liebert perimeter precision cooling units on the iCOM v4 controller (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, PeX with iCOM firmware PA1.04.033.STD or later; HPM with iCOM), read through a Liebert IntelliSlot Modbus 485 or Modbus IP card.</p><div class="meta">408 registers &middot; 177 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Liebert DS, Liebert CW, Liebert HPM, Liebert PeX, Liebert Challenger 3000, Liebert Challenger ITR, Liebert Deluxe System/3, Liebert iCOM v4, IS-485L, IS-IPBML</span></a></li><li><a class="card" href="/modbus-register-maps/vertiv/liebert-xdc-icom" data-row><span class="k">Chiller (refrigerant chiller for Liebert XD rack cooling)</span><h3>Vertiv Liebert XDC refrigerant chiller for XD systems with iCOM v4 (IntelliSlot Modbus)</h3><p>Liebert XDC units (the compressorised refrigerant chiller that feeds Liebert XD rack and ceiling cooling modules) on the iCOM v4 controller with a Liebert IntelliSlot Modbus card.</p><div class="meta">221 registers &middot; 59 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Liebert XDC, XDC, Liebert XD chiller</span></a></li><li><a class="card" href="/modbus-register-maps/vertiv/liebert-xdp-icom" data-row><span class="k">Pump (refrigerant pumping unit for Liebert XD rack cooling)</span><h3>Vertiv Liebert XDP pumping unit for XD systems with iCOM v4 (IntelliSlot Modbus)</h3><p>Liebert XDP pumping units on the iCOM v4 controller with a Liebert IntelliSlot Modbus card.</p><div class="meta">242 registers &middot; 77 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Liebert XDP, XDP, Liebert XD pumping unit</span></a></li></ul><h2>Other chillers &amp; heat pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/daikin-applied/magnitude-wme-b-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Magnitude WME B-vintage magnetic-bearing centrifugal chiller (MicroTech controller)</h3><p>Daikin Applied Magnitude WME B-vintage water-cooled magnetic-bearing centrifugal chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.</p><div class="meta">82 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: WME-B, WME B-Vintage, Magnitude WME B, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/pathfinder-awv-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Pathfinder AWV air-cooled screw chiller (MicroTech controller)</h3><p>Daikin Applied Pathfinder AWV variable-speed air-cooled screw chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13 (application 263220504 baseline; some points need newer code, marked per register).</p><div class="meta">96 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: AWV, Pathfinder AWV, Pathfinder VFD air-cooled screw, MicroTech chiller unit controller, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/trane/centravac-duplex-uc800" data-row><span class="k">Chiller</span><h3>Trane CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus)</h3><p>Trane Duplex CenTraVac (two-compressor) water-cooled centrifugal chillers with the Tracer UC800 controller, as listed in the Modbus section of BAS-PTS030A-EN (12/6/2024).</p><div class="meta">192 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CTV-Duplex, CTVD, CenTraVac Duplex, Duplex CenTraVac UC800</span></a></li><li><a class="card" href="/modbus-register-maps/trane/series-r-rtwd-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Series R RTWD water-cooled helical-rotary chiller (Symbio 800)</h3><p>Trane Series R model RTWD water-cooled helical-rotary chillers with the Symbio 800 controller, as listed in BAS-PTS017A-EN (11/15/2024).</p><div class="meta">673 registers &middot; 8 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTWD, Series R RTWD, RTUD</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/ewaft-b-c-microtech-4" data-row><span class="k">Chiller (air-cooled)</span><h3>Daikin Applied EWAT-B / EWAFT-B / EWAT-C / EWAFT-C air-cooled inverter chillers (Microtech 4, ARES software)</h3><p>EWA(F)T-B and -C air-cooled chillers (F = free-cooling) with a Microtech 4 controller running ARES software, per D-EIGOC00207-24_05EN.</p><div class="meta">190 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: EWAT-B, EWAFT-B, EWAT-C, EWAFT-C, EWA(F)T-B-C, EWAT~B, EWAFT~B, Daikin EWAT, ARES</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/microtech-ii-scroll-screw-modbus" data-row><span class="k">Chiller</span><h3>Daikin Applied MicroTech II scroll and screw chillers AGZ/ACZ/WGZ/AGS/WGS (Modbus module)</h3><p>McQuay/Daikin Applied AGZ air-cooled and WGZ water-cooled global scroll chillers, ACZ scroll condensing units, and AGS/WGS global screw chillers with the MicroTech II controller and Modbus Communication Module, per ED 15063-2 (Dec 2005).</p><div class="meta">52 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: AGZ-A, AGZ-B, ACZ-A, ACZ-B, WGZ, AGS-B, AGS-C, WGS, AGZ, ACZ, AGS, McQuay global scroll Modbus, McQuay global screw Modbus, ED 15063</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/chillers-heat-pumps/">All chillers &amp; heat pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://ccontrols.com/support/dp/Liebert.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus 485, Modbus IP and BACnet IP Reference Guide &middot; SL-28170 Rev 9 &middot; rev. 10-12 (printed as SL-28170_REV9_10-12) &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
