<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Vertiv Liebert DS iCOM Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Vertiv Liebert DS iCOM Modbus register map: 408 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/vertiv/liebert-icom-v4-ds-cw-hpm">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Vertiv Liebert DS iCOM Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Vertiv Liebert DS iCOM Modbus register map: 408 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/vertiv/liebert-icom-v4-ds-cw-hpm">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Vertiv Liebert DS iCOM Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Vertiv Liebert DS iCOM Modbus register map: 408 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-icom-v4-ds-cw-hpm",
   "url": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-icom-v4-ds-cw-hpm",
   "name": "Vertiv Liebert DS iCOM Modbus Register Map | Easy Modbus",
   "description": "Vertiv Liebert DS iCOM Modbus register map: 408 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-icom-v4-ds-cw-hpm#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-icom-v4-ds-cw-hpm#dataset",
   "name": "Vertiv Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus) Modbus register map",
   "description": "Liebert DS, CW, HPM, PeX and Challenger units are perimeter computer-room air conditioners (DX and chilled water). With a Liebert IntelliSlot Modbus card in the iCOM controller they appear as a Modbus RTU or Modbus TCP slave. This map covers the unit on/off coil, operating state and status, return/supply air temperatures and humidity, temperature and humidity setpoints and bands, alarm thresholds, fan/cooling/reheat/humidifier utilisation, run hours, remote sensors and the full list of event bits. Vertiv Liebert DS iCOM Modbus register map: 408 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-icom-v4-ds-cw-hpm",
   "keywords": [
    "Vertiv Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus) Modbus register map",
    "Vertiv Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus) Modbus registers",
    "Vertiv Modbus map",
    "Liebert DS Modbus register map",
    "Liebert CW Modbus register map",
    "Liebert HPM Modbus register map",
    "Liebert PeX Modbus register map",
    "Liebert Challenger 3000 Modbus register map",
    "Liebert Challenger ITR Modbus register map",
    "Liebert Deluxe System/3 Modbus register map",
    "Liebert iCOM v4 Modbus register map",
    "IS-485L Modbus register map",
    "IS-IPBML Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Liebert IntelliSlot Modbus 485, Modbus IP and BACnet IP Reference Guide",
    "url": "https://ccontrols.com/support/dp/Liebert.pdf",
    "author": {
     "@type": "Organization",
     "name": "Vertiv"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Vertiv Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus)",
    "description": "Air handler (computer room air conditioner)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-icom-v4-ds-cw-hpm.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-icom-v4-ds-cw-hpm.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Vertiv Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 408 registers: 4 coils, 160 discrete inputs, 71 input registers, 173 holding registers. 177 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Vertiv Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide prints Modicon-style numbers: discrete inputs 1xxxx, input registers 3xxxx, holding registers 4xxxx. Its RTU example asks for holding register 40051 with start offset 50 (0x0032), so subtract 10001 / 30001 / 40001 to get the wire address. Coils are printed as plain numbers on the same scale as the discrete inputs (coil 25 sits beside status 10025), so coil n is wire address n-1."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Vertiv Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with CO 24 System On/Off Control (System on/off control); IR 99 System Operating State (System operating state); IR 101 System Status (System status); IR 109 Return Air Temperature (Return air temperature); IR 111 Supply Air Temperature (Supply air temperature); IR 129 Return Humidity (Return humidity); HR 22 Air Temperature Set Point (Air temperature setpoint); HR 26 Humidity Set Point (Humidity setpoint); IR 102 Fan Speed (Fan speed); HR 380 System Event Acknowledge/Reset (Acknowledge / reset events)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Vertiv Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Fit the Liebert IntelliSlot card the guide lists for the unit's controller (for iCOM v4 units: IS-485L for Modbus 485, IS-IPBML for Modbus IP / BACnet IP) and set its Modbus address and line speed on the card."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Vertiv Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Holding register 40045 'BMS Timeout Period' (minutes) sets how long the unit waits for BMS traffic before raising a BMS timeout; what the unit does on timeout is not described in this guide."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Vertiv Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Liebert IntelliSlot Modbus 485, Modbus IP and BACnet IP Reference Guide (SL-28170 Rev 9), revision 10-12 (printed as SL-28170_REV9_10-12). Vertiv doesn't publish it on its own website, so this map was re-typed from a free copy at https://ccontrols.com/support/dp/Liebert.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Vertiv",
     "item": "https://easymodbus.com/modbus-register-maps/vertiv/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus)",
     "item": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-icom-v4-ds-cw-hpm"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/vertiv/">Vertiv</a></li><li aria-current="page">Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus)</li></ol>
<p class="eyebrow">Air handler (computer room air conditioner) &middot; Modbus register map</p><h1><span class="mfr">Vertiv</span> Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>Liebert DS, CW, HPM, PeX and Challenger units are perimeter computer-room air conditioners (DX and chilled water). With a Liebert IntelliSlot Modbus card in the iCOM controller they appear as a Modbus RTU or Modbus TCP slave. This map covers the unit on/off coil, operating state and status, return/supply air temperatures and humidity, temperature and humidity setpoints and bands, alarm thresholds, fan/cooling/reheat/humidifier utilisation, run hours, remote sensors and the full list of event bits.</p>
<p>This page lists <strong>408 Modbus registers</strong> for the Vertiv Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus) &mdash; 177 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Vertiv&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/vertiv/">Vertiv</a></dd></div><div><dt>Model</dt><dd>Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac/">Air handler (computer room air conditioner)</a></dd></div><div><dt>Registers</dt><dd>408 (177 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>8N1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Also known as</dt><dd>Liebert DS, Liebert CW, Liebert HPM, Liebert PeX, Liebert Challenger 3000, Liebert Challenger ITR, Liebert Deluxe System/3, Liebert iCOM v4, IS-485L, IS-IPBML</dd></div><div><dt>Source document</dt><dd><a href="https://ccontrols.com/support/dp/Liebert.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus 485, Modbus IP and BACnet IP Reference Guide &middot; SL-28170 Rev 9 &middot; rev. 10-12 (printed as SL-28170_REV9_10-12) &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/vertiv/liebert-icom-v4-ds-cw-hpm.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/vertiv/liebert-icom-v4-ds-cw-hpm.json">JSON</a>
  <a class="btn" href="https://ccontrols.com/support/dp/Liebert.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Vertiv Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus)</h2>
<div class="answer"><b>Integration in brief</b><p>Poll input registers 30100-30134 for state, temperatures and humidity, and the 1xxxx discrete inputs for events. Write coil 25 to start/stop the unit and holding registers 40023 / 40027 for the temperature (tenths of deg C) and humidity setpoints.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-co-24">CO 24</a></td><td class="n">System On/Off Control</td><td class="f">BIT</td><td>System on/off control</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-99">IR 99</a></td><td class="n">System Operating State</td><td class="f">UINT16</td><td>System operating state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-101">IR 101</a></td><td class="n">System Status</td><td class="f">UINT16</td><td>System status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-109">IR 109</a></td><td class="n">Return Air Temperature</td><td class="f">INT16</td><td>Return air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-111">IR 111</a></td><td class="n">Supply Air Temperature</td><td class="f">INT16</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-129">IR 129</a></td><td class="n">Return Humidity</td><td class="f">UINT16</td><td>Return humidity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-22">HR 22</a></td><td class="n">Air Temperature Set Point</td><td class="f">INT16</td><td>Air temperature setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-26">HR 26</a></td><td class="n">Humidity Set Point</td><td class="f">UINT16</td><td>Humidity setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-102">IR 102</a></td><td class="n">Fan Speed</td><td class="f">UINT16</td><td>Fan speed</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-380">HR 380</a></td><td class="n">System Event Acknowledge/Reset</td><td class="f">UINT16</td><td>Acknowledge / reset events</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Fit the Liebert IntelliSlot card the guide lists for the unit&#x27;s controller (for iCOM v4 units: IS-485L for Modbus 485, IS-IPBML for Modbus IP / BACnet IP) and set its Modbus address and line speed on the card.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>Holding register 40045 &#x27;BMS Timeout Period&#x27; (minutes) sets how long the unit waits for BMS traffic before raising a BMS timeout; what the unit does on timeout is not described in this guide.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Modicon numbering: subtract 40001 / 30001 / 10001 for the wire address; coil 25 is wire address 24.</li><li>Temperatures in tenths of deg C have a separate deg F twin register (not listed here); do not mix them up.</li><li>Which points exist depends on the iCOM application firmware (iCOM_PA35, PA70, PA151, PA203 in the guide&#x27;s Extra Notes).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 (2-wire) RTU settings for the IntelliSlot 485 card: 9600, 19200 or 38400 baud, 8 data bits, no parity, 1 stop bit.</li><li>Each unit needs a unique Modbus slave address on the RS-485 line.</li><li>For Modbus IP, use the IntelliSlot Modbus IP / BACnet IP card listed for the unit&#x27;s controller in the guide&#x27;s compatibility table.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Supply/return air temperature setpoints at 40020 and 40263 are printed without a scale (whole degrees), while 40023 &#x27;Air Temperature Set Point&#x27; is in tenths.</li></ul>
</section>
<h2 id="registers">Vertiv Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>4</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>160</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>71</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>173</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">408 of 408 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Vertiv Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-12"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">12<small>doc 13</small></td><td class="n">Minimum Chilled Water Temp Set Point Enable</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="coil" id="r-co-18"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">18<small>doc 19</small></td><td class="n">Return Air Sensor Event Control</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="coil" id="r-co-19"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">19<small>doc 20</small></td><td class="n">Ext Air Sensor A Event Control</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="coil" id="r-co-24"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">24<small>doc 25</small></td><td class="n">System On/Off Control</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="discrete_input" id="r-di-8"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">8<small>doc 10009</small></td><td class="n">Ext Reheat Lockout</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-9"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">9<small>doc 10010</small></td><td class="n">Ext Humidifier Lockout</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-12"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">12<small>doc 10013</small></td><td class="n">Minimum Chilled Water Temp Set Point Enable</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="discrete_input" id="r-di-18"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">18<small>doc 10019</small></td><td class="n">Return Air Sensor Event Control</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="discrete_input" id="r-di-19"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">19<small>doc 10020</small></td><td class="n">Ext Air Sensor A Event Control</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="discrete_input" id="r-di-20"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">20<small>doc 10021</small></td><td class="n">Ext Compressor Lockout</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-24"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">24<small>doc 10025</small></td><td class="n">Fan State</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="discrete_input" id="r-di-25"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">25<small>doc 10026</small></td><td class="n">Cooling State</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="discrete_input" id="r-di-26"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">26<small>doc 10027</small></td><td class="n">Free Cooling State</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="discrete_input" id="r-di-27"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">27<small>doc 10028</small></td><td class="n">Hot Water / Hot Gas State</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="discrete_input" id="r-di-28"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">28<small>doc 10029</small></td><td class="n">Electric Reheat State</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="discrete_input" id="r-di-29"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">29<small>doc 10030</small></td><td class="n">Humidifier State</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="discrete_input" id="r-di-30"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">30<small>doc 10031</small></td><td class="n">Dehumidifier State</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="discrete_input" id="r-di-33"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">33<small>doc 10034</small></td><td class="n">Main Fan Overload</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-34"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">34<small>doc 10035</small></td><td class="n">Loss of Air Flow</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-35"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">35<small>doc 10036</small></td><td class="n">Ext Loss of Flow</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-36"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">36<small>doc 10037</small></td><td class="n">Compressor High Head Pressure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-37"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">37<small>doc 10038</small></td><td class="n">Compressor Low Suction Pressure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-38"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">38<small>doc 10039</small></td><td class="n">Compressor Thermal Overload</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-39"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">39<small>doc 10040</small></td><td class="n">Compressor Pump Down Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-40"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">40<small>doc 10041</small></td><td class="n">Compressor High Head Pressure 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-41"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">41<small>doc 10042</small></td><td class="n">Compressor Low Suction Pressure 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-42"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">42<small>doc 10043</small></td><td class="n">Compressor Thermal Overload 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-43"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">43<small>doc 10044</small></td><td class="n">Compressor Pump Down Issue 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-44"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">44<small>doc 10045</small></td><td class="n">Dig Scroll Comp Over Temp 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-45"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">45<small>doc 10046</small></td><td class="n">Dig Scroll Comp Over Temp 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-46"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">46<small>doc 10047</small></td><td class="n">Smoke Detected</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-47"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">47<small>doc 10048</small></td><td class="n">Water Under Floor</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-48"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">48<small>doc 10049</small></td><td class="n">Humidifier Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-49"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">49<small>doc 10050</small></td><td class="n">Ext Standby Glycol Pump On</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-50"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">50<small>doc 10051</small></td><td class="n">Ext Standby Unit On</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-51"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">51<small>doc 10052</small></td><td class="n">Ext Condenser Pump High Water</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-52"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">52<small>doc 10053</small></td><td class="n">Return Air Sensor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-54"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">54<small>doc 10055</small></td><td class="n">Ext Loss of Air Blower</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-57"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">57<small>doc 10058</small></td><td class="n">Humidifier Low Water</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-58"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">58<small>doc 10059</small></td><td class="n">Humidifier Over Current</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-59"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">59<small>doc 10060</small></td><td class="n">Ext Over Temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-60"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">60<small>doc 10061</small></td><td class="n">Shutdown - Loss Of Power</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-64"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">64<small>doc 10065</small></td><td class="n">Supply Chilled Water Over Temp</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-66"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">66<small>doc 10067</small></td><td class="n">Return Air Over Temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-67"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">67<small>doc 10068</small></td><td class="n">Return Air Under Temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-68"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">68<small>doc 10069</small></td><td class="n">High Return Humidity</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-69"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">69<small>doc 10070</small></td><td class="n">Low Return Humidity</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-70"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">70<small>doc 10071</small></td><td class="n">Ext Air Sensor A Over Temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-71"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">71<small>doc 10072</small></td><td class="n">Ext Air Sensor A Under Temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-72"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">72<small>doc 10073</small></td><td class="n">Ext Air Sensor A High Humidity</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-73"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">73<small>doc 10074</small></td><td class="n">Ext Air Sensor A Low Humidity</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-74"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">74<small>doc 10075</small></td><td class="n">Supply Chilled Water Loss of Flow</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-75"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">75<small>doc 10076</small></td><td class="n">Clogged Air Filter</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-76"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">76<small>doc 10077</small></td><td class="n">Supply Air Sensor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-77"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">77<small>doc 10078</small></td><td class="n">Free Cooling Temp Sensor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-78"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">78<small>doc 10079</small></td><td class="n">Ext Air Sensor A Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-79"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">79<small>doc 10080</small></td><td class="n">Fan Hours Exceeded</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-80"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">80<small>doc 10081</small></td><td class="n">Compressor Hours Exceeded 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-81"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">81<small>doc 10082</small></td><td class="n">Compressor Hours Exceeded 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-82"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">82<small>doc 10083</small></td><td class="n">Free Cooling Valve Hours Exceeded</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-83"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">83<small>doc 10084</small></td><td class="n">Electric Reheater Hours Exceeded 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-84"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">84<small>doc 10085</small></td><td class="n">Electric Reheater Hours Exceeded 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-85"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">85<small>doc 10086</small></td><td class="n">Electric Reheater Hours Exceeded 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-86"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">86<small>doc 10087</small></td><td class="n">Hot Water / Hot Gas Valve Hours Exceeded</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-87"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">87<small>doc 10088</small></td><td class="n">Humidifier Hours Exceeded</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-88"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">88<small>doc 10089</small></td><td class="n">Dehumidifier Hours Exceeded</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-90"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">90<small>doc 10091</small></td><td class="n">Unit Communication Lost</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-91"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">91<small>doc 10092</small></td><td class="n">Master Unit Communication Lost</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-93"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">93<small>doc 10094</small></td><td class="n">Unit Code Missing</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-97"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">97<small>doc 10098</small></td><td class="n">Service Required</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-98"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">98<small>doc 10099</small></td><td class="n">Humidifier Control Board Not Detected</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-103"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">103<small>doc 10104</small></td><td class="n">Customer Input 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-104"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">104<small>doc 10105</small></td><td class="n">Customer Input 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-105"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">105<small>doc 10106</small></td><td class="n">Customer Input 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-106"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">106<small>doc 10107</small></td><td class="n">Customer Input 4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-107"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">107<small>doc 10108</small></td><td class="n">Dig Scroll Comp Discharge Temp Sensor Issue 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-108"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">108<small>doc 10109</small></td><td class="n">Dig Scroll Comp Discharge Temp Sensor Issue 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-208"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">208<small>doc 10209</small></td><td class="n">Supply Air Over Temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-209"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">209<small>doc 10210</small></td><td class="n">Supply Air Under Temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-210"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">210<small>doc 10211</small></td><td class="n">Ambient Air Sensor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-211"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">211<small>doc 10212</small></td><td class="n">Compressor Short Cycle 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-212"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">212<small>doc 10213</small></td><td class="n">Compressor Short Cycle 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-213"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">213<small>doc 10214</small></td><td class="n">Ext Free Cooling Lockout</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-214"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">214<small>doc 10215</small></td><td class="n">Reheater Over Temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-215"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">215<small>doc 10216</small></td><td class="n">Humidifier Cylinder Worn</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-216"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">216<small>doc 10217</small></td><td class="n">Humidifier Under Current</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-217"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">217<small>doc 10218</small></td><td class="n">Fan Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-218"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">218<small>doc 10219</small></td><td class="n">Condenser TVSS Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-219"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">219<small>doc 10220</small></td><td class="n">Condenser VFD Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-220"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">220<small>doc 10221</small></td><td class="n">Condenser Issue 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-221"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">221<small>doc 10222</small></td><td class="n">Condenser Issue 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-222"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">222<small>doc 10223</small></td><td class="n">BMS Communications Timeout</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-223"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">223<small>doc 10224</small></td><td class="n">Digital Output Board Not Detected 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-224"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">224<small>doc 10225</small></td><td class="n">Digital Output Board Not Detected 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-225"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">225<small>doc 10226</small></td><td class="n">Digital Output Board Not Detected 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-226"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">226<small>doc 10227</small></td><td class="n">RAM Battery Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-227"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">227<small>doc 10228</small></td><td class="n">Water Leakage Detector Sensor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-228"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">228<small>doc 10229</small></td><td class="n">External Fire Detected</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-229"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">229<small>doc 10230</small></td><td class="n">Chilled Water Control Valve Failure 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-230"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">230<small>doc 10231</small></td><td class="n">Chilled Water Control Valve Failure 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-231"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">231<small>doc 10232</small></td><td class="n">Unit Off</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-232"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">232<small>doc 10233</small></td><td class="n">Unit On</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-233"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">233<small>doc 10234</small></td><td class="n">Unit Partial Shutdown</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-234"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">234<small>doc 10235</small></td><td class="n">Unit Shutdown</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-235"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">235<small>doc 10236</small></td><td class="n">High Power Shutdown</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-236"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">236<small>doc 10237</small></td><td class="n">Unit Standby</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-237"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">237<small>doc 10238</small></td><td class="n">Maintenance Due</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-238"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">238<small>doc 10239</small></td><td class="n">Maintenance Completed</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-239"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">239<small>doc 10240</small></td><td class="n">Compressor Low Pressure Transducer Issue 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-240"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">240<small>doc 10241</small></td><td class="n">Compressor Low Pressure Transducer Issue 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-241"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">241<small>doc 10242</small></td><td class="n">Compressor High Pressure Transducer Issue 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-242"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">242<small>doc 10243</small></td><td class="n">Compressor High Pressure Transducer Issue 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-243"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">243<small>doc 10244</small></td><td class="n">Compressor Capacity Reduced</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-344"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">344<small>doc 10345</small></td><td class="n">Dew Point Over Temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-345"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">345<small>doc 10346</small></td><td class="n">Dew Point Under Temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-346"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">346<small>doc 10347</small></td><td class="n">Ext Dew Point Over Temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-347"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">347<small>doc 10348</small></td><td class="n">Ext Dew Point Under Temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-348"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">348<small>doc 10349</small></td><td class="n">Compressor Superheat Over Threshold 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-349"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">349<small>doc 10350</small></td><td class="n">Compressor Superheat Over Threshold 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-350"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">350<small>doc 10351</small></td><td class="n">Unspecified General Event</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-351"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">351<small>doc 10352</small></td><td class="n">Remote Sensor Average Over Temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-352"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">352<small>doc 10353</small></td><td class="n">Remote Sensor Average Under Temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-353"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">353<small>doc 10354</small></td><td class="n">Remote Sensor System Average Over Temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-354"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">354<small>doc 10355</small></td><td class="n">Remote Sensor System Average Under Temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-355"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">355<small>doc 10356</small></td><td class="n">Remote Sensor Over Temperature 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-356"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">356<small>doc 10357</small></td><td class="n">Remote Sensor Over Temperature 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-357"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">357<small>doc 10358</small></td><td class="n">Remote Sensor Over Temperature 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-358"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">358<small>doc 10359</small></td><td class="n">Remote Sensor Over Temperature 4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-359"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">359<small>doc 10360</small></td><td class="n">Remote Sensor Over Temperature 5</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-360"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">360<small>doc 10361</small></td><td class="n">Remote Sensor Over Temperature 6</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-361"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">361<small>doc 10362</small></td><td class="n">Remote Sensor Over Temperature 7</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-362"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">362<small>doc 10363</small></td><td class="n">Remote Sensor Over Temperature 8</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-363"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">363<small>doc 10364</small></td><td class="n">Remote Sensor Over Temperature 9</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-364"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">364<small>doc 10365</small></td><td class="n">Remote Sensor Over Temperature 10</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-365"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">365<small>doc 10366</small></td><td class="n">Remote Sensor Under Temperature 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-366"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">366<small>doc 10367</small></td><td class="n">Remote Sensor Under Temperature 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-367"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">367<small>doc 10368</small></td><td class="n">Remote Sensor Under Temperature 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-368"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">368<small>doc 10369</small></td><td class="n">Remote Sensor Under Temperature 4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-369"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">369<small>doc 10370</small></td><td class="n">Remote Sensor Under Temperature 5</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-370"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">370<small>doc 10371</small></td><td class="n">Remote Sensor Under Temperature 6</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-371"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">371<small>doc 10372</small></td><td class="n">Remote Sensor Under Temperature 7</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-372"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">372<small>doc 10373</small></td><td class="n">Remote Sensor Under Temperature 8</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-373"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">373<small>doc 10374</small></td><td class="n">Remote Sensor Under Temperature 9</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-374"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">374<small>doc 10375</small></td><td class="n">Remote Sensor Under Temperature 10</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-375"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">375<small>doc 10376</small></td><td class="n">Remote Sensor Issue 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-376"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">376<small>doc 10377</small></td><td class="n">Remote Sensor Issue 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-377"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">377<small>doc 10378</small></td><td class="n">Remote Sensor Issue 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-378"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">378<small>doc 10379</small></td><td class="n">Remote Sensor Issue 4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-379"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">379<small>doc 10380</small></td><td class="n">Remote Sensor Issue 5</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-380"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">380<small>doc 10381</small></td><td class="n">Remote Sensor Issue 6</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-381"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">381<small>doc 10382</small></td><td class="n">Remote Sensor Issue 7</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-382"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">382<small>doc 10383</small></td><td class="n">Remote Sensor Issue 8</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-383"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">383<small>doc 10384</small></td><td class="n">Remote Sensor Issue 9</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-384"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">384<small>doc 10385</small></td><td class="n">Remote Sensor Issue 10</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-385"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">385<small>doc 10386</small></td><td class="n">Air Economizer Emergency Override</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-386"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">386<small>doc 10387</small></td><td class="n">Air Economizer Reduced Airflow</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-387"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">387<small>doc 10388</small></td><td class="n">Temperature Control Sensor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-487"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">487<small>doc 10488</small></td><td class="n">EEV Unspecified General Event</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-488"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">488<small>doc 10489</small></td><td class="n">Static Pressure Sensor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-489"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">489<small>doc 10490</small></td><td class="n">High Static Pressure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-490"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">490<small>doc 10491</small></td><td class="n">Low Static Pressure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-491"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">491<small>doc 10492</small></td><td class="n">Pump Unspecified General Event</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-492"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">492<small>doc 10493</small></td><td class="n">Condenser Unit Unspecified General Event</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-493"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">493<small>doc 10494</small></td><td class="n">Condenser Circuit Unspecified General Event</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-99"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">99<small>doc 30100</small></td><td class="n">System Operating State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on; 2 = standby</td></tr>
<tr data-row data-type="input_register" id="r-ir-101"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">101<small>doc 30102</small></td><td class="n">System Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Normal Operation; 2 = StartUp; 8 = Normal with Warning; 16 = Normal with Alarm; 32 = Abnormal Operation</td></tr>
<tr data-row data-type="input_register" id="r-ir-102"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">102<small>doc 30103</small></td><td class="n">Fan Speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-103"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">103<small>doc 30104</small></td><td class="n">Compressor Utilization</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-104"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">104<small>doc 30105</small></td><td class="n">Free Cooling Valve Open Position</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-105"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">105<small>doc 30106</small></td><td class="n">Reheat Utilization</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-106"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">106<small>doc 30107</small></td><td class="n">Humidifier Utilization</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-107"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">107<small>doc 30108</small></td><td class="n">Dehumidifier Utilization</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-108"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">108<small>doc 30109</small></td><td class="n">Free Cooling Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 2 = on; 3 = No Support</td></tr>
<tr data-row data-type="input_register" id="r-ir-109"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">109<small>doc 30110</small></td><td class="n">Return Air Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-111"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">111<small>doc 30112</small></td><td class="n">Supply Air Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-112"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">112<small>doc 30113</small></td><td class="n">Supply Air Temperature Set Point</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-114"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">114<small>doc 30115</small></td><td class="n">Free Cooling Fluid Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-115"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">115<small>doc 30116</small></td><td class="n">Ext Air Sensor A Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-116"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">116<small>doc 30117</small></td><td class="n">Ext Air Sensor B Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-117"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">117<small>doc 30118</small></td><td class="n">Ext Air Sensor C Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-118"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">118<small>doc 30119</small></td><td class="n">Dig Scroll Comp Discharge Temp 1</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-119"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">119<small>doc 30120</small></td><td class="n">Dig Scroll Comp Discharge Temp 2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-129"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">129<small>doc 30130</small></td><td class="n">Return Humidity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>% RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-131"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">131<small>doc 30132</small></td><td class="n">Ext Air Sensor A Humidity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>% RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-132"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">132<small>doc 30133</small></td><td class="n">Ext Air Sensor B Humidity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>% RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-133"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">133<small>doc 30134</small></td><td class="n">Ext Air Sensor C Humidity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>% RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-150"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">150<small>doc 30151</small></td><td class="n">Today&#x27;s High Air Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-152"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">152<small>doc 30153</small></td><td class="n">Today&#x27;s Low Air Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-154"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">154<small>doc 30155</small></td><td class="n">Today&#x27;s High Humidity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>% RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-156"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">156<small>doc 30157</small></td><td class="n">Today&#x27;s Low Humidity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>% RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-256"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">256<small>doc 30257</small></td><td class="n">Server Class</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = UPS; 2 = AIR; 3 = PMP; 4 = PDU</td></tr>
<tr data-row data-type="input_register" id="r-ir-268"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">268<small>doc 30269</small></td><td class="n">Fixed Compressor State 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="input_register" id="r-ir-269"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">269<small>doc 30270</small></td><td class="n">Fixed Compressor State 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="input_register" id="r-ir-270"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">270<small>doc 30271</small></td><td class="n">Compressor Capacity Control State 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="input_register" id="r-ir-271"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">271<small>doc 30272</small></td><td class="n">Compressor Capacity Control State 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="input_register" id="r-ir-274"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">274<small>doc 30275</small></td><td class="n">Analog Input Reading 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-275"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">275<small>doc 30276</small></td><td class="n">Analog Input Reading 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-276"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">276<small>doc 30277</small></td><td class="n">Analog Input Reading 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-277"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">277<small>doc 30278</small></td><td class="n">Analog Input Reading 4</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-279"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">279<small>doc 30280</small></td><td class="n">System Control Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Internal (Auto); 1 = External (Manual)</td></tr>
<tr data-row data-type="input_register" id="r-ir-280"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">280<small>doc 30281</small></td><td class="n">System Operating State Reason</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Reason Unknown; 1 = Network Display; 2 = Alarm; 3 = Schedule; 4 = Remote System; 5 = External Input; 6 = Local Display</td></tr>
<tr data-row data-type="input_register" id="r-ir-281"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">281<small>doc 30282</small></td><td class="n">Maintenance Ramp</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-282"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">282<small>doc 30283</small></td><td class="n">Calculated Next Maintenance Month</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-283"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">283<small>doc 30284</small></td><td class="n">Calculated Next Maintenance Year</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-284"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">284<small>doc 30285</small></td><td class="n">Hot Water / Hot Gas Valve Open Position</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-285"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">285<small>doc 30286</small></td><td class="n">Maintenance Tracking State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="input_register" id="r-ir-483"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">483<small>doc 30484</small></td><td class="n">Outside Air Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-485"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">485<small>doc 30486</small></td><td class="n">Ext Air Sensor A Dew Point Temp</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-498"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">498<small>doc 30499</small></td><td class="n">Adjusted Humidity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>% RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-499"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">499<small>doc 30500</small></td><td class="n">Return Dew Point</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-500"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">500<small>doc 30501</small></td><td class="n">Actual Air Temperature Set Point</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-501"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">501<small>doc 30502</small></td><td class="n">Actual Humidity Set Point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>% RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-506"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">506<small>doc 30507</small></td><td class="n">Remote Sensor Average Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-507"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">507<small>doc 30508</small></td><td class="n">Remote Sensor Maximum Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-508"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">508<small>doc 30509</small></td><td class="n">Remote Sensor System Average Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-509"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">509<small>doc 30510</small></td><td class="n">Remote Sensor System Maximum Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-550"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">550<small>doc 30551</small></td><td class="n">Remote Sensor Temperature 1</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-551"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">551<small>doc 30552</small></td><td class="n">Remote Sensor Temperature 2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-552"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">552<small>doc 30553</small></td><td class="n">Remote Sensor Temperature 3</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-553"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">553<small>doc 30554</small></td><td class="n">Remote Sensor Temperature 4</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-554"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">554<small>doc 30555</small></td><td class="n">Remote Sensor Temperature 5</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-555"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">555<small>doc 30556</small></td><td class="n">Remote Sensor Temperature 6</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-556"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">556<small>doc 30557</small></td><td class="n">Remote Sensor Temperature 7</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-557"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">557<small>doc 30558</small></td><td class="n">Remote Sensor Temperature 8</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-558"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">558<small>doc 30559</small></td><td class="n">Remote Sensor Temperature 9</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-559"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">559<small>doc 30560</small></td><td class="n">Remote Sensor Temperature 10</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-560"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">560<small>doc 30561</small></td><td class="n">Air Economizer Availability</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not Available; 1 = Available</td></tr>
<tr data-row data-type="input_register" id="r-ir-563"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">563<small>doc 30564</small></td><td class="n">Cooling Capacity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-564"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">564<small>doc 30565</small></td><td class="n">Cooling Control Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-565"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">565<small>doc 30566</small></td><td class="n">Fan Speed Control Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-667"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">667<small>doc 30668</small></td><td class="n">Digital Scroll Compressor Loading 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-668"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">668<small>doc 30669</small></td><td class="n">Digital Scroll Compressor Loading 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-672"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">672<small>doc 30673</small></td><td class="n">Unit Static Pressure</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-673"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">673<small>doc 30674</small></td><td class="n">System Static Pressure</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-674"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">674<small>doc 30675</small></td><td class="n">Condenser Low Noise Mode State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active (Interval); 2 = Active (Full Day)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 40017</small></td><td class="n">Free Cooling Internal Control Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Contact; 2 = Value</td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 40018</small></td><td class="n">Humidity Proportional Control Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Relative; 1 = Compensated; 2 = Predictive</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 40019</small></td><td class="n">Fan Speed Maximum Set Point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 40020</small></td><td class="n">Supply Air Temperature Set Point</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 40021</small></td><td class="n">Free Cooling Internal Temperature Delta</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 40022</small></td><td class="n">Minimum Chilled Water Temp Set Point</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 40023</small></td><td class="n">Air Temperature Set Point</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 40024</small></td><td class="n">Air Temperature Proportional Band</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc 40025</small></td><td class="n">Air Temperature Dead Band</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25<small>doc 40026</small></td><td class="n">Air Temperature Control Integration Time</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 40027</small></td><td class="n">Humidity Set Point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>% RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 40028</small></td><td class="n">Humidity Proportional Band</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>% RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28<small>doc 40029</small></td><td class="n">Humidity Proportional Control Integration Time</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 40030</small></td><td class="n">Humidity Dead Band</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>% RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 40031</small></td><td class="n">Auto Restart Delay</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>sec</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 40033</small></td><td class="n">Air Temperature Control Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Proportional; 1 = Prop+Integral; 3 = Intelligent</td></tr>
<tr data-row data-type="holding_register" id="r-hr-44"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44<small>doc 40045</small></td><td class="n">BMS Timeout Period</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49<small>doc 40050</small></td><td class="n">Return Air Over Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50<small>doc 40051</small></td><td class="n">Return Air Under Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51<small>doc 40052</small></td><td class="n">Ext Air Sensor A Over Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-52"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">52<small>doc 40053</small></td><td class="n">Ext Air Sensor A Under Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-53"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53<small>doc 40054</small></td><td class="n">High Return Humidity Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>% RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-54"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">54<small>doc 40055</small></td><td class="n">Low Return Humidity Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>% RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-55"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">55<small>doc 40056</small></td><td class="n">Ext Air Sensor A High Humidity Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>% RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-56"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">56<small>doc 40057</small></td><td class="n">Ext Air Sensor A Low Humidity Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>% RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-69"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">69<small>doc 40070</small></td><td class="n">Fan Hours Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-70"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">70<small>doc 40071</small></td><td class="n">Compressor Hours Threshold 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-71"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">71<small>doc 40072</small></td><td class="n">Compressor Hours Threshold 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-72"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">72<small>doc 40073</small></td><td class="n">Humidifier Hours Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-73"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">73<small>doc 40074</small></td><td class="n">Dehumidifier Hours Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-74"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">74<small>doc 40075</small></td><td class="n">Free Cooling Valve Hours Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-75"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">75<small>doc 40076</small></td><td class="n">Electric Reheater Hours Threshold 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-76"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">76<small>doc 40077</small></td><td class="n">Electric Reheater Hours Threshold 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-77"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">77<small>doc 40078</small></td><td class="n">Electric Reheater Hours Threshold 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-78"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">78<small>doc 40079</small></td><td class="n">Hot Water / Hot Gas Valve Hours Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-140"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">140<small>doc 40141</small></td><td class="n">Fan Hours</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-141"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">141<small>doc 40142</small></td><td class="n">Compressor Hours 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-142"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">142<small>doc 40143</small></td><td class="n">Compressor Hours 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-143"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">143<small>doc 40144</small></td><td class="n">Humidifier Hours</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-144"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">144<small>doc 40145</small></td><td class="n">Dehumidifier Hours</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-145"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">145<small>doc 40146</small></td><td class="n">Free Cooling Valve Hours</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-146"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">146<small>doc 40147</small></td><td class="n">Electric Reheater Hours 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-147"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">147<small>doc 40148</small></td><td class="n">Electric Reheater Hours 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-148"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">148<small>doc 40149</small></td><td class="n">Electric Reheater Hours 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-149"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">149<small>doc 40150</small></td><td class="n">Hot Water / Hot Gas Valve Hours</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-261"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">261<small>doc 40262</small></td><td class="n">Supply Air Temperature Sensor Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Limit; 2 = Control; 3 = Temp Only</td></tr>
<tr data-row data-type="holding_register" id="r-hr-262"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">262<small>doc 40263</small></td><td class="n">Return Air Temperature Set Point</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-263"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">263<small>doc 40264</small></td><td class="n">Return Humidity Set Point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>% RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-272"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">272<small>doc 40273</small></td><td class="n">Infrared Humidifier Flush Rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-273"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">273<small>doc 40274</small></td><td class="n">Fan Control Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = Manual; 2 = Economy; 4 = Delta</td></tr>
<tr data-row data-type="holding_register" id="r-hr-286"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">286<small>doc 40287</small></td><td class="n">Customer Input 1 - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-287"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">287<small>doc 40288</small></td><td class="n">Customer Input 1 - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-288"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">288<small>doc 40289</small></td><td class="n">Customer Input 2 - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-289"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">289<small>doc 40290</small></td><td class="n">Customer Input 2 - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-290"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">290<small>doc 40291</small></td><td class="n">Customer Input 3 - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-291"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">291<small>doc 40292</small></td><td class="n">Customer Input 3 - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-292"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">292<small>doc 40293</small></td><td class="n">Customer Input 4 - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-293"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">293<small>doc 40294</small></td><td class="n">Customer Input 4 - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-294"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">294<small>doc 40295</small></td><td class="n">Ext Free Cooling Lockout - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-295"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">295<small>doc 40296</small></td><td class="n">Ext Free Cooling Lockout - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-296"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">296<small>doc 40297</small></td><td class="n">Ext Condenser Pump High Water - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-297"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">297<small>doc 40298</small></td><td class="n">Ext Condenser Pump High Water - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-298"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">298<small>doc 40299</small></td><td class="n">Ext Standby Glycol Pump On - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-299"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">299<small>doc 40300</small></td><td class="n">Ext Standby Glycol Pump On - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">300<small>doc 40301</small></td><td class="n">Ext Standby Unit On - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-301"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">301<small>doc 40302</small></td><td class="n">Ext Standby Unit On - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">302<small>doc 40303</small></td><td class="n">Ext Humidifier Lockout - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-303"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">303<small>doc 40304</small></td><td class="n">Ext Humidifier Lockout - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">304<small>doc 40305</small></td><td class="n">Ext Loss of Flow - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-305"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">305<small>doc 40306</small></td><td class="n">Ext Loss of Flow - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">306<small>doc 40307</small></td><td class="n">Ext Over Temperature - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-307"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">307<small>doc 40308</small></td><td class="n">Ext Over Temperature - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">308<small>doc 40309</small></td><td class="n">Ext Reheat Lockout - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-309"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">309<small>doc 40310</small></td><td class="n">Ext Reheat Lockout - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-310"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">310<small>doc 40311</small></td><td class="n">High Power Shutdown - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-311"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">311<small>doc 40312</small></td><td class="n">High Power Shutdown - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-312"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">312<small>doc 40313</small></td><td class="n">Humidifier Issue - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-313"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">313<small>doc 40314</small></td><td class="n">Humidifier Issue - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-314"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">314<small>doc 40315</small></td><td class="n">Master Unit Communication Lost - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-315"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">315<small>doc 40316</small></td><td class="n">Master Unit Communication Lost - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-316"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">316<small>doc 40317</small></td><td class="n">Service Required - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-317"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">317<small>doc 40318</small></td><td class="n">Service Required - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-318"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">318<small>doc 40319</small></td><td class="n">Shutdown - Loss Of Power - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-319"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">319<small>doc 40320</small></td><td class="n">Shutdown - Loss Of Power - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-320"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">320<small>doc 40321</small></td><td class="n">Smoke Detected - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-321"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">321<small>doc 40322</small></td><td class="n">Smoke Detected - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-322"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">322<small>doc 40323</small></td><td class="n">Water Under Floor - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-323"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">323<small>doc 40324</small></td><td class="n">Water Under Floor - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-324"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">324<small>doc 40325</small></td><td class="n">Ext Compressor Lockout - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-325"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">325<small>doc 40326</small></td><td class="n">Ext Compressor Lockout - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-326"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">326<small>doc 40327</small></td><td class="n">Clogged Air Filter - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-327"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">327<small>doc 40328</small></td><td class="n">Clogged Air Filter - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-328"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">328<small>doc 40329</small></td><td class="n">Ext Loss of Air Blower - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-329"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">329<small>doc 40330</small></td><td class="n">Ext Loss of Air Blower - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-330"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">330<small>doc 40331</small></td><td class="n">Compressor High Head Pressure - Event Control 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-331"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">331<small>doc 40332</small></td><td class="n">Compressor High Head Pressure - Event Control 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-332"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">332<small>doc 40333</small></td><td class="n">Compressor High Head Pressure - Event Type 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-333"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">333<small>doc 40334</small></td><td class="n">Compressor High Head Pressure - Event Type 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-334"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">334<small>doc 40335</small></td><td class="n">Compressor Low Suction Pressure - Event Control 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-335"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">335<small>doc 40336</small></td><td class="n">Compressor Low Suction Pressure - Event Control 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-336"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">336<small>doc 40337</small></td><td class="n">Compressor Low Suction Pressure - Event Type 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-337"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">337<small>doc 40338</small></td><td class="n">Compressor Low Suction Pressure - Event Type 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-338"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">338<small>doc 40339</small></td><td class="n">Compressor Pump Down Issue - Event Control 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-339"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">339<small>doc 40340</small></td><td class="n">Compressor Pump Down Issue - Event Control 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-340"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">340<small>doc 40341</small></td><td class="n">Compressor Pump Down Issue - Event Type 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-341"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">341<small>doc 40342</small></td><td class="n">Compressor Pump Down Issue - Event Type 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-342"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">342<small>doc 40343</small></td><td class="n">Compressor Short Cycle - Event Control 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-343"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">343<small>doc 40344</small></td><td class="n">Compressor Short Cycle - Event Control 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-344"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">344<small>doc 40345</small></td><td class="n">Compressor Short Cycle - Event Type 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-345"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">345<small>doc 40346</small></td><td class="n">Compressor Short Cycle - Event Type 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-346"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">346<small>doc 40347</small></td><td class="n">Compressor Thermal Overload - Event Control 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-347"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">347<small>doc 40348</small></td><td class="n">Compressor Thermal Overload - Event Control 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-348"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">348<small>doc 40349</small></td><td class="n">Compressor Thermal Overload - Event Type 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-349"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">349<small>doc 40350</small></td><td class="n">Compressor Thermal Overload - Event Type 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-350"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">350<small>doc 40351</small></td><td class="n">Dig Scroll Comp Discharge Over Temp - Event Ctrl 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-351"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">351<small>doc 40352</small></td><td class="n">Dig Scroll Comp Discharge Over Temp - Event Ctrl 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-352"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">352<small>doc 40353</small></td><td class="n">Dig Scroll Comp Discharge Over Temp - Event Type 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-353"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">353<small>doc 40354</small></td><td class="n">Dig Scroll Comp Discharge Over Temp - Event Type 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-354"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">354<small>doc 40355</small></td><td class="n">Ext Air Sensor A High Humidity - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-355"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">355<small>doc 40356</small></td><td class="n">Ext Air Sensor A High Humidity - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-356"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">356<small>doc 40357</small></td><td class="n">Ext Air Sensor A Low Humidity - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-357"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">357<small>doc 40358</small></td><td class="n">Ext Air Sensor A Low Humidity - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-358"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">358<small>doc 40359</small></td><td class="n">Ext Air Sensor A Over Temp - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-359"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">359<small>doc 40360</small></td><td class="n">Ext Air Sensor A Over Temp - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-360"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">360<small>doc 40361</small></td><td class="n">Ext Air Sensor A Under Temp - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-361"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">361<small>doc 40362</small></td><td class="n">Ext Air Sensor A Under Temp - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-362"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">362<small>doc 40363</small></td><td class="n">High Return Humidity - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-363"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">363<small>doc 40364</small></td><td class="n">High Return Humidity - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-364"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">364<small>doc 40365</small></td><td class="n">Low Return Humidity - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-365"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">365<small>doc 40366</small></td><td class="n">Low Return Humidity - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-366"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">366<small>doc 40367</small></td><td class="n">Return Air Over Temp - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-367"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">367<small>doc 40368</small></td><td class="n">Return Air Over Temp - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-368"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">368<small>doc 40369</small></td><td class="n">Return Air Under Temp - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-369"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">369<small>doc 40370</small></td><td class="n">Return Air Under Temp - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-370"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">370<small>doc 40371</small></td><td class="n">Fan Hours Exceeded - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-371"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">371<small>doc 40372</small></td><td class="n">Fan Hours Exceeded - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-372"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">372<small>doc 40373</small></td><td class="n">Fan Issue - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-373"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">373<small>doc 40374</small></td><td class="n">Fan Issue - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-374"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">374<small>doc 40375</small></td><td class="n">Main Fan Overload - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-375"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">375<small>doc 40376</small></td><td class="n">Main Fan Overload - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-376"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">376<small>doc 40377</small></td><td class="n">Condenser Issue - Event Control 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-377"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">377<small>doc 40378</small></td><td class="n">Condenser Issue - Event Control 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-378"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">378<small>doc 40379</small></td><td class="n">Condenser Issue - Event Type 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-379"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">379<small>doc 40380</small></td><td class="n">Condenser Issue - Event Type 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-380"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">380<small>doc 40381</small></td><td class="n">System Event Acknowledge/Reset</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">2 = Reset; 4 = Acknowledge</td></tr>
<tr data-row data-type="holding_register" id="r-hr-480"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">480<small>doc 40481</small></td><td class="n">Air Temperature Control Sensor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Supply; 1 = Remote; 2 = Return</td></tr>
<tr data-row data-type="holding_register" id="r-hr-481"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">481<small>doc 40482</small></td><td class="n">Supply Air Over Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-482"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">482<small>doc 40483</small></td><td class="n">Supply Air Under Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-484"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">484<small>doc 40485</small></td><td class="n">Humidity Proportional Control Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Relative; 1 = Compensated; 2 = Predictive; 3 = Dew Point</td></tr>
<tr data-row data-type="holding_register" id="r-hr-486"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">486<small>doc 40487</small></td><td class="n">Ext Dew Point Over Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-487"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">487<small>doc 40488</small></td><td class="n">Ext Dew Point Under Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-488"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">488<small>doc 40489</small></td><td class="n">Compressor Lockout</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-490"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">490<small>doc 40491</small></td><td class="n">Main Chilled Water Valve</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Valve 1; 1 = Valve 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-491"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">491<small>doc 40492</small></td><td class="n">Reheater Lockout</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-492"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">492<small>doc 40493</small></td><td class="n">Humidifier Lockout</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-493"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">493<small>doc 40494</small></td><td class="n">Fan Control Sensor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Supply; 1 = Remote; 2 = Return; 3 = Manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-494"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">494<small>doc 40495</small></td><td class="n">Fan Speed Minimum Set Point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-496"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">496<small>doc 40497</small></td><td class="n">Fan Speed Temperature Set Point</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-497"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">497<small>doc 40498</small></td><td class="n">Standby Units</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-502"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">502<small>doc 40503</small></td><td class="n">Dew Point Set Point</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-503"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">503<small>doc 40504</small></td><td class="n">Supply Air Over/Under Temperature - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">504<small>doc 40505</small></td><td class="n">Remote Sensor Over Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-505"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">505<small>doc 40506</small></td><td class="n">Remote Sensor Under Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-561"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">561<small>doc 40562</small></td><td class="n">Air Economizer Control Source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = internal; 2 = external</td></tr>
<tr data-row data-type="holding_register" id="r-hr-562"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">562<small>doc 40563</small></td><td class="n">Chilled Water Valve Hours</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-566"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">566<small>doc 40567</small></td><td class="n">Free Cooling Internal Control Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Contact; 2 = Temperature; 3 = Set Point</td></tr>
<tr data-row data-type="holding_register" id="r-hr-666"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">666<small>doc 40667</small></td><td class="n">Humidity Control Sensor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Supply; 1 = Remote; 2 = Return</td></tr>
<tr data-row data-type="holding_register" id="r-hr-671"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">671<small>doc 40672</small></td><td class="n">Static Pressure Set Point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Pa</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-675"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">675<small>doc 40676</small></td><td class="n">Condenser Low Noise Mode Schedule Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-676"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">676<small>doc 40677</small></td><td class="n">Condenser Low Noise Mode Max Fan Speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-677"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">677<small>doc 40678</small></td><td class="n">Condenser Normal Mode Max Fan Speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-678"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">678<small>doc 40679</small></td><td class="n">Condenser Low Noise Mode - Interval Days</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Monday; bit 1 = Tuesday; bit 2 = Wednesday; bit 3 = Thursday; bit 4 = Friday; bit 5 = Saturday; bit 6 = Sunday</td></tr>
<tr data-row data-type="holding_register" id="r-hr-679"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">679<small>doc 40680</small></td><td class="n">Condenser Low Noise Mode - Full Days</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Monday; bit 1 = Tuesday; bit 2 = Wednesday; bit 3 = Thursday; bit 4 = Friday; bit 5 = Saturday; bit 6 = Sunday</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Source: Emerson Network Power / Liebert reference guide SL-28170 (Rev 9). Vertiv does not host this guide publicly; the linked copy is the unaltered PDF on the Contemporary Controls support site.</li><li>Scale column: &#x27;x / 10&#x27; means the raw value is tenths (scale 0.1); &#x27;-&#x27; or blank means no scaling. Some temperature setpoints are printed without a scale while similar points use x / 10; they are transcribed exactly as printed.</li><li>Most temperatures exist twice: once in deg C and once in deg F at a different register. Only the deg C registers are listed here.</li><li>Points that the guide lists with both an input register (3xxxx) and a holding register (4xxxx) are the writable settings; we list the holding register (read/write). The same value can also be read at the matching 3xxxx input register (same offset).</li><li>Signedness is not stated in the guide. Temperature values are listed as INT16 (they can be below zero); everything else as UINT16.</li><li>Points that take two registers (date/time and schedule start/stop times, 32-bit values) are left out because the guide does not state their word order.</li><li>Event/alarm discrete inputs read 1 while the event is active (&#x27;Active on Alarm&#x27;).</li><li>The guide marks each point with the iCOM application software that supports it (PA35, PA70, PA151, PA203). Not every unit has every point.</li><li>Registers 30745, 40733 and 40754 are left out: they sit in the deg F block but the guide labels them deg C, so their unit is unclear.</li><li>The glossary (Table 8) explains each point; descriptions here are kept short.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Vertiv Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus)</h2><div class="faq"><details open><summary>What Modbus registers does the Vertiv Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus) have?</summary><p>This map lists 408 registers: 4 coils, 160 discrete inputs, 71 input registers, 173 holding registers. 177 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Vertiv Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide prints Modicon-style numbers: discrete inputs 1xxxx, input registers 3xxxx, holding registers 4xxxx. Its RTU example asks for holding register 40051 with start offset 50 (0x0032), so subtract 10001 / 30001 / 40001 to get the wire address. Coils are printed as plain numbers on the same scale as the discrete inputs (coil 25 sits beside status 10025), so coil n is wire address n-1.</p></details><details><summary>What are the minimum Modbus registers to integrate the Vertiv Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus)?</summary><p>Start with CO 24 System On/Off Control (System on/off control); IR 99 System Operating State (System operating state); IR 101 System Status (System status); IR 109 Return Air Temperature (Return air temperature); IR 111 Supply Air Temperature (Supply air temperature); IR 129 Return Humidity (Return humidity); HR 22 Air Temperature Set Point (Air temperature setpoint); HR 26 Humidity Set Point (Humidity setpoint); IR 102 Fan Speed (Fan speed); HR 380 System Event Acknowledge/Reset (Acknowledge / reset events).</p></details><details><summary>How do I enable Modbus control of the Vertiv Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus)?</summary><p>Fit the Liebert IntelliSlot card the guide lists for the unit&#x27;s controller (for iCOM v4 units: IS-485L for Modbus 485, IS-IPBML for Modbus IP / BACnet IP) and set its Modbus address and line speed on the card.</p></details><details><summary>What happens when the Vertiv Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus) loses Modbus communication?</summary><p>Holding register 40045 &#x27;BMS Timeout Period&#x27; (minutes) sets how long the unit waits for BMS traffic before raising a BMS timeout; what the unit does on timeout is not described in this guide.</p></details><details><summary>Where is the official Vertiv Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus) Modbus documentation?</summary><p>The source is Liebert IntelliSlot Modbus 485, Modbus IP and BACnet IP Reference Guide (SL-28170 Rev 9), revision 10-12 (printed as SL-28170_REV9_10-12). Vertiv doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://ccontrols.com/support/dp/Liebert.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More Vertiv Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/vertiv/alber-mpm-100-bds" data-row><span class="k">Sensor (battery monitoring system)</span><h3>Vertiv (Alber) Alber MPM-100 and BDS series battery monitors (Modbus ASCII)</h3><p>Alber MPM-100 (firmware 1.20+) and BDS series (controller firmware 2.20+) battery monitors with BMDM software 4.10+, per protocol document SL-29417 Rev 7.05.</p><div class="meta">19 registers &middot; 2 writable &middot; ASCII</div><span class="sr-only"> Also known as: Alber MPM-100, Alber BDS, BDS-40, BDS40, MPM100, Vertiv Alber battery monitor, SL-29417</span></a></li><li><a class="card" href="/modbus-register-maps/vertiv/liebert-crv-icom" data-row><span class="k">Air handler (in-row computer room cooling unit)</span><h3>Vertiv Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus)</h3><p>Liebert CRV row-based cooling units (DX and chilled water) on the iCOM v4 controller with a Liebert IntelliSlot Modbus 485 or Modbus IP card.</p><div class="meta">176 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Liebert CRV, CRV, Liebert CRV iCOM</span></a></li><li><a class="card" href="/modbus-register-maps/vertiv/liebert-hpc-chiller-icom" data-row><span class="k">Chiller (air-cooled chiller for data centres)</span><h3>Vertiv Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus)</h3><p>Liebert HPC chillers on the iCOM v4 controller (iCOM_SC31 / iCOM_SC100 applications) with a Liebert IntelliSlot Modbus card.</p><div class="meta">151 registers &middot; 30 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Liebert HPC, HPC chiller, Liebert HPC iCOM</span></a></li><li><a class="card" href="/modbus-register-maps/vertiv/liebert-xdc-icom" data-row><span class="k">Chiller (refrigerant chiller for Liebert XD rack cooling)</span><h3>Vertiv Liebert XDC refrigerant chiller for XD systems with iCOM v4 (IntelliSlot Modbus)</h3><p>Liebert XDC units (the compressorised refrigerant chiller that feeds Liebert XD rack and ceiling cooling modules) on the iCOM v4 controller with a Liebert IntelliSlot Modbus card.</p><div class="meta">221 registers &middot; 59 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Liebert XDC, XDC, Liebert XD chiller</span></a></li><li><a class="card" href="/modbus-register-maps/vertiv/liebert-xdp-icom" data-row><span class="k">Pump (refrigerant pumping unit for Liebert XD rack cooling)</span><h3>Vertiv Liebert XDP pumping unit for XD systems with iCOM v4 (IntelliSlot Modbus)</h3><p>Liebert XDP pumping units on the iCOM v4 controller with a Liebert IntelliSlot Modbus card.</p><div class="meta">242 registers &middot; 77 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Liebert XDP, XDP, Liebert XD pumping unit</span></a></li></ul><h2>Other hvac equipment register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/apc/inrow-rd-990-3576" data-row><span class="k">Air handler (in-row data-centre DX cooling unit)</span><h3>APC (Schneider Electric) InRow RD direct-expansion cooling unit (Modbus register map 990-3576B)</h3><p>APC / Schneider Electric InRow RD cooling units, register map part number 990-3576B (08/2015).</p><div class="meta">72 registers &middot; 16 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: InRow RD, 990-3576B, Schneider Electric InRow RD</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/ecl-comfort-210-296-310" data-row><span class="k">Thermostat / heating controller (district heating and HVAC)</span><h3>Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP)</h3><p>ECL Comfort 210, 296 and 310 controllers (and B versions) with any application key; many parameters depend on the loaded application.</p><div class="meta">131 registers &middot; 40 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ECL Comfort 210, ECL Comfort 296, ECL Comfort 310, ECL Comfort 210B, ECL Comfort 310B, 087H3020, 087H3024, 087H3030, 087H3034, 087H3040, 087H3044, 087H3050, 087H3054</span></a></li><li><a class="card" href="/modbus-register-maps/jablotron/futura" data-row><span class="k">Air handler (heat recovery ventilation unit)</span><h3>Jablotron FUTURA L / M / S heat recovery ventilation unit (Modbus TCP)</h3><p>Futura L/M/S from firmware FUA.P.06.71, register list v5.0 (13.10.2025). Futura L+ uses different addresses and is not covered.</p><div class="meta">162 registers &middot; 50 writable &middot; TCP</div><span class="sr-only"> Also known as: Futura L, Futura M, Futura S, JABLOTRON FUTURA</span></a></li><li><a class="card" href="/modbus-register-maps/loytec/l-stat" data-row><span class="k">Thermostat (room operating unit with sensors)</span><h3>LOYTEC L-STAT network thermostat / room operating unit (Modbus RTU)</h3><p>LSTAT-800/801/802 room operating units (all button layouts), user manual version 3.2.8 (document 88085811).</p><div class="meta">28 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: L-STAT, LSTAT-800, LSTAT-801, LSTAT-802, LSTAT-800-Gx-Lx, LSTAT-801-Gx-Lx, LSTAT-802-Gx-Lx</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/efcb-fan-coil-controller" data-row><span class="k">Thermostat / fan coil controller</span><h3>Neptronic EFCB Series networkable fan coil controller (Modbus RTU)</h3><p>Neptronic EFCB Series fan coil controllers (24, 120 and 240 Vac; 2 or 4 relays) with the Modbus communication module, guide EFCB-Modbus Guide-260626.</p><div class="meta">171 registers &middot; 135 writable &middot; RTU</div><span class="sr-only"> Also known as: EFCB10TU2, EFCB10TU4, EFCB11TU2, EFCB11TU4, EFCB12TU2, EFCB12TU4, EFCB fan coil controller</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/skvf" data-row><span class="k">Air handler evaporative cooler (adiabatic cooling / humidification)</span><h3>Neptronic SKVF evaporative cooler / humidifier (Modbus communication module)</h3><p>Neptronic SKVF series evaporative coolers with the Modbus communication module, guide SKVF-Modbus Guide-211025.</p><div class="meta">143 registers &middot; 95 writable &middot; RTU</div><span class="sr-only"> Also known as: SKVF Evaporative Cooler, SKVF Series, Neptronic SKVF Modbus</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac/">All hvac equipment Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://ccontrols.com/support/dp/Liebert.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus 485, Modbus IP and BACnet IP Reference Guide &middot; SL-28170 Rev 9 &middot; rev. 10-12 (printed as SL-28170_REV9_10-12) &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
