{
 "manufacturer": "Vertiv",
 "manufacturer_slug": "vertiv",
 "model": "Liebert XDC refrigerant chiller for XD systems with iCOM v4 (IntelliSlot Modbus)",
 "model_slug": "liebert-xdc-icom",
 "short_model": "Liebert XDC",
 "aliases": [
  "Liebert XDC",
  "XDC",
  "Liebert XD chiller"
 ],
 "equipment_type": "Chiller (refrigerant chiller for Liebert XD rack cooling)",
 "applies_to": "Liebert XDC units (the compressorised refrigerant chiller that feeds Liebert XD rack and ceiling cooling modules) on the iCOM v4 controller with a Liebert IntelliSlot Modbus card.",
 "summary": "The Liebert XDC supplies pumped refrigerant to Liebert XD cooling modules. With a Liebert IntelliSlot Modbus card its iCOM controller exposes system on/off and status, pump and compressor states, supply refrigerant and external air temperatures, dew point, thresholds, per-XD-system fan, capacity and remote sensor values, and alarm bits.",
 "transport": [
  "RTU",
  "TCP"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "Modicon",
  "note": "The guide prints Modicon-style numbers: discrete inputs 1xxxx, input registers 3xxxx, holding registers 4xxxx. Its RTU example asks for holding register 40051 with start offset 50 (0x0032), so subtract 10001 / 30001 / 40001 to get the wire address. Coils are printed as plain numbers on the same scale as the discrete inputs (coil 25 sits beside status 10025), so coil n is wire address n-1."
 },
 "default_word_order": null,
 "firmware": null,
 "source": {
  "title": "Liebert IntelliSlot Modbus 485, Modbus IP and BACnet IP Reference Guide",
  "doc_number": "SL-28170 Rev 9",
  "revision_date": "10-12 (printed as SL-28170_REV9_10-12)",
  "url": "https://ccontrols.com/support/dp/Liebert.pdf",
  "pages": "Tables 15-16, printed pp. 53-64 (glossary Table 17 pp. 65-69)",
  "unofficial": true
 },
 "notes": [
  "Source: Emerson Network Power / Liebert reference guide SL-28170 (Rev 9). Vertiv does not host this guide publicly; the linked copy is the unaltered PDF on the Contemporary Controls support site.",
  "Scale column: 'x / 10' means the raw value is tenths (scale 0.1); '-' or blank means no scaling. Some temperature setpoints are printed without a scale while similar points use x / 10; they are transcribed exactly as printed.",
  "Most temperatures exist twice: once in deg C and once in deg F at a different register. Only the deg C registers are listed here.",
  "Points that the guide lists with both an input register (3xxxx) and a holding register (4xxxx) are the writable settings; we list the holding register (read/write). The same value can also be read at the matching 3xxxx input register (same offset).",
  "Signedness is not stated in the guide. Temperature values are listed as INT16 (they can be below zero); everything else as UINT16.",
  "Points that take two registers (date/time and schedule start/stop times, 32-bit values) are left out because the guide does not state their word order.",
  "Event/alarm discrete inputs read 1 while the event is active ('Active on Alarm').",
  "The 'SFA' rows in the guide (reserved/special-function points, including discrete inputs 18000-18024) are left out."
 ],
 "registers": [
  {
   "table": "discrete_input",
   "address": 0,
   "documented": "10001",
   "name": "Pump 1 Loss of Flow",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 1,
   "documented": "10002",
   "name": "Pump 2 Loss of Flow",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 2,
   "documented": "10003",
   "name": "System Events: Fan Issue",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 3,
   "documented": "10004",
   "name": "System Events: System Condensation Detected",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 4,
   "documented": "10005",
   "name": "System Events: Customer Input 1",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 5,
   "documented": "10006",
   "name": "Refridgerant: Supply Refrigerant Over Temp",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 6,
   "documented": "10007",
   "name": "Refridgerant: Supply Refrigerant Under Temp",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 7,
   "documented": "10008",
   "name": "Refridgerant: Supply Refrigerant Temp Sensor Issue",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 8,
   "documented": "10009",
   "name": "External Air: Ext Air Sensor A Over Temperature",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 9,
   "documented": "10010",
   "name": "External Air: Ext Air Sensor A Under Temperature",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 10,
   "documented": "10011",
   "name": "External Air: Ext Air Sensor A Issue",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 11,
   "documented": "10012",
   "name": "External Air: Ext Air Sensor B Over Temperature",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 12,
   "documented": "10013",
   "name": "External Air: Ext Air Sensor B Under Temperature",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 13,
   "documented": "10014",
   "name": "External Air: Ext Air Sensor B Issue",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 14,
   "documented": "10015",
   "name": "External Air: Ext Dew Point Over Temperature",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 15,
   "documented": "10016",
   "name": "Pump Short Cycle",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 16,
   "documented": "10017",
   "name": "Compressor 1A High Head Pressure",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 17,
   "documented": "10018",
   "name": "Compressor 1B High Head Pressure",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 18,
   "documented": "10019",
   "name": "Compressor 2A High Head Pressure",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 19,
   "documented": "10020",
   "name": "Compressor 2B High Head Pressure",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 20,
   "documented": "10021",
   "name": "Compressor 1A Short Cycle",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 21,
   "documented": "10022",
   "name": "Compressor 1B Short Cycle",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 22,
   "documented": "10023",
   "name": "Compressor 2A Short Cycle",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 23,
   "documented": "10024",
   "name": "Compressor 2B Short Cycle",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 24,
   "documented": "10025",
   "name": "Compressor: Circuit 1 Low Suction Pressure",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 25,
   "documented": "10026",
   "name": "Compressor: Circuit 2 Low Suction Pressure",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 26,
   "documented": "10027",
   "name": "System Events: Shutdown - Loss Of Power",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 27,
   "documented": "10028",
   "name": "System Events: Smoke Detected",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 28,
   "documented": "10029",
   "name": "System Events: Water Under Floor",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 29,
   "documented": "10030",
   "name": "System Events: Service Required",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 39,
   "documented": "10040",
   "name": "Pump Hours 1: Pump Hours Exceeded",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 45,
   "documented": "10046",
   "name": "Pump Hours 2: Pump Hours Exceeded",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 51,
   "documented": "10052",
   "name": "XD System 1: Ext System Condensation Detected",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 52,
   "documented": "10053",
   "name": "XD System 1: Ext Fan Issue",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 53,
   "documented": "10054",
   "name": "XD System 1: Sensor Issue",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 54,
   "documented": "10055",
   "name": "XD System 1: Ext Remote Shutdown",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 55,
   "documented": "10056",
   "name": "XD System 1: Hot Aisle Temp Out of Range",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 56,
   "documented": "10057",
   "name": "XD System 1: Cold Aisle Temp Out of Range",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 62,
   "documented": "10063",
   "name": "XD System 2: Ext System Condensation Detected",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 63,
   "documented": "10064",
   "name": "XD System 2: Ext Fan Issue",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 64,
   "documented": "10065",
   "name": "XD System 2: Sensor Issue",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 65,
   "documented": "10066",
   "name": "XD System 2: Ext Remote Shutdown",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 66,
   "documented": "10067",
   "name": "XD System 2: Hot Aisle Temp Out of Range",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 67,
   "documented": "10068",
   "name": "XD System 2: Cold Aisle Temp Out of Range",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 260,
   "documented": "10261",
   "name": "XD System 20: Ext System Condensation Detected",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 261,
   "documented": "10262",
   "name": "XD System 20: Ext Fan Issue",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 262,
   "documented": "10263",
   "name": "XD System 20: Sensor Issue",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 263,
   "documented": "10264",
   "name": "XD System 20: Ext Remote Shutdown",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 264,
   "documented": "10265",
   "name": "XD System 20: Hot Aisle Temp Out of Range",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 265,
   "documented": "10266",
   "name": "XD System 20: Cold Aisle Temp Out of Range",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 271,
   "documented": "10272",
   "name": "System Events: Unit Communication Lost",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 272,
   "documented": "10273",
   "name": "System Events: RAM Battery Issue",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 273,
   "documented": "10274",
   "name": "System Events: Master Unit Communication Lost",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 274,
   "documented": "10275",
   "name": "System Events: Remote Shutdown",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 275,
   "documented": "10276",
   "name": "System Events: Unit Code Missing",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 281,
   "documented": "10282",
   "name": "Messages: Unit On",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 282,
   "documented": "10283",
   "name": "Messages: Unit Off",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 283,
   "documented": "10284",
   "name": "Messages: Unit Standby",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 284,
   "documented": "10285",
   "name": "Messages: Unit Partial Shutdown",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 285,
   "documented": "10286",
   "name": "Messages: Unit Shutdown",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 286,
   "documented": "10287",
   "name": "Messages: Maintenance Due",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 287,
   "documented": "10288",
   "name": "Messages: Maintenance Completed",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 384,
   "documented": "30385",
   "name": "Pump 1 State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 385,
   "documented": "30386",
   "name": "Pump 2 State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 386,
   "documented": "30387",
   "name": "Supply Refrigerant Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 388,
   "documented": "30389",
   "name": "System Information: System Operating State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On",
    "2": "Standby"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 389,
   "documented": "30390",
   "name": "External Air: Ext Air Sensor A Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 391,
   "documented": "30392",
   "name": "External Air: Ext Air Sensor A Humidity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "% RH",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 392,
   "documented": "30393",
   "name": "External Air: Ext Air Sensor A Dew Point Temp",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 394,
   "documented": "30395",
   "name": "External Air: Ext Air Sensor B Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 396,
   "documented": "30397",
   "name": "External Air: Ext Air Sensor B Humidity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "% RH",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 397,
   "documented": "30398",
   "name": "External Air: Ext Air Sensor B Dew Point Temp",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 399,
   "documented": "30400",
   "name": "External Air: Dew Point Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 411,
   "documented": "30412",
   "name": "Hot Gas Valve 1 Open Position",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 412,
   "documented": "30413",
   "name": "Hot Gas Valve 2 Open Position",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 413,
   "documented": "30414",
   "name": "Hot Gas Solenoid Valve 1 Position",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "closed",
    "1": "open"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 414,
   "documented": "30415",
   "name": "Hot Gas Solenoid Valve 2 Position",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "closed",
    "1": "open"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 415,
   "documented": "30416",
   "name": "Compressor 1A State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "off",
    "1": "on"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 416,
   "documented": "30417",
   "name": "Compressor 1B State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "off",
    "1": "on"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 417,
   "documented": "30418",
   "name": "Compressor 2A State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "off",
    "1": "on"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 418,
   "documented": "30419",
   "name": "Compressor 2B State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "off",
    "1": "on"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 419,
   "documented": "30420",
   "name": "System Information: Calculated Next Maintenance Month",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 420,
   "documented": "30421",
   "name": "System Information: Calculated Next Maintenance Year",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 421,
   "documented": "30422",
   "name": "System Information: System Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Normal Operation",
    "2": "StartUp",
    "8": "Normal with Warning",
    "16": "Normal with Alarm",
    "32": "Abnormal Operation"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 422,
   "documented": "30423",
   "name": "System Information: System Control Mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Internal (Auto)",
    "1": "External (Manual)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 423,
   "documented": "30424",
   "name": "System Information: Maintenance Ramp",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 443,
   "documented": "30444",
   "name": "XD System 1: Communication Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Connected",
    "1": "Not Connected"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 445,
   "documented": "30446",
   "name": "XD System 1: Primary Fan Group State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "off",
    "1": "on",
    "2": "economy"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 448,
   "documented": "30449",
   "name": "XD System 1: Cooling Capacity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 449,
   "documented": "30450",
   "name": "XD System 1: Cooling Capacity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 471,
   "documented": "30472",
   "name": "XD System 2: Communication Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Connected",
    "1": "Not Connected"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 473,
   "documented": "30474",
   "name": "XD System 2: Primary Fan Group State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "off",
    "1": "on",
    "2": "economy"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 476,
   "documented": "30477",
   "name": "XD System 2: Cooling Capacity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 477,
   "documented": "30478",
   "name": "XD System 2: Cooling Capacity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 975,
   "documented": "30976",
   "name": "XD System 20: Communication Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Connected",
    "1": "Not Connected"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 977,
   "documented": "30978",
   "name": "XD System 20: Primary Fan Group State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "off",
    "1": "on",
    "2": "economy"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 980,
   "documented": "30981",
   "name": "XD System 20: Cooling Capacity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 981,
   "documented": "30982",
   "name": "XD System 20: Cooling Capacity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1003,
   "documented": "31004",
   "name": "XD System 1 Temperature Sensor 1: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1010,
   "documented": "31011",
   "name": "XD System 1 Temperature Sensor 2: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1024,
   "documented": "31025",
   "name": "XD System 1 Temperature Sensor 4: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1031,
   "documented": "31032",
   "name": "XD System 2 Temperature Sensor 1: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1038,
   "documented": "31039",
   "name": "XD System 2 Temperature Sensor 2: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1052,
   "documented": "31053",
   "name": "XD System 2 Temperature Sensor 4: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1059,
   "documented": "31060",
   "name": "XD System 3 Temperature Sensor 1: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1066,
   "documented": "31067",
   "name": "XD System 3 Temperature Sensor 2: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1080,
   "documented": "31081",
   "name": "XD System 3 Temperature Sensor 4: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1087,
   "documented": "31088",
   "name": "XD System 4 Temperature Sensor 1: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1094,
   "documented": "31095",
   "name": "XD System 4 Temperature Sensor 2: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1108,
   "documented": "31109",
   "name": "XD System 4 Temperature Sensor 4: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1115,
   "documented": "31116",
   "name": "XD System 5 Temperature Sensor 1: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1122,
   "documented": "31123",
   "name": "XD System 5 Temperature Sensor 2: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1136,
   "documented": "31137",
   "name": "XD System 5 Temperature Sensor 4: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1143,
   "documented": "31144",
   "name": "XD System 6 Temperature Sensor 1: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1150,
   "documented": "31151",
   "name": "XD System 6 Temperature Sensor 2: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1164,
   "documented": "31165",
   "name": "XD System 6 Temperature Sensor 4: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1171,
   "documented": "31172",
   "name": "XD System 7 Temperature Sensor 1: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1178,
   "documented": "31179",
   "name": "XD System 7 Temperature Sensor 2: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1192,
   "documented": "31193",
   "name": "XD System 7 Temperature Sensor 4: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1199,
   "documented": "31200",
   "name": "XD System 8 Temperature Sensor 1: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1206,
   "documented": "31207",
   "name": "XD System 8 Temperature Sensor 2: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1220,
   "documented": "31221",
   "name": "XD System 8 Temperature Sensor 4: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1227,
   "documented": "31228",
   "name": "XD System 9 Temperature Sensor 1: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1234,
   "documented": "31235",
   "name": "XD System 9 Temperature Sensor 2: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1248,
   "documented": "31249",
   "name": "XD System 9 Temperature Sensor 4: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1255,
   "documented": "31256",
   "name": "XD System 10 Temperature Sensor 1: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1262,
   "documented": "31263",
   "name": "XD System 10 Temperature Sensor 2: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1276,
   "documented": "31277",
   "name": "XD System 10 Temperature Sensor 4: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1283,
   "documented": "31284",
   "name": "XD System 11 Temperature Sensor 1: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1290,
   "documented": "31291",
   "name": "XD System 11 Temperature Sensor 2: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1304,
   "documented": "31305",
   "name": "XD System 11 Temperature Sensor 4: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1311,
   "documented": "31312",
   "name": "XD System 12 Temperature Sensor 1: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1318,
   "documented": "31319",
   "name": "XD System 12 Temperature Sensor 2: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1332,
   "documented": "31333",
   "name": "XD System 12 Temperature Sensor 4: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1339,
   "documented": "31340",
   "name": "XD System 13 Temperature Sensor 1: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1346,
   "documented": "31347",
   "name": "XD System 13 Temperature Sensor 2: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1360,
   "documented": "31361",
   "name": "XD System 13 Temperature Sensor 4: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1367,
   "documented": "31368",
   "name": "XD System 14 Temperature Sensor 1: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1374,
   "documented": "31375",
   "name": "XD System 14 Temperature Sensor 2: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1388,
   "documented": "31389",
   "name": "XD System 14 Temperature Sensor 4: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1395,
   "documented": "31396",
   "name": "XD System 15 Temperature Sensor 1: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1402,
   "documented": "31403",
   "name": "XD System 15 Temperature Sensor 2: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1416,
   "documented": "31417",
   "name": "XD System 15 Temperature Sensor 4: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1423,
   "documented": "31424",
   "name": "XD System 16 Temperature Sensor 1: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1430,
   "documented": "31431",
   "name": "XD System 16 Temperature Sensor 2: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1444,
   "documented": "31445",
   "name": "XD System 16 Temperature Sensor 4: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1451,
   "documented": "31452",
   "name": "XD System 17 Temperature Sensor 1: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1458,
   "documented": "31459",
   "name": "XD System 17 Temperature Sensor 2: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1472,
   "documented": "31473",
   "name": "XD System 17 Temperature Sensor 4: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1479,
   "documented": "31480",
   "name": "XD System 18 Temperature Sensor 1: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1486,
   "documented": "31487",
   "name": "XD System 18 Temperature Sensor 2: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1500,
   "documented": "31501",
   "name": "XD System 18 Temperature Sensor 4: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1507,
   "documented": "31508",
   "name": "XD System 19 Temperature Sensor 1: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1514,
   "documented": "31515",
   "name": "XD System 19 Temperature Sensor 2: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1528,
   "documented": "31529",
   "name": "XD System 19 Temperature Sensor 4: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1535,
   "documented": "31536",
   "name": "XD System 20 Temperature Sensor 1: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1542,
   "documented": "31543",
   "name": "XD System 20 Temperature Sensor 2: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1556,
   "documented": "31557",
   "name": "XD System 20 Temperature Sensor 4: Remote Sensor Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1563,
   "documented": "31564",
   "name": "Secondary Fans 1: Fan State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "off",
    "1": "on",
    "2": "economy"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1570,
   "documented": "31571",
   "name": "Secondary Fans 2: Fan State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "off",
    "1": "on",
    "2": "economy"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1696,
   "documented": "31697",
   "name": "Secondary Fans 20: Fan State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "off",
    "1": "on",
    "2": "economy"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1703,
   "documented": "31704",
   "name": "System Information: System Operating State Reason",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Reason Unknown",
    "1": "Network Display",
    "2": "Alarm",
    "3": "Schedule",
    "4": "Remote System",
    "5": "External Input",
    "6": "Local Display"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 401,
   "documented": "40402",
   "name": "External Air: Minimum Room Temperature Set Point",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 403,
   "documented": "40404",
   "name": "External Air: Ext Air Over Temp Threshold",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 405,
   "documented": "40406",
   "name": "External Air: Ext Air Under Temp Threshold",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 407,
   "documented": "40408",
   "name": "External Air: Ext Dew Point Over Temp Threshold",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 409,
   "documented": "40410",
   "name": "Refrigerant: Supply Refrig Over Temp Threshold",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "deg C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 424,
   "documented": "40425",
   "name": "System Information: Auto Restart Delay",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "sec",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 425,
   "documented": "40426",
   "name": "System Information: System On/Off Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "off",
    "1": "on"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 429,
   "documented": "40430",
   "name": "Pump Hours 1: Pump Hours",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "hr",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 430,
   "documented": "40431",
   "name": "Pump Hours 1: Pump Hours Threshold",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "hr",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 436,
   "documented": "40437",
   "name": "Pump Hours 2: Pump Hours",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "hr",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 437,
   "documented": "40438",
   "name": "Pump Hours 2: Pump Hours Threshold",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "hr",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 444,
   "documented": "40445",
   "name": "XD System 1: Fan On/Off Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "off",
    "1": "on"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 446,
   "documented": "40447",
   "name": "XD System 1: Fan Button Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "enabled",
    "1": "disabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 447,
   "documented": "40448",
   "name": "XD System 1: Visual ID Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "disabled",
    "1": "enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 450,
   "documented": "40451",
   "name": "XD System 1: Ext System Condensation Detected - Event Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "disabled",
    "1": "enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 451,
   "documented": "40452",
   "name": "XD System 1: Ext System Condensation Detected - Event Type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Message",
    "1": "Warning",
    "2": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 452,
   "documented": "40453",
   "name": "XD System 1: Ext Fan Issue - Event Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "disabled",
    "1": "enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 453,
   "documented": "40454",
   "name": "XD System 1: Ext Fan Issue - Event Type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Message",
    "1": "Warning",
    "2": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 454,
   "documented": "40455",
   "name": "XD System 1: Sensor Issue - Event Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "disabled",
    "1": "enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 455,
   "documented": "40456",
   "name": "XD System 1: Sensor Issue - Event Type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Message",
    "1": "Warning",
    "2": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 456,
   "documented": "40457",
   "name": "XD System 1: Ext Remote Shutdown - Event Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "disabled",
    "1": "enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 457,
   "documented": "40458",
   "name": "XD System 1: Ext Remote Shutdown - Event Type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Message",
    "1": "Warning",
    "2": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 458,
   "documented": "40459",
   "name": "XD System 1: Hot Aisle Over Temp Threshold",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "deg C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 460,
   "documented": "40461",
   "name": "XD System 1: Hot Aisle Under Temp Threshold",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "deg C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 462,
   "documented": "40463",
   "name": "XD System 1: Cold Aisle Over Temp Threshold",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "deg C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 464,
   "documented": "40465",
   "name": "XD System 1: Cold Aisle Under Temp Threshold",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "deg C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 472,
   "documented": "40473",
   "name": "XD System 2: Fan On/Off Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "off",
    "1": "on"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 474,
   "documented": "40475",
   "name": "XD System 2: Fan Button Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "enabled",
    "1": "disabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 475,
   "documented": "40476",
   "name": "XD System 2: Visual ID Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "disabled",
    "1": "enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 478,
   "documented": "40479",
   "name": "XD System 2: Ext System Condensation Detected - Event Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "disabled",
    "1": "enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 479,
   "documented": "40480",
   "name": "XD System 2: Ext System Condensation Detected - Event Type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Message",
    "1": "Warning",
    "2": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 480,
   "documented": "40481",
   "name": "XD System 2: Ext Fan Issue - Event Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "disabled",
    "1": "enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 481,
   "documented": "40482",
   "name": "XD System 2: Ext Fan Issue - Event Type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Message",
    "1": "Warning",
    "2": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 482,
   "documented": "40483",
   "name": "XD System 2: Sensor Issue - Event Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "disabled",
    "1": "enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 483,
   "documented": "40484",
   "name": "XD System 2: Sensor Issue - Event Type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Message",
    "1": "Warning",
    "2": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 484,
   "documented": "40485",
   "name": "XD System 2: Ext Remote Shutdown - Event Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "disabled",
    "1": "enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 485,
   "documented": "40486",
   "name": "XD System 2: Ext Remote Shutdown - Event Type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Message",
    "1": "Warning",
    "2": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 486,
   "documented": "40487",
   "name": "XD System 2: Hot Aisle Over Temp Threshold",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "deg C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 488,
   "documented": "40489",
   "name": "XD System 2: Hot Aisle Under Temp Threshold",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "deg C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 490,
   "documented": "40491",
   "name": "XD System 2: Cold Aisle Over Temp Threshold",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "deg C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 492,
   "documented": "40493",
   "name": "XD System 2: Cold Aisle Under Temp Threshold",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "deg C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 976,
   "documented": "40977",
   "name": "XD System 20: Fan On/Off Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "off",
    "1": "on"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 978,
   "documented": "40979",
   "name": "XD System 20: Fan Button Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "enabled",
    "1": "disabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 979,
   "documented": "40980",
   "name": "XD System 20: Visual ID Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "disabled",
    "1": "enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 982,
   "documented": "40983",
   "name": "XD System 20: Ext System Condensation Detected - Event Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "disabled",
    "1": "enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 983,
   "documented": "40984",
   "name": "XD System 20: Ext System Condensation Detected - Event Type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Message",
    "1": "Warning",
    "2": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 984,
   "documented": "40985",
   "name": "XD System 20: Ext Fan Issue - Event Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "disabled",
    "1": "enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 985,
   "documented": "40986",
   "name": "XD System 20: Ext Fan Issue - Event Type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Message",
    "1": "Warning",
    "2": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 986,
   "documented": "40987",
   "name": "XD System 20: Sensor Issue - Event Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "disabled",
    "1": "enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 987,
   "documented": "40988",
   "name": "XD System 20: Sensor Issue - Event Type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Message",
    "1": "Warning",
    "2": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 988,
   "documented": "40989",
   "name": "XD System 20: Ext Remote Shutdown - Event Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "disabled",
    "1": "enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 989,
   "documented": "40990",
   "name": "XD System 20: Ext Remote Shutdown - Event Type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Message",
    "1": "Warning",
    "2": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 990,
   "documented": "40991",
   "name": "XD System 20: Hot Aisle Over Temp Threshold",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "deg C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 992,
   "documented": "40993",
   "name": "XD System 20: Hot Aisle Under Temp Threshold",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "deg C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 994,
   "documented": "40995",
   "name": "XD System 20: Cold Aisle Over Temp Threshold",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "deg C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 996,
   "documented": "40997",
   "name": "XD System 20: Cold Aisle Under Temp Threshold",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "deg C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1564,
   "documented": "41565",
   "name": "Secondary Fans 1: Fan Economy Mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "disabled",
    "1": "automatic",
    "2": "manual"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1571,
   "documented": "41572",
   "name": "Secondary Fans 2: Fan Economy Mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "disabled",
    "1": "automatic",
    "2": "manual"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1697,
   "documented": "41698",
   "name": "Secondary Fans 20: Fan Economy Mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "disabled",
    "1": "automatic",
    "2": "manual"
   },
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Read 30385-30424 for pumps, compressors, refrigerant and air temperatures and status; write 40426 to switch the XDC on/off. Per-XD-system data starts at 30444 / 40445 for system 1.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 425,
    "why": "System on/off control"
   },
   {
    "table": "input_register",
    "address": 388,
    "why": "System operating state"
   },
   {
    "table": "input_register",
    "address": 421,
    "why": "System status"
   },
   {
    "table": "input_register",
    "address": 386,
    "why": "Supply refrigerant temperature"
   },
   {
    "table": "input_register",
    "address": 399,
    "why": "Dew point temperature"
   },
   {
    "table": "input_register",
    "address": 384,
    "why": "Pump 1 state"
   },
   {
    "table": "input_register",
    "address": 415,
    "why": "Compressor 1A state"
   },
   {
    "table": "input_register",
    "address": 448,
    "why": "XD system 1 cooling capacity"
   }
  ],
  "enable": "Fit the Liebert IntelliSlot card the guide lists for the unit's controller (for iCOM v4 units: IS-485L for Modbus 485, IS-IPBML for Modbus IP / BACnet IP) and set its Modbus address and line speed on the card.",
  "watchdog": null,
  "quirks": [
   "Modicon numbering: subtract 40001 / 30001 / 10001 for the wire address.",
   "The guide prints the XD-system blocks for systems 1, 2 and 20 only (and remote sensors 1, 2 and 4 per system); other systems follow the same layout but are not printed, so they are not listed here."
  ],
  "setup": [
   "RS-485 (2-wire) RTU settings for the IntelliSlot 485 card: 9600, 19200 or 38400 baud, 8 data bits, no parity, 1 stop bit.",
   "Each unit needs a unique Modbus slave address on the RS-485 line.",
   "For Modbus IP, use the IntelliSlot Modbus IP / BACnet IP card listed for the unit's controller in the guide's compatibility table."
  ],
  "gotchas": [
   "Hot/cold aisle thresholds (40459-40465 etc.) are printed without a scale, unlike most other temperatures."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-xdc-icom",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
