<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Vertiv Liebert XDP Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Vertiv Liebert XDP Modbus register map: 242 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/vertiv/liebert-xdp-icom">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Vertiv Liebert XDP Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Vertiv Liebert XDP Modbus register map: 242 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/vertiv/liebert-xdp-icom">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Vertiv Liebert XDP Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Vertiv Liebert XDP Modbus register map: 242 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-xdp-icom",
   "url": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-xdp-icom",
   "name": "Vertiv Liebert XDP Modbus Register List & Map | Easy Modbus",
   "description": "Vertiv Liebert XDP Modbus register map: 242 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-xdp-icom#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-xdp-icom#dataset",
   "name": "Vertiv Liebert XDP pumping unit for XD systems with iCOM v4 (IntelliSlot Modbus) Modbus register map",
   "description": "The Liebert XDP takes building chilled water and pumps refrigerant to Liebert XD cooling modules. With a Liebert IntelliSlot Modbus card its iCOM controller exposes pump states, supply refrigerant and chilled-water temperatures, chilled-water valve position, dew point, system on/off and status, per-XD-system fan states, capacity and remote sensor values, and alarm bits. Vertiv Liebert XDP Modbus register map: 242 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-xdp-icom",
   "keywords": [
    "Vertiv Liebert XDP pumping unit for XD systems with iCOM v4 (IntelliSlot Modbus) Modbus register map",
    "Vertiv Liebert XDP pumping unit for XD systems with iCOM v4 (IntelliSlot Modbus) Modbus registers",
    "Vertiv Modbus map",
    "Liebert XDP Modbus register map",
    "XDP Modbus register map",
    "Liebert XD pumping unit Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Liebert IntelliSlot Modbus 485, Modbus IP and BACnet IP Reference Guide",
    "url": "https://ccontrols.com/support/dp/Liebert.pdf",
    "author": {
     "@type": "Organization",
     "name": "Vertiv"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Vertiv Liebert XDP pumping unit for XD systems with iCOM v4 (IntelliSlot Modbus)",
    "description": "Pump (refrigerant pumping unit for Liebert XD rack cooling)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-xdp-icom.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-xdp-icom.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Vertiv Liebert XDP pumping unit for XD systems with iCOM v4 (IntelliSlot Modbus) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 242 registers: 55 discrete inputs, 110 input registers, 77 holding registers. 77 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Vertiv Liebert XDP pumping unit for XD systems with iCOM v4 (IntelliSlot Modbus) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide prints Modicon-style numbers: discrete inputs 1xxxx, input registers 3xxxx, holding registers 4xxxx. Its RTU example asks for holding register 40051 with start offset 50 (0x0032), so subtract 10001 / 30001 / 40001 to get the wire address. Coils are printed as plain numbers on the same scale as the discrete inputs (coil 25 sits beside status 10025), so coil n is wire address n-1."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Vertiv Liebert XDP pumping unit for XD systems with iCOM v4 (IntelliSlot Modbus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 421 System Information: System On/Off Control (System on/off control); IR 391 System Information: System Operating State (System operating state); IR 390 System Information: System Status (System status); IR 386 Supply Refrigerant Temperature (Supply refrigerant temperature); IR 388 Supply Chilled Water Temperature (Supply chilled water temperature); IR 384 Pump 1 State (Pump 1 state); IR 1709 Chilled Water Valve Open Position (Chilled water valve open position); IR 448 XD System 1: Cooling Capacity (XD system 1 cooling capacity)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Vertiv Liebert XDP pumping unit for XD systems with iCOM v4 (IntelliSlot Modbus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Fit the Liebert IntelliSlot card the guide lists for the unit's controller (for iCOM v4 units: IS-485L for Modbus 485, IS-IPBML for Modbus IP / BACnet IP) and set its Modbus address and line speed on the card."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Vertiv Liebert XDP pumping unit for XD systems with iCOM v4 (IntelliSlot Modbus) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Liebert IntelliSlot Modbus 485, Modbus IP and BACnet IP Reference Guide (SL-28170 Rev 9), revision 10-12 (printed as SL-28170_REV9_10-12). Vertiv doesn't publish it on its own website, so this map was re-typed from a free copy at https://ccontrols.com/support/dp/Liebert.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Vertiv",
     "item": "https://easymodbus.com/modbus-register-maps/vertiv/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Liebert XDP pumping unit for XD systems with iCOM v4 (IntelliSlot Modbus)",
     "item": "https://easymodbus.com/modbus-register-maps/vertiv/liebert-xdp-icom"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/vertiv/">Vertiv</a></li><li aria-current="page">Liebert XDP pumping unit for XD systems with iCOM v4 (IntelliSlot Modbus)</li></ol>
<p class="eyebrow">Pump (refrigerant pumping unit for Liebert XD rack cooling) &middot; Modbus register map</p><h1><span class="mfr">Vertiv</span> Liebert XDP pumping unit for XD systems with iCOM v4 (IntelliSlot Modbus) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Liebert XDP takes building chilled water and pumps refrigerant to Liebert XD cooling modules. With a Liebert IntelliSlot Modbus card its iCOM controller exposes pump states, supply refrigerant and chilled-water temperatures, chilled-water valve position, dew point, system on/off and status, per-XD-system fan states, capacity and remote sensor values, and alarm bits.</p>
<p>This page lists <strong>242 Modbus registers</strong> for the Vertiv Liebert XDP pumping unit for XD systems with iCOM v4 (IntelliSlot Modbus) &mdash; 77 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Vertiv&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/vertiv/">Vertiv</a></dd></div><div><dt>Model</dt><dd>Liebert XDP pumping unit for XD systems with iCOM v4 (IntelliSlot Modbus)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/pumps/">Pump (refrigerant pumping unit for Liebert XD rack cooling)</a></dd></div><div><dt>Registers</dt><dd>242 (77 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>8N1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Also known as</dt><dd>Liebert XDP, XDP, Liebert XD pumping unit</dd></div><div><dt>Source document</dt><dd><a href="https://ccontrols.com/support/dp/Liebert.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus 485, Modbus IP and BACnet IP Reference Guide &middot; SL-28170 Rev 9 &middot; rev. 10-12 (printed as SL-28170_REV9_10-12) &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/vertiv/liebert-xdp-icom.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/vertiv/liebert-xdp-icom.json">JSON</a>
  <a class="btn" href="https://ccontrols.com/support/dp/Liebert.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Vertiv Liebert XDP pumping unit for XD systems with iCOM v4 (IntelliSlot Modbus)</h2>
<div class="answer"><b>Integration in brief</b><p>Read 30385-30421 for pumps, refrigerant and chilled-water temperatures and status; write 40422 to switch the XDP on/off. Per-XD-system data starts at 30444 / 40445 for system 1.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-421">HR 421</a></td><td class="n">System Information: System On/Off Control</td><td class="f">UINT16</td><td>System on/off control</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-391">IR 391</a></td><td class="n">System Information: System Operating State</td><td class="f">UINT16</td><td>System operating state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-390">IR 390</a></td><td class="n">System Information: System Status</td><td class="f">UINT16</td><td>System status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-386">IR 386</a></td><td class="n">Supply Refrigerant Temperature</td><td class="f">INT16</td><td>Supply refrigerant temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-388">IR 388</a></td><td class="n">Supply Chilled Water Temperature</td><td class="f">INT16</td><td>Supply chilled water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-384">IR 384</a></td><td class="n">Pump 1 State</td><td class="f">UINT16</td><td>Pump 1 state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-1709">IR 1709</a></td><td class="n">Chilled Water Valve Open Position</td><td class="f">UINT16</td><td>Chilled water valve open position</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-448">IR 448</a></td><td class="n">XD System 1: Cooling Capacity</td><td class="f">UINT16</td><td>XD system 1 cooling capacity</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Fit the Liebert IntelliSlot card the guide lists for the unit&#x27;s controller (for iCOM v4 units: IS-485L for Modbus 485, IS-IPBML for Modbus IP / BACnet IP) and set its Modbus address and line speed on the card.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Modicon numbering: subtract 40001 / 30001 / 10001 for the wire address.</li><li>The guide prints the XD-system event/fan blocks for systems 1, 2 and 20, and remote sensors 1, 2 and 4 for every system; unprinted blocks are not listed here.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 (2-wire) RTU settings for the IntelliSlot 485 card: 9600, 19200 or 38400 baud, 8 data bits, no parity, 1 stop bit.</li><li>Each unit needs a unique Modbus slave address on the RS-485 line.</li><li>For Modbus IP, use the IntelliSlot Modbus IP / BACnet IP card listed for the unit&#x27;s controller in the guide&#x27;s compatibility table.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>In the guide, the &#x27;XD System 1 Temperature Sensor 2&#x27; heading repeats the secondary-fan points 31032 / 41033 instead of a sensor register, so system 1 has no sensor-2 entry here; 31032 / 41033 are listed as system 1 secondary fan points.</li><li>Hot/cold aisle thresholds (40459-40465 etc.) are printed without a scale.</li></ul>
</section>
<h2 id="registers">Vertiv Liebert XDP pumping unit for XD systems with iCOM v4 (IntelliSlot Modbus) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>55</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>110</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>77</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">242 of 242 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Vertiv Liebert XDP pumping unit for XD systems with iCOM v4 (IntelliSlot Modbus) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="discrete_input" id="r-di-0"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">0<small>doc 10001</small></td><td class="n">Pump 1 Loss of Flow</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-1"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1<small>doc 10002</small></td><td class="n">Pump 2 Loss of Flow</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-2"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">2<small>doc 10003</small></td><td class="n">System Events: Fan Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-3"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">3<small>doc 10004</small></td><td class="n">System Events: System Condensation Detected</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-4"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">4<small>doc 10005</small></td><td class="n">System Events: Customer Input 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-5"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">5<small>doc 10006</small></td><td class="n">Supply Chilled Water Over Temp</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-6"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">6<small>doc 10007</small></td><td class="n">Supply Chilled Water Temp Sensor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-7"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7<small>doc 10008</small></td><td class="n">Supply Refrigerant Over Temp</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-8"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">8<small>doc 10009</small></td><td class="n">Supply Refrigerant Under Temp</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-9"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">9<small>doc 10010</small></td><td class="n">Supply Refrigerant Temp Sensor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-10"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">10<small>doc 10011</small></td><td class="n">External Air: Ext Air Sensor A Over Temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-11"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">11<small>doc 10012</small></td><td class="n">External Air: Ext Air Sensor A Under Temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-12"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">12<small>doc 10013</small></td><td class="n">External Air: Ext Air Sensor A Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-13"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">13<small>doc 10014</small></td><td class="n">External Air: Ext Air Sensor B Over Temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-14"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">14<small>doc 10015</small></td><td class="n">External Air: Ext Air Sensor B Under Temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-15"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">15<small>doc 10016</small></td><td class="n">External Air: Ext Air Sensor B Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-16"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">16<small>doc 10017</small></td><td class="n">External Air: Ext Dew Point Over Temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-17"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">17<small>doc 10018</small></td><td class="n">Chilled Water Control Valve Position</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-18"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">18<small>doc 10019</small></td><td class="n">System Events: Shutdown - Loss Of Power</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-19"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">19<small>doc 10020</small></td><td class="n">Pump Short Cycle</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-20"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">20<small>doc 10021</small></td><td class="n">System Events: Water Under Floor</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-21"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">21<small>doc 10022</small></td><td class="n">System Events: Smoke Detected</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-22"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">22<small>doc 10023</small></td><td class="n">System Events: Service Required</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-29"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">29<small>doc 10030</small></td><td class="n">Pump Hours 1: Pump Hours Exceeded</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-35"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">35<small>doc 10036</small></td><td class="n">Pump Hours 2: Pump Hours Exceeded</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-41"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">41<small>doc 10042</small></td><td class="n">XD System 1: Ext System Condensation Detected</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-42"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">42<small>doc 10043</small></td><td class="n">XD System 1: Ext Fan Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-43"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">43<small>doc 10044</small></td><td class="n">XD System 1: Sensor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-44"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">44<small>doc 10045</small></td><td class="n">XD System 1: Ext Remote Shutdown</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-45"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">45<small>doc 10046</small></td><td class="n">XD System 1: Hot Aisle Temp Out of Range</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-46"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">46<small>doc 10047</small></td><td class="n">XD System 1: Cold Aisle Temp Out of Range</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-52"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">52<small>doc 10053</small></td><td class="n">XD System 2: Ext System Condensation Detected</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-53"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">53<small>doc 10054</small></td><td class="n">XD System 2: Ext Fan Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-54"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">54<small>doc 10055</small></td><td class="n">XD System 2: Sensor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-55"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">55<small>doc 10056</small></td><td class="n">XD System 2: Ext Remote Shutdown</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-56"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">56<small>doc 10057</small></td><td class="n">XD System 2: Hot Aisle Temp Out of Range</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-57"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">57<small>doc 10058</small></td><td class="n">XD System 2: Cold Aisle Temp Out of Range</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-250"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">250<small>doc 10251</small></td><td class="n">XD System 20: Ext System Condensation Detected</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-251"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">251<small>doc 10252</small></td><td class="n">XD System 20: Ext Fan Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-252"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">252<small>doc 10253</small></td><td class="n">XD System 20: Sensor Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-253"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">253<small>doc 10254</small></td><td class="n">XD System 20: Ext Remote Shutdown</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-254"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">254<small>doc 10255</small></td><td class="n">XD System 20: Hot Aisle Temp Out of Range</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-255"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">255<small>doc 10256</small></td><td class="n">XD System 20: Cold Aisle Temp Out of Range</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-261"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">261<small>doc 10262</small></td><td class="n">System Events: Unit Communication Lost</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-262"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">262<small>doc 10263</small></td><td class="n">System Events: RAM Battery Issue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-263"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">263<small>doc 10264</small></td><td class="n">System Events: Master Unit Communication Lost</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-264"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">264<small>doc 10265</small></td><td class="n">System Events: Remote Shutdown</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-265"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">265<small>doc 10266</small></td><td class="n">System Events: Unit Code Missing</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-271"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">271<small>doc 10272</small></td><td class="n">Messages: Unit On</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-272"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">272<small>doc 10273</small></td><td class="n">Messages: Unit Off</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-273"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">273<small>doc 10274</small></td><td class="n">Messages: Unit Standby</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-274"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">274<small>doc 10275</small></td><td class="n">Messages: Unit Partial Shutdown</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-275"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">275<small>doc 10276</small></td><td class="n">Messages: Unit Shutdown</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-276"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">276<small>doc 10277</small></td><td class="n">Messages: Maintenance Due</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-277"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">277<small>doc 10278</small></td><td class="n">Messages: Maintenance Completed</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-384"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">384<small>doc 30385</small></td><td class="n">Pump 1 State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="input_register" id="r-ir-385"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">385<small>doc 30386</small></td><td class="n">Pump 2 State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="input_register" id="r-ir-386"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">386<small>doc 30387</small></td><td class="n">Supply Refrigerant Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-388"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">388<small>doc 30389</small></td><td class="n">Supply Chilled Water Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-390"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">390<small>doc 30391</small></td><td class="n">System Information: System Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Normal Operation; 2 = StartUp; 8 = Normal with Warning; 16 = Normal with Alarm; 32 = Abnormal Operation</td></tr>
<tr data-row data-type="input_register" id="r-ir-391"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">391<small>doc 30392</small></td><td class="n">System Information: System Operating State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on; 2 = standby</td></tr>
<tr data-row data-type="input_register" id="r-ir-392"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">392<small>doc 30393</small></td><td class="n">External Air: Ext Air Sensor A Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-394"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">394<small>doc 30395</small></td><td class="n">External Air: Ext Air Sensor A Humidity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>% RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-395"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">395<small>doc 30396</small></td><td class="n">External Air: Ext Air Sensor A Dew Point Temp</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-397"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">397<small>doc 30398</small></td><td class="n">External Air: Ext Air Sensor B Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-399"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">399<small>doc 30400</small></td><td class="n">External Air: Ext Air Sensor B Humidity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>% RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-400"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">400<small>doc 30401</small></td><td class="n">External Air: Ext Air Sensor B Dew Point Temp</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-414"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">414<small>doc 30415</small></td><td class="n">External Air: Dew Point Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-417"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">417<small>doc 30418</small></td><td class="n">System Information: System Control Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Internal (Auto); 1 = External (Manual)</td></tr>
<tr data-row data-type="input_register" id="r-ir-418"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">418<small>doc 30419</small></td><td class="n">System Information: Maintenance Ramp</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-419"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">419<small>doc 30420</small></td><td class="n">System Information: Calculated Next Maintenance Month</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-420"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">420<small>doc 30421</small></td><td class="n">System Information: Calculated Next Maintenance Year</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-443"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">443<small>doc 30444</small></td><td class="n">XD System 1: Communication Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Connected; 1 = Not Connected</td></tr>
<tr data-row data-type="input_register" id="r-ir-445"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">445<small>doc 30446</small></td><td class="n">XD System 1: Primary Fan Group State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on; 2 = economy</td></tr>
<tr data-row data-type="input_register" id="r-ir-448"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">448<small>doc 30449</small></td><td class="n">XD System 1: Cooling Capacity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-449"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">449<small>doc 30450</small></td><td class="n">XD System 1: Cooling Capacity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-471"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">471<small>doc 30472</small></td><td class="n">XD System 2: Communication Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Connected; 1 = Not Connected</td></tr>
<tr data-row data-type="input_register" id="r-ir-473"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">473<small>doc 30474</small></td><td class="n">XD System 2: Primary Fan Group State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on; 2 = economy</td></tr>
<tr data-row data-type="input_register" id="r-ir-476"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">476<small>doc 30477</small></td><td class="n">XD System 2: Cooling Capacity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-477"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">477<small>doc 30478</small></td><td class="n">XD System 2: Cooling Capacity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-975"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">975<small>doc 30976</small></td><td class="n">XD System 20: Communication Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Connected; 1 = Not Connected</td></tr>
<tr data-row data-type="input_register" id="r-ir-977"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">977<small>doc 30978</small></td><td class="n">XD System 20: Primary Fan Group State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on; 2 = economy</td></tr>
<tr data-row data-type="input_register" id="r-ir-980"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">980<small>doc 30981</small></td><td class="n">XD System 20: Cooling Capacity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-981"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">981<small>doc 30982</small></td><td class="n">XD System 20: Cooling Capacity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1003"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1003<small>doc 31004</small></td><td class="n">XD System 1 Temperature Sensor 1: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1024"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1024<small>doc 31025</small></td><td class="n">XD System 1 Temperature Sensor 4: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1031"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1031<small>doc 31032</small></td><td class="n">XD System 1 Secondary Fans: Fan State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on; 2 = economy</td></tr>
<tr data-row data-type="input_register" id="r-ir-1038"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1038<small>doc 31039</small></td><td class="n">XD System 2 Temperature Sensor 1: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1045"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1045<small>doc 31046</small></td><td class="n">XD System 2 Temperature Sensor 2: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1059"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1059<small>doc 31060</small></td><td class="n">XD System 2 Temperature Sensor 4: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1066"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1066<small>doc 31067</small></td><td class="n">XD System 2 Secondary Fans: Fan State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on; 2 = economy</td></tr>
<tr data-row data-type="input_register" id="r-ir-1073"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1073<small>doc 31074</small></td><td class="n">XD System 3 Temperature Sensor 1: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1080"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1080<small>doc 31081</small></td><td class="n">XD System 3 Temperature Sensor 2: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1094"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1094<small>doc 31095</small></td><td class="n">XD System 3 Temperature Sensor 4: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1101"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1101<small>doc 31102</small></td><td class="n">XD System 3 Secondary Fans: Fan State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on; 2 = economy</td></tr>
<tr data-row data-type="input_register" id="r-ir-1108"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1108<small>doc 31109</small></td><td class="n">XD System 4 Temperature Sensor 1: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1115"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1115<small>doc 31116</small></td><td class="n">XD System 4 Temperature Sensor 2: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1129"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1129<small>doc 31130</small></td><td class="n">XD System 4 Temperature Sensor 4: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1136"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1136<small>doc 31137</small></td><td class="n">XD System 4 Secondary Fans: Fan State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on; 2 = economy</td></tr>
<tr data-row data-type="input_register" id="r-ir-1143"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1143<small>doc 31144</small></td><td class="n">XD System 5 Temperature Sensor 1: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1150"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1150<small>doc 31151</small></td><td class="n">XD System 5 Temperature Sensor 2: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1164"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1164<small>doc 31165</small></td><td class="n">XD System 5 Temperature Sensor 4: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1171"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1171<small>doc 31172</small></td><td class="n">XD System 5 Secondary Fans: Fan State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on; 2 = economy</td></tr>
<tr data-row data-type="input_register" id="r-ir-1178"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1178<small>doc 31179</small></td><td class="n">XD System 6 Temperature Sensor 1: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1185"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1185<small>doc 31186</small></td><td class="n">XD System 6 Temperature Sensor 2: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1199"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1199<small>doc 31200</small></td><td class="n">XD System 6 Temperature Sensor 4: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1206"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1206<small>doc 31207</small></td><td class="n">XD System 6 Secondary Fans: Fan State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on; 2 = economy</td></tr>
<tr data-row data-type="input_register" id="r-ir-1213"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1213<small>doc 31214</small></td><td class="n">XD System 7 Temperature Sensor 1: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1220"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1220<small>doc 31221</small></td><td class="n">XD System 7 Temperature Sensor 2: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1234"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1234<small>doc 31235</small></td><td class="n">XD System 7 Temperature Sensor 4: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1241"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1241<small>doc 31242</small></td><td class="n">XD System 7 Secondary Fans: Fan State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on; 2 = economy</td></tr>
<tr data-row data-type="input_register" id="r-ir-1248"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1248<small>doc 31249</small></td><td class="n">XD System 8 Temperature Sensor 1: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1255"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1255<small>doc 31256</small></td><td class="n">XD System 8 Temperature Sensor 2: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1269"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1269<small>doc 31270</small></td><td class="n">XD System 8 Temperature Sensor 4: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1276"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1276<small>doc 31277</small></td><td class="n">XD System 8 Secondary Fans: Fan State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on; 2 = economy</td></tr>
<tr data-row data-type="input_register" id="r-ir-1283"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1283<small>doc 31284</small></td><td class="n">XD System 9 Temperature Sensor 1: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1290"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1290<small>doc 31291</small></td><td class="n">XD System 9 Temperature Sensor 2: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1304"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1304<small>doc 31305</small></td><td class="n">XD System 9 Temperature Sensor 4: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1311"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1311<small>doc 31312</small></td><td class="n">XD System 9 Secondary Fans: Fan State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on; 2 = economy</td></tr>
<tr data-row data-type="input_register" id="r-ir-1318"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1318<small>doc 31319</small></td><td class="n">XD System 10 Temperature Sensor 1: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1325"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1325<small>doc 31326</small></td><td class="n">XD System 10 Temperature Sensor 2: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1339"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1339<small>doc 31340</small></td><td class="n">XD System 10 Temperature Sensor 4: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1346"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1346<small>doc 31347</small></td><td class="n">XD System 10 Secondary Fans: Fan State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on; 2 = economy</td></tr>
<tr data-row data-type="input_register" id="r-ir-1353"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1353<small>doc 31354</small></td><td class="n">XD System 11 Temperature Sensor 1: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1360"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1360<small>doc 31361</small></td><td class="n">XD System 11 Temperature Sensor 2: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1374"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1374<small>doc 31375</small></td><td class="n">XD System 11 Temperature Sensor 4: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1381"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1381<small>doc 31382</small></td><td class="n">XD System 11 Secondary Fans: Fan State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on; 2 = economy</td></tr>
<tr data-row data-type="input_register" id="r-ir-1388"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1388<small>doc 31389</small></td><td class="n">XD System 12 Temperature Sensor 1: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1395"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1395<small>doc 31396</small></td><td class="n">XD System 12 Temperature Sensor 2: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1409"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1409<small>doc 31410</small></td><td class="n">XD System 12 Temperature Sensor 4: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1416"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1416<small>doc 31417</small></td><td class="n">XD System 12 Secondary Fans: Fan State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on; 2 = economy</td></tr>
<tr data-row data-type="input_register" id="r-ir-1423"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1423<small>doc 31424</small></td><td class="n">XD System 13 Temperature Sensor 1: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1430"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1430<small>doc 31431</small></td><td class="n">XD System 13 Temperature Sensor 2: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1444"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1444<small>doc 31445</small></td><td class="n">XD System 13 Temperature Sensor 4: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1451"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1451<small>doc 31452</small></td><td class="n">XD System 13 Secondary Fans: Fan State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on; 2 = economy</td></tr>
<tr data-row data-type="input_register" id="r-ir-1458"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1458<small>doc 31459</small></td><td class="n">XD System 14 Temperature Sensor 1: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1465"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1465<small>doc 31466</small></td><td class="n">XD System 14 Temperature Sensor 2: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1479"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1479<small>doc 31480</small></td><td class="n">XD System 14 Temperature Sensor 4: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1486"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1486<small>doc 31487</small></td><td class="n">XD System 14 Secondary Fans: Fan State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on; 2 = economy</td></tr>
<tr data-row data-type="input_register" id="r-ir-1493"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1493<small>doc 31494</small></td><td class="n">XD System 15 Temperature Sensor 1: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1500"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1500<small>doc 31501</small></td><td class="n">XD System 15 Temperature Sensor 2: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1514"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1514<small>doc 31515</small></td><td class="n">XD System 15 Temperature Sensor 4: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1521"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1521<small>doc 31522</small></td><td class="n">XD System 15 Secondary Fans: Fan State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on; 2 = economy</td></tr>
<tr data-row data-type="input_register" id="r-ir-1528"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1528<small>doc 31529</small></td><td class="n">XD System 16 Temperature Sensor 1: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1535"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1535<small>doc 31536</small></td><td class="n">XD System 16 Temperature Sensor 2: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1549"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1549<small>doc 31550</small></td><td class="n">XD System 16 Temperature Sensor 4: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1556"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1556<small>doc 31557</small></td><td class="n">XD System 16 Secondary Fans: Fan State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on; 2 = economy</td></tr>
<tr data-row data-type="input_register" id="r-ir-1563"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1563<small>doc 31564</small></td><td class="n">XD System 17 Temperature Sensor 1: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1570"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1570<small>doc 31571</small></td><td class="n">XD System 17 Temperature Sensor 2: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1584"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1584<small>doc 31585</small></td><td class="n">XD System 17 Temperature Sensor 4: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1591"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1591<small>doc 31592</small></td><td class="n">XD System 17 Secondary Fans: Fan State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on; 2 = economy</td></tr>
<tr data-row data-type="input_register" id="r-ir-1598"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1598<small>doc 31599</small></td><td class="n">XD System 18 Temperature Sensor 1: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1605"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1605<small>doc 31606</small></td><td class="n">XD System 18 Temperature Sensor 2: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1619"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1619<small>doc 31620</small></td><td class="n">XD System 18 Temperature Sensor 4: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1626"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1626<small>doc 31627</small></td><td class="n">XD System 18 Secondary Fans: Fan State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on; 2 = economy</td></tr>
<tr data-row data-type="input_register" id="r-ir-1633"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1633<small>doc 31634</small></td><td class="n">XD System 19 Temperature Sensor 1: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1640"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1640<small>doc 31641</small></td><td class="n">XD System 19 Temperature Sensor 2: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1654"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1654<small>doc 31655</small></td><td class="n">XD System 19 Temperature Sensor 4: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1661"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1661<small>doc 31662</small></td><td class="n">XD System 19 Secondary Fans: Fan State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on; 2 = economy</td></tr>
<tr data-row data-type="input_register" id="r-ir-1668"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1668<small>doc 31669</small></td><td class="n">XD System 20 Temperature Sensor 1: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1675"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1675<small>doc 31676</small></td><td class="n">XD System 20 Temperature Sensor 2: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1689"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1689<small>doc 31690</small></td><td class="n">XD System 20 Temperature Sensor 4: Remote Sensor Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1696"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1696<small>doc 31697</small></td><td class="n">XD System 20 Secondary Fans: Fan State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = off; 1 = on; 2 = economy</td></tr>
<tr data-row data-type="input_register" id="r-ir-1703"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1703<small>doc 31704</small></td><td class="n">System Information: System Operating State Reason</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Reason Unknown; 1 = Network Display; 2 = Alarm; 3 = Schedule; 4 = Remote System; 5 = External Input; 6 = Local Display</td></tr>
<tr data-row data-type="input_register" id="r-ir-1709"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1709<small>doc 31710</small></td><td class="n">Chilled Water Valve Open Position</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-402"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">402<small>doc 40403</small></td><td class="n">External Air: Minimum Room Temperature Set Point</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-404"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">404<small>doc 40405</small></td><td class="n">External Air: Ext Air Over Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-406"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">406<small>doc 40407</small></td><td class="n">External Air: Ext Air Under Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-408"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">408<small>doc 40409</small></td><td class="n">External Air: Ext Dew Point Over Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-410"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">410<small>doc 40411</small></td><td class="n">Refrigerant: Supply Refrig Over Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-412"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">412<small>doc 40413</small></td><td class="n">Supply Chilled Water Over Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-416"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">416<small>doc 40417</small></td><td class="n">System Information: Auto Restart Delay</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>sec</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-421"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">421<small>doc 40422</small></td><td class="n">System Information: System On/Off Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="holding_register" id="r-hr-429"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">429<small>doc 40430</small></td><td class="n">Pump Hours 1: Pump Hours</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-430"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">430<small>doc 40431</small></td><td class="n">Pump Hours 1: Pump Hours Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-436"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">436<small>doc 40437</small></td><td class="n">Pump Hours 2: Pump Hours</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-437"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">437<small>doc 40438</small></td><td class="n">Pump Hours 2: Pump Hours Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-444"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">444<small>doc 40445</small></td><td class="n">XD System 1: Fan On/Off Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="holding_register" id="r-hr-446"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">446<small>doc 40447</small></td><td class="n">XD System 1: Fan Button Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = enabled; 1 = disabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-447"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">447<small>doc 40448</small></td><td class="n">XD System 1: Visual ID Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-450"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">450<small>doc 40451</small></td><td class="n">XD System 1: Ext System Condensation Detected - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-451"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">451<small>doc 40452</small></td><td class="n">XD System 1: Ext System Condensation Detected - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-452"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">452<small>doc 40453</small></td><td class="n">XD System 1: Ext Fan Issue - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-453"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">453<small>doc 40454</small></td><td class="n">XD System 1: Ext Fan Issue - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-454"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">454<small>doc 40455</small></td><td class="n">XD System 1: Sensor Issue - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-455"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">455<small>doc 40456</small></td><td class="n">XD System 1: Sensor Issue - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-456"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">456<small>doc 40457</small></td><td class="n">XD System 1: Ext Remote Shutdown - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-457"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">457<small>doc 40458</small></td><td class="n">XD System 1: Ext Remote Shutdown - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-458"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">458<small>doc 40459</small></td><td class="n">XD System 1: Hot Aisle Over Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-460"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">460<small>doc 40461</small></td><td class="n">XD System 1: Hot Aisle Under Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-462"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">462<small>doc 40463</small></td><td class="n">XD System 1: Cold Aisle Over Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-464"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">464<small>doc 40465</small></td><td class="n">XD System 1: Cold Aisle Under Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-472"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">472<small>doc 40473</small></td><td class="n">XD System 2: Fan On/Off Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="holding_register" id="r-hr-474"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">474<small>doc 40475</small></td><td class="n">XD System 2: Fan Button Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = enabled; 1 = disabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-475"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">475<small>doc 40476</small></td><td class="n">XD System 2: Visual ID Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-478"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">478<small>doc 40479</small></td><td class="n">XD System 2: Ext System Condensation Detected - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-479"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">479<small>doc 40480</small></td><td class="n">XD System 2: Ext System Condensation Detected - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-480"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">480<small>doc 40481</small></td><td class="n">XD System 2: Ext Fan Issue - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-481"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">481<small>doc 40482</small></td><td class="n">XD System 2: Ext Fan Issue - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-482"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">482<small>doc 40483</small></td><td class="n">XD System 2: Sensor Issue - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-483"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">483<small>doc 40484</small></td><td class="n">XD System 2: Sensor Issue - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-484"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">484<small>doc 40485</small></td><td class="n">XD System 2: Ext Remote Shutdown - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-485"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">485<small>doc 40486</small></td><td class="n">XD System 2: Ext Remote Shutdown - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-486"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">486<small>doc 40487</small></td><td class="n">XD System 2: Hot Aisle Over Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-488"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">488<small>doc 40489</small></td><td class="n">XD System 2: Hot Aisle Under Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-490"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">490<small>doc 40491</small></td><td class="n">XD System 2: Cold Aisle Over Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-492"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">492<small>doc 40493</small></td><td class="n">XD System 2: Cold Aisle Under Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-976"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">976<small>doc 40977</small></td><td class="n">XD System 20: Fan On/Off Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="holding_register" id="r-hr-978"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">978<small>doc 40979</small></td><td class="n">XD System 20: Fan Button Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = enabled; 1 = disabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-979"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">979<small>doc 40980</small></td><td class="n">XD System 20: Visual ID Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-982"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">982<small>doc 40983</small></td><td class="n">XD System 20: Ext System Condensation Detected - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-983"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">983<small>doc 40984</small></td><td class="n">XD System 20: Ext System Condensation Detected - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-984"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">984<small>doc 40985</small></td><td class="n">XD System 20: Ext Fan Issue - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-985"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">985<small>doc 40986</small></td><td class="n">XD System 20: Ext Fan Issue - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-986"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">986<small>doc 40987</small></td><td class="n">XD System 20: Sensor Issue - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-987"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">987<small>doc 40988</small></td><td class="n">XD System 20: Sensor Issue - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-988"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">988<small>doc 40989</small></td><td class="n">XD System 20: Ext Remote Shutdown - Event Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-989"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">989<small>doc 40990</small></td><td class="n">XD System 20: Ext Remote Shutdown - Event Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Message; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-990"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">990<small>doc 40991</small></td><td class="n">XD System 20: Hot Aisle Over Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-992"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">992<small>doc 40993</small></td><td class="n">XD System 20: Hot Aisle Under Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-994"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">994<small>doc 40995</small></td><td class="n">XD System 20: Cold Aisle Over Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-996"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">996<small>doc 40997</small></td><td class="n">XD System 20: Cold Aisle Under Temp Threshold</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1032"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1032<small>doc 41033</small></td><td class="n">XD System 1 Secondary Fans: Fan Economy Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = automatic; 2 = manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1067"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1067<small>doc 41068</small></td><td class="n">XD System 2 Secondary Fans: Fan Economy Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = automatic; 2 = manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1102<small>doc 41103</small></td><td class="n">XD System 3 Secondary Fans: Fan Economy Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = automatic; 2 = manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1137"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1137<small>doc 41138</small></td><td class="n">XD System 4 Secondary Fans: Fan Economy Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = automatic; 2 = manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1172"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1172<small>doc 41173</small></td><td class="n">XD System 5 Secondary Fans: Fan Economy Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = automatic; 2 = manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1207"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1207<small>doc 41208</small></td><td class="n">XD System 6 Secondary Fans: Fan Economy Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = automatic; 2 = manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1242"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1242<small>doc 41243</small></td><td class="n">XD System 7 Secondary Fans: Fan Economy Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = automatic; 2 = manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1277"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1277<small>doc 41278</small></td><td class="n">XD System 8 Secondary Fans: Fan Economy Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = automatic; 2 = manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1312"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1312<small>doc 41313</small></td><td class="n">XD System 9 Secondary Fans: Fan Economy Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = automatic; 2 = manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1347"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1347<small>doc 41348</small></td><td class="n">XD System 10 Secondary Fans: Fan Economy Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = automatic; 2 = manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1382"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1382<small>doc 41383</small></td><td class="n">XD System 11 Secondary Fans: Fan Economy Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = automatic; 2 = manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1417"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1417<small>doc 41418</small></td><td class="n">XD System 12 Secondary Fans: Fan Economy Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = automatic; 2 = manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1452"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1452<small>doc 41453</small></td><td class="n">XD System 13 Secondary Fans: Fan Economy Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = automatic; 2 = manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1487"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1487<small>doc 41488</small></td><td class="n">XD System 14 Secondary Fans: Fan Economy Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = automatic; 2 = manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1522"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1522<small>doc 41523</small></td><td class="n">XD System 15 Secondary Fans: Fan Economy Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = automatic; 2 = manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1557"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1557<small>doc 41558</small></td><td class="n">XD System 16 Secondary Fans: Fan Economy Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = automatic; 2 = manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1592"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1592<small>doc 41593</small></td><td class="n">XD System 17 Secondary Fans: Fan Economy Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = automatic; 2 = manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1627"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1627<small>doc 41628</small></td><td class="n">XD System 18 Secondary Fans: Fan Economy Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = automatic; 2 = manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1662"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1662<small>doc 41663</small></td><td class="n">XD System 19 Secondary Fans: Fan Economy Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = automatic; 2 = manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1697"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1697<small>doc 41698</small></td><td class="n">XD System 20 Secondary Fans: Fan Economy Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = disabled; 1 = automatic; 2 = manual</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Source: Emerson Network Power / Liebert reference guide SL-28170 (Rev 9). Vertiv does not host this guide publicly; the linked copy is the unaltered PDF on the Contemporary Controls support site.</li><li>Scale column: &#x27;x / 10&#x27; means the raw value is tenths (scale 0.1); &#x27;-&#x27; or blank means no scaling. Some temperature setpoints are printed without a scale while similar points use x / 10; they are transcribed exactly as printed.</li><li>Most temperatures exist twice: once in deg C and once in deg F at a different register. Only the deg C registers are listed here.</li><li>Points that the guide lists with both an input register (3xxxx) and a holding register (4xxxx) are the writable settings; we list the holding register (read/write). The same value can also be read at the matching 3xxxx input register (same offset).</li><li>Signedness is not stated in the guide. Temperature values are listed as INT16 (they can be below zero); everything else as UINT16.</li><li>Points that take two registers (date/time and schedule start/stop times, 32-bit values) are left out because the guide does not state their word order.</li><li>Event/alarm discrete inputs read 1 while the event is active (&#x27;Active on Alarm&#x27;).</li><li>The &#x27;SFA&#x27; rows in the guide (reserved/special-function points) are left out.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Vertiv Liebert XDP pumping unit for XD systems with iCOM v4 (IntelliSlot Modbus)</h2><div class="faq"><details open><summary>What Modbus registers does the Vertiv Liebert XDP pumping unit for XD systems with iCOM v4 (IntelliSlot Modbus) have?</summary><p>This map lists 242 registers: 55 discrete inputs, 110 input registers, 77 holding registers. 77 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Vertiv Liebert XDP pumping unit for XD systems with iCOM v4 (IntelliSlot Modbus) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide prints Modicon-style numbers: discrete inputs 1xxxx, input registers 3xxxx, holding registers 4xxxx. Its RTU example asks for holding register 40051 with start offset 50 (0x0032), so subtract 10001 / 30001 / 40001 to get the wire address. Coils are printed as plain numbers on the same scale as the discrete inputs (coil 25 sits beside status 10025), so coil n is wire address n-1.</p></details><details><summary>What are the minimum Modbus registers to integrate the Vertiv Liebert XDP pumping unit for XD systems with iCOM v4 (IntelliSlot Modbus)?</summary><p>Start with HR 421 System Information: System On/Off Control (System on/off control); IR 391 System Information: System Operating State (System operating state); IR 390 System Information: System Status (System status); IR 386 Supply Refrigerant Temperature (Supply refrigerant temperature); IR 388 Supply Chilled Water Temperature (Supply chilled water temperature); IR 384 Pump 1 State (Pump 1 state); IR 1709 Chilled Water Valve Open Position (Chilled water valve open position); IR 448 XD System 1: Cooling Capacity (XD system 1 cooling capacity).</p></details><details><summary>How do I enable Modbus control of the Vertiv Liebert XDP pumping unit for XD systems with iCOM v4 (IntelliSlot Modbus)?</summary><p>Fit the Liebert IntelliSlot card the guide lists for the unit&#x27;s controller (for iCOM v4 units: IS-485L for Modbus 485, IS-IPBML for Modbus IP / BACnet IP) and set its Modbus address and line speed on the card.</p></details><details><summary>Where is the official Vertiv Liebert XDP pumping unit for XD systems with iCOM v4 (IntelliSlot Modbus) Modbus documentation?</summary><p>The source is Liebert IntelliSlot Modbus 485, Modbus IP and BACnet IP Reference Guide (SL-28170 Rev 9), revision 10-12 (printed as SL-28170_REV9_10-12). Vertiv doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://ccontrols.com/support/dp/Liebert.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More Vertiv Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/vertiv/alber-mpm-100-bds" data-row><span class="k">Sensor (battery monitoring system)</span><h3>Vertiv (Alber) Alber MPM-100 and BDS series battery monitors (Modbus ASCII)</h3><p>Alber MPM-100 (firmware 1.20+) and BDS series (controller firmware 2.20+) battery monitors with BMDM software 4.10+, per protocol document SL-29417 Rev 7.05.</p><div class="meta">19 registers &middot; 2 writable &middot; ASCII</div><span class="sr-only"> Also known as: Alber MPM-100, Alber BDS, BDS-40, BDS40, MPM100, Vertiv Alber battery monitor, SL-29417</span></a></li><li><a class="card" href="/modbus-register-maps/vertiv/liebert-crv-icom" data-row><span class="k">Air handler (in-row computer room cooling unit)</span><h3>Vertiv Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus)</h3><p>Liebert CRV row-based cooling units (DX and chilled water) on the iCOM v4 controller with a Liebert IntelliSlot Modbus 485 or Modbus IP card.</p><div class="meta">176 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Liebert CRV, CRV, Liebert CRV iCOM</span></a></li><li><a class="card" href="/modbus-register-maps/vertiv/liebert-icom-v4-ds-cw-hpm" data-row><span class="k">Air handler (computer room air conditioner)</span><h3>Vertiv Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus)</h3><p>Liebert perimeter precision cooling units on the iCOM v4 controller (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, PeX with iCOM firmware PA1.04.033.STD or later; HPM with iCOM), read through a Liebert IntelliSlot Modbus 485 or Modbus IP card.</p><div class="meta">408 registers &middot; 177 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Liebert DS, Liebert CW, Liebert HPM, Liebert PeX, Liebert Challenger 3000, Liebert Challenger ITR, Liebert Deluxe System/3, Liebert iCOM v4, IS-485L, IS-IPBML</span></a></li><li><a class="card" href="/modbus-register-maps/vertiv/liebert-hpc-chiller-icom" data-row><span class="k">Chiller (air-cooled chiller for data centres)</span><h3>Vertiv Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus)</h3><p>Liebert HPC chillers on the iCOM v4 controller (iCOM_SC31 / iCOM_SC100 applications) with a Liebert IntelliSlot Modbus card.</p><div class="meta">151 registers &middot; 30 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Liebert HPC, HPC chiller, Liebert HPC iCOM</span></a></li><li><a class="card" href="/modbus-register-maps/vertiv/liebert-xdc-icom" data-row><span class="k">Chiller (refrigerant chiller for Liebert XD rack cooling)</span><h3>Vertiv Liebert XDC refrigerant chiller for XD systems with iCOM v4 (IntelliSlot Modbus)</h3><p>Liebert XDC units (the compressorised refrigerant chiller that feeds Liebert XD rack and ceiling cooling modules) on the iCOM v4 controller with a Liebert IntelliSlot Modbus card.</p><div class="meta">221 registers &middot; 59 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Liebert XDC, XDC, Liebert XD chiller</span></a></li></ul><h2>Other pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/wilo/stratos-maxo" data-row><span class="k">Pump (smart circulator)</span><h3>Wilo Stratos MAXO with CIF module Modbus RTU</h3><p>Wilo-Stratos MAXO single and twin-head circulators fitted with the plug-in CIF module Modbus RTU (article 2190368, UL 2237080), module firmware 1.00-99.99; some registers need a newer module version as noted.</p><div class="meta">56 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Stratos MAXO, Stratos MAXO-D, Stratos MAXO-Z, CIF-Module Modbus RTU, CIF Modbus RTU 2190368, CIF Modbus RTU UL 2237080</span></a></li><li><a class="card" href="/modbus-register-maps/condair/ro-e" data-row><span class="k">Pump (reverse osmosis water treatment unit)</span><h3>Condair RO-E reverse osmosis water treatment (Integrated Controller, Modbus RTU/TCP)</h3><p>Condair RO-E / RO-E+ with the Integrated Controller, per addendum 2603326-G.</p><div class="meta">20 registers &middot; 0 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Condair RO-E, RO-E+, Condair RO-E+</span></a></li><li><a class="card" href="/modbus-register-maps/first-co/wshp-ddc-controller-cb900" data-row><span class="k">Heat pump (water-source heat pump controller)</span><h3>First Co. WSHP series DDC controller CB900 (water-source heat pump, Modbus RTU/TCP)</h3><p>First Co. / AE-Air water-source heat pumps (WSV and related series) with the factory DDC controller CB900, without hot-gas reheat (IOM8083D02 rev. A).</p><div class="meta">21 registers &middot; 0 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CB900, CB900-1, CB900-2, IOM8083D02, WSV series DDC, First Co. WSHP DDC controller, AE-Air WSHP DDC</span></a></li><li><a class="card" href="/modbus-register-maps/grundfos/seg-autoadapt-ciu-202-502" data-row><span class="k">Pump (submersible grinder pump pit)</span><h3>Grundfos SEG AUTOADAPT grinder pumps with CIU 202 / CIU 262 / CIU 502 (Modbus)</h3><p>Up to four Grundfos SEG AUTOADAPT grinder pumps in one or more pits, connected to a CIU 202 (Modbus RTU), CIU 262 (cellular) or CIU 502 (Modbus TCP); functional profile 96846341 (2019-01).</p><div class="meta">169 registers &middot; 28 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: SEG AUTOADAPT, CIU 202, CIU 262, CIU 502, 96846341</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/tucb-tuhb-wall-mount-controller" data-row><span class="k">Thermostat / heat pump and unitary controller</span><h3>Neptronic TUCB / TUHB Series universal wall-mount controller (Modbus RTU)</h3><p>Neptronic TUCB24C6X2 (temperature) and TUHB24C6X2 (temperature and humidity) universal wall-mount controllers with 6 binary and 2 analog outputs, guide TUXB-Modbus Guide-190515.</p><div class="meta">133 registers &middot; 109 writable &middot; RTU</div><span class="sr-only"> Also known as: TUCB24C6X2, TUHB24C6X2, TUCB, TUHB, TUXB</span></a></li><li><a class="card" href="/modbus-register-maps/toshiba/bms-ifmb0uew-e" data-row><span class="k">Heat pump (air-to-water) Modbus interface</span><h3>Toshiba BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps</h3><p>Toshiba BMS-IFMB0UEW-E MB interface on ESTIA R410A 4 Series and 5 Series (WM type) and R32 1 Series (WM and AIO type) hydro units, user manual EEU-006 issued 31/05/2021.</p><div class="meta">56 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: BMS-IFMB0UEW-E, ESTIA Modbus interface, Toshiba MB interface, EEU-006</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/pumps/">All pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://ccontrols.com/support/dp/Liebert.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus 485, Modbus IP and BACnet IP Reference Guide &middot; SL-28170 Rev 9 &middot; rev. 10-12 (printed as SL-28170_REV9_10-12) &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
