<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Victron Energy GX Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Victron Energy GX Modbus register map: 128 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/victron-energy/gx-modbus-tcp">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Victron Energy GX Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Victron Energy GX Modbus register map: 128 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/victron-energy/gx-modbus-tcp">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Victron Energy GX Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Victron Energy GX Modbus register map: 128 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/victron-energy/gx-modbus-tcp",
   "url": "https://easymodbus.com/modbus-register-maps/victron-energy/gx-modbus-tcp",
   "name": "Victron Energy GX Modbus Register List & Map | Easy Modbus",
   "description": "Victron Energy GX Modbus register map: 128 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-24",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/victron-energy/gx-modbus-tcp#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/victron-energy/gx-modbus-tcp#dataset",
   "name": "Victron Energy GX device Modbus-TCP (Cerbo GX, Venus GX, Color Control GX) Modbus register map",
   "description": "A Victron GX device is a Modbus-TCP gateway: one IP address on port 502, with the unit ID choosing which connected product you talk to (unit ID 100 for whole-system totals and ESS settings, other IDs for each Multi/Quattro, battery monitor or MPPT). Every register in this map is a single 16-bit integer whose raw value is divided by Victron's scale factor. The map covers system power flows and battery summary, VE.Bus AC/DC measurements, state, alarms and ESS mode 3 control, battery monitor/BMS values and alarms, solar charger readings, and the ESS mode 2 settings. Victron Energy GX Modbus register map: 128 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/victron-energy/gx-modbus-tcp",
   "keywords": [
    "Victron Energy GX device Modbus-TCP (Cerbo GX, Venus GX, Color Control GX) Modbus register map",
    "Victron Energy GX device Modbus-TCP (Cerbo GX, Venus GX, Color Control GX) Modbus registers",
    "Victron Energy Modbus map",
    "Cerbo GX Modbus register map",
    "Cerbo-S GX Modbus register map",
    "Venus GX Modbus register map",
    "Color Control GX Modbus register map",
    "CCGX Modbus register map",
    "Ekrano GX Modbus register map",
    "Octo GX Modbus register map",
    "MultiPlus-II GX Modbus register map",
    "EasySolar-II GX Modbus register map",
    "Venus OS Modbus register map",
    "dbus-modbustcp Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-10-24",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus-TCP register list (CCGX-Modbus-TCP-register-list-3.81.xlsx)",
    "url": "https://www.victronenergy.com/upload/documents/CCGX-Modbus-TCP-register-list-3.81.xlsx",
    "author": {
     "@type": "Organization",
     "name": "Victron Energy"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Victron Energy GX device Modbus-TCP (Cerbo GX, Venus GX, Color Control GX)",
    "description": "Battery inverter (GX gateway for inverter/chargers, batteries and solar chargers)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/victron-energy/gx-modbus-tcp.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/victron-energy/gx-modbus-tcp.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Victron Energy GX device Modbus-TCP (Cerbo GX, Venus GX, Color Control GX) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 128 registers: 128 holding registers. 21 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Victron Energy GX device Modbus-TCP (Cerbo GX, Venus GX, Color Control GX) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The 'Address' column of Victron's register list goes into the request as-is. Victron's GX Modbus-TCP manual reads VE.Bus input voltage (register 3) by setting the first request register to 3, so the listed number is the wire address. Clients that add or subtract one (Modicon 4xxxx entry) will be off by one register. Function codes 3 and 4 return identical data; all registers are listed here as holding registers, and writes use 6 or 16."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Victron Energy GX device Modbus-TCP (Cerbo GX, Venus GX, Color Control GX)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 843 Battery state of charge (system) [unit ID 100] (System battery state of charge (unit ID 100)); HR 842 Battery power (system) [unit ID 100] (System battery power, + charging / - discharging (unit ID 100)); HR 820 Grid power L1 [unit ID 100] (Grid power L1 (unit ID 100)); HR 817 AC consumption L1 [unit ID 100] (AC consumption L1 (unit ID 100)); HR 850 DC-coupled PV power [unit ID 100] (Total DC-coupled PV power (unit ID 100)); HR 31 VE.Bus state [VE.Bus unit ID] (VE.Bus state (VE.Bus unit ID)); HR 32 VE.Bus error [VE.Bus unit ID] (VE.Bus error (VE.Bus unit ID)); HR 33 Switch position (mode) [VE.Bus unit ID] (Switch position: remote on/off/charger-only (VE.Bus unit ID)); HR 22 Active input current limit [VE.Bus unit ID] (AC input current limit (VE.Bus unit ID))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Victron Energy GX device Modbus-TCP (Cerbo GX, Venus GX, Color Control GX)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus-TCP is off by default. On the GX, enable it under Settings > Services > Modbus TCP (newer Venus OS: Settings > Integrations > Modbus TCP server). The same menu lists 'Available services' with each device's unit ID and shows the last Modbus error. ESS mode 3 control needs ESS mode set to external control (register 2902 = 3, or the GUI)."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Victron Energy GX device Modbus-TCP (Cerbo GX, Venus GX, Color Control GX) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "ESS mode 3: the VE.Bus power setpoints (37, 40, 41) must be rewritten at least every 60 seconds or the Multi drops to passthru. No general Modbus timeout is documented for other writes."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Victron Energy GX device Modbus-TCP (Cerbo GX, Venus GX, Color Control GX) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus-TCP register list (CCGX-Modbus-TCP-register-list-3.81.xlsx) (Register list 3.81, document revision Rev 54), published free by Victron Energy at https://www.victronenergy.com/upload/documents/CCGX-Modbus-TCP-register-list-3.81.xlsx."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Victron Energy",
     "item": "https://easymodbus.com/modbus-register-maps/victron-energy/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "GX device Modbus-TCP (Cerbo GX, Venus GX, Color Control GX)",
     "item": "https://easymodbus.com/modbus-register-maps/victron-energy/gx-modbus-tcp"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/victron-energy/">Victron Energy</a></li><li aria-current="page">GX device Modbus-TCP (Cerbo GX, Venus GX, Color Control GX)</li></ol>
<p class="eyebrow">Battery inverter (GX gateway for inverter/chargers, batteries and solar chargers) &middot; Modbus register map</p><h1><span class="mfr">Victron Energy</span> GX device Modbus-TCP (Cerbo GX, Venus GX, Color Control GX) Modbus register map</h1><p class="updated">Updated 24 October 2026</p>

<div class="answer"><b>Short answer</b><p>A Victron GX device is a Modbus-TCP gateway: one IP address on port 502, with the unit ID choosing which connected product you talk to (unit ID 100 for whole-system totals and ESS settings, other IDs for each Multi/Quattro, battery monitor or MPPT). Every register in this map is a single 16-bit integer whose raw value is divided by Victron&#x27;s scale factor. The map covers system power flows and battery summary, VE.Bus AC/DC measurements, state, alarms and ESS mode 3 control, battery monitor/BMS values and alarms, solar charger readings, and the ESS mode 2 settings.</p>
<p>This page lists <strong>128 Modbus registers</strong> for the Victron Energy GX device Modbus-TCP (Cerbo GX, Venus GX, Color Control GX) &mdash; 21 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Victron Energy&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/victron-energy/">Victron Energy</a></dd></div><div><dt>Model</dt><dd>GX device Modbus-TCP (Cerbo GX, Venus GX, Color Control GX)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/solar-inverters/">Battery inverter (GX gateway for inverter/chargers, batteries and solar chargers)</a></dd></div><div><dt>Registers</dt><dd>128 (21 writable)</dd></div><div><dt>Transport</dt><dd>Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>100</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Firmware</dt><dd>Venus OS; register list 3.81. Some registers need a minimum Venus version (e.g. 2716 needs 3.50+).</dd></div><div><dt>Also known as</dt><dd>Cerbo GX, Cerbo-S GX, Venus GX, Color Control GX, CCGX, Ekrano GX, Octo GX, MultiPlus-II GX, EasySolar-II GX, Venus OS, dbus-modbustcp</dd></div><div><dt>Source document</dt><dd><a href="https://www.victronenergy.com/upload/documents/CCGX-Modbus-TCP-register-list-3.81.xlsx" rel="nofollow noopener" target="_blank">Modbus-TCP register list (CCGX-Modbus-TCP-register-list-3.81.xlsx) &middot; Register list 3.81, document revision Rev 54</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/victron-energy/gx-modbus-tcp.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/victron-energy/gx-modbus-tcp.json">JSON</a>
  <a class="btn" href="https://www.victronenergy.com/upload/documents/CCGX-Modbus-TCP-register-list-3.81.xlsx" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Victron Energy GX device Modbus-TCP (Cerbo GX, Venus GX, Color Control GX)</h2>
<div class="answer"><b>Integration in brief</b><p>Enable the Modbus-TCP service on the GX, read the &#x27;Available services&#x27; list to get each device&#x27;s unit ID, then poll unit ID 100 (registers 817-866) for the system picture and the VE.Bus unit ID (registers 3-36) for the inverter/charger. All listed values are one 16-bit register each: apply the scale, and treat INT16 rows as signed.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-843">HR 843</a></td><td class="n">Battery state of charge (system) [unit ID 100]</td><td class="f">UINT16</td><td>System battery state of charge (unit ID 100)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-842">HR 842</a></td><td class="n">Battery power (system) [unit ID 100]</td><td class="f">INT16</td><td>System battery power, + charging / - discharging (unit ID 100)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-820">HR 820</a></td><td class="n">Grid power L1 [unit ID 100]</td><td class="f">INT16</td><td>Grid power L1 (unit ID 100)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-817">HR 817</a></td><td class="n">AC consumption L1 [unit ID 100]</td><td class="f">UINT16</td><td>AC consumption L1 (unit ID 100)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-850">HR 850</a></td><td class="n">DC-coupled PV power [unit ID 100]</td><td class="f">UINT16</td><td>Total DC-coupled PV power (unit ID 100)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-31">HR 31</a></td><td class="n">VE.Bus state [VE.Bus unit ID]</td><td class="f">UINT16</td><td>VE.Bus state (VE.Bus unit ID)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-32">HR 32</a></td><td class="n">VE.Bus error [VE.Bus unit ID]</td><td class="f">UINT16</td><td>VE.Bus error (VE.Bus unit ID)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-33">HR 33</a></td><td class="n">Switch position (mode) [VE.Bus unit ID]</td><td class="f">UINT16</td><td>Switch position: remote on/off/charger-only (VE.Bus unit ID)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-22">HR 22</a></td><td class="n">Active input current limit [VE.Bus unit ID]</td><td class="f">INT16</td><td>AC input current limit (VE.Bus unit ID)</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus-TCP is off by default. On the GX, enable it under Settings &gt; Services &gt; Modbus TCP (newer Venus OS: Settings &gt; Integrations &gt; Modbus TCP server). The same menu lists &#x27;Available services&#x27; with each device&#x27;s unit ID and shows the last Modbus error. ESS mode 3 control needs ESS mode set to external control (register 2902 = 3, or the GUI).</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>ESS mode 3: the VE.Bus power setpoints (37, 40, 41) must be rewritten at least every 60 seconds or the Multi drops to passthru. No general Modbus timeout is documented for other writes.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>The unit ID picks the device, not the register: the same register number means different things on different unit IDs, and a register read on the wrong unit ID returns exception 02.</li><li>Unit ID 100 and unit ID 0 both reach the system service and the ESS settings; use 100 because many clients reject 0.</li><li>Since Venus OS 2.60 unit IDs are assigned dynamically and generally equal the device instance (up to 247). The &#x27;Unit ID mapping&#x27; sheet keeps the old preferred IDs: 246 = CCGX VE.Bus port, 242 = Venus GX VE.Bus port, 227 = Cerbo GX VE.Bus port, 225 = CAN-bus BMS, 223/224/226 = Cerbo GX VE.Direct ports. Always confirm on the GX&#x27;s Available services page.</li><li>Scale factors are divisors in Victron&#x27;s sheet; several power registers have scalefactor 0.1 or 0.01, meaning the raw value must be MULTIPLIED (by 10 or 100).</li><li>Function 3 and 4 return the same data.</li><li>A block read must not include any register the device lacks (Victron&#x27;s example: reading 1-100 on the VE.Bus unit fails because 1 and 2 do not exist).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Give the GX a fixed IP (or DHCP reservation); Modbus-TCP listens on port 502.</li><li>No serial settings: RS485 is not used for this interface.</li><li>Unit IDs do not change after a reboot or power loss, per the GX Modbus-TCP manual.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Parallel or three-phase VE.Bus systems cannot be addressed unit by unit; read the per-phase registers instead.</li><li>Inverter/charger configuration (absorption voltage etc.) cannot be changed over Modbus-TCP.</li><li>Exception 0A means the unit ID is known but no device answers on that port; 0B means the unit ID is not in the mapping list.</li><li>Battery history registers (284, 303 and similar) are not available from CAN-bus BMS batteries.</li><li>For ESS mode 2 grid setpoints on Venus 3.50 and later, Victron recommends the 32-bit register 2716 to avoid flash wear; it is not listed here because the word order is not documented, so 2700/2703 remain the documented 16-bit option.</li></ul>
</section>
<h2 id="registers">Victron Energy GX device Modbus-TCP (Cerbo GX, Venus GX, Color Control GX) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>128</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">128 of 128 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Victron Energy GX device Modbus-TCP (Cerbo GX, Venus GX, Color Control GX) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3</td><td class="n">Input voltage L1 [VE.Bus unit ID]</td><td class="d">Voltage on the active AC input, phase 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4</td><td class="n">Input voltage L2 [VE.Bus unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5</td><td class="n">Input voltage L3 [VE.Bus unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6</td><td class="n">Input current L1 [VE.Bus unit ID]</td><td class="d">Positive from mains into the Multi; negative when feeding back.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7</td><td class="n">Input current L2 [VE.Bus unit ID]</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8</td><td class="n">Input current L3 [VE.Bus unit ID]</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9</td><td class="n">Input frequency L1 [VE.Bus unit ID]</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12</td><td class="n">Input power L1 [VE.Bus unit ID]</td><td class="d">Same sign as input current. Raw value times 10 gives W.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13</td><td class="n">Input power L2 [VE.Bus unit ID]</td><td class="d">Raw value times 10 gives W.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14</td><td class="n">Input power L3 [VE.Bus unit ID]</td><td class="d">Raw value times 10 gives W.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15</td><td class="n">Output voltage L1 [VE.Bus unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16</td><td class="n">Output voltage L2 [VE.Bus unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17</td><td class="n">Output voltage L3 [VE.Bus unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18</td><td class="n">Output current L1 [VE.Bus unit ID]</td><td class="d">Positive from the Multi to the loads.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19</td><td class="n">Output current L2 [VE.Bus unit ID]</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20</td><td class="n">Output current L3 [VE.Bus unit ID]</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21</td><td class="n">Output frequency [VE.Bus unit ID]</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22</td><td class="n">Active input current limit [VE.Bus unit ID]</td><td class="d">AC input current limit; may be locked by a VE.Bus BMS or DMC.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23</td><td class="n">Output power L1 [VE.Bus unit ID]</td><td class="d">Same sign as output current. Raw value times 10 gives W.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24</td><td class="n">Output power L2 [VE.Bus unit ID]</td><td class="d">Raw value times 10 gives W.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25</td><td class="n">Output power L3 [VE.Bus unit ID]</td><td class="d">Raw value times 10 gives W.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26</td><td class="n">Battery voltage (VE.Bus) [VE.Bus unit ID]</td><td class="d">DC voltage measured by the inverter/charger.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27</td><td class="n">Battery current (VE.Bus) [VE.Bus unit ID]</td><td class="d">Positive when the Multi charges the DC side.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28</td><td class="n">Phase count [VE.Bus unit ID]</td><td class="d">Number of AC phases in the VE.Bus system.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29</td><td class="n">Active AC input [VE.Bus unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = AC Input 1; 1 = AC Input 2; 240 = Disconnected</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30</td><td class="n">VE.Bus state of charge [VE.Bus unit ID]</td><td class="d">SoC as known to the VE.Bus system; listed as writable.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31</td><td class="n">VE.Bus state [VE.Bus unit ID]</td><td class="d">Operating state of the inverter/charger.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Low Power; 2 = Fault; 3 = Bulk; 4 = Absorption; 5 = Float; 6 = Storage; 7 = Equalize; 8 = Passthru; 9 = Inverting; 10 = Power assist; 11 = Power supply; 244 = Sustain; 252 = External control</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32</td><td class="n">VE.Bus error [VE.Bus unit ID]</td><td class="d">VE.Bus error number; 0 means no error.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = VE.Bus Error 1: Device is switched off because one of the other phases in the system has switched off; 2 = VE.Bus Error 2: New and old types MK2 are mixed in the system; 3 = VE.Bus Error 3: Not all- or more than- the expected devices were found in the system; 4 = VE.Bus Error 4: No other device whatsoever detected; 5 = VE.Bus Error 5: Overvoltage on AC-out; 6 = VE.Bus Error 6: Error in DDC Program; 7 = VE.Bus BMS connected- which requires an Assistant- but no assistant found; 10 = VE.Bus Error 10: System time synchronisation problem occurred; 14 = VE.Bus Error 14: Device cannot transmit data; 16 = VE.Bus Error 16: Dongle missing; 17 = VE.Bus Error 17: One of the devices assumed master status because the original master failed; 18 = VE.Bus Error 18: AC Overvoltage on the output of a slave has occurred while already switched off; 22 = VE.Bus Error 22: This device cannot function as slave; 24 = VE.Bus Error 24: Switch-over system protection initiated; 25 = VE.Bus Error 25: Firmware incompatibility. The firmware of one of the connected device is not sufficiently up to date to operate in conjunction with this device; 26 = VE.Bus Error 26: Internal error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33</td><td class="n">Switch position (mode) [VE.Bus unit ID]</td><td class="d">Remote on / off / charger-only / inverter-only command.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Charger Only; 2 = Inverter Only; 3 = On; 4 = Off</td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34</td><td class="n">High temperature alarm [VE.Bus unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Ok; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35</td><td class="n">Low battery alarm [VE.Bus unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Ok; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36</td><td class="n">Overload alarm [VE.Bus unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Ok; 1 = Warning; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37</td><td class="n">ESS power setpoint L1 [VE.Bus unit ID]</td><td class="d">ESS mode 3 AC-input power target, positive = import. Rewrite within 60 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38</td><td class="n">ESS disable charge [VE.Bus unit ID]</td><td class="d">ESS mode 3: 1 blocks charging, which also blocks feed-back.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Charge allowed; 1 = Charge disabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-39"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">39</td><td class="n">ESS disable feed-in [VE.Bus unit ID]</td><td class="d">ESS mode 3: 1 stops the inverter feeding the grid.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Feed in allowed; 1 = Feed in disabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40</td><td class="n">ESS power setpoint L2 [VE.Bus unit ID]</td><td class="d">ESS mode 3, phase 2. Rewrite within 60 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41</td><td class="n">ESS power setpoint L3 [VE.Bus unit ID]</td><td class="d">ESS mode 3, phase 3. Rewrite within 60 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-56"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">56</td><td class="n">Disable PV inverter [VE.Bus unit ID]</td><td class="d">Curtails AC-out PV inverters by frequency shift; inverter mode only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = PV enabled; 1 = PV disabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-61"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61</td><td class="n">Battery temperature (VE.Bus) [VE.Bus unit ID]</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63</td><td class="n">Phase rotation warning [VE.Bus unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Ok; 1 = Warning</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64</td><td class="n">Grid lost alarm [VE.Bus unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Ok; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-94"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">94</td><td class="n">Low cell voltage imminent [VE.Bus unit ID]</td><td class="d">BMS pre-alarm.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OK; 1 = Warning</td></tr>
<tr data-row data-type="holding_register" id="r-hr-95"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">95</td><td class="n">Charge state [VE.Bus unit ID]</td><td class="d">Charger stage of the inverter/charger.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Initialising; 1 = Bulk; 2 = Absorption; 3 = Float; 4 = Storage; 5 = Absorb repeat; 6 = Forced absorb; 7 = Equalise; 8 = Bulk stopped; 9 = Unknown</td></tr>
<tr data-row data-type="holding_register" id="r-hr-259"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">259</td><td class="n">Battery voltage [battery unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-260"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">260</td><td class="n">Starter battery voltage [battery unit ID]</td><td class="d">Auxiliary input on a battery monitor used for a starter battery.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-261"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">261</td><td class="n">Battery current [battery unit ID]</td><td class="d">Positive while charging, negative while discharging.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-262"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">262</td><td class="n">Battery temperature [battery unit ID]</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-263"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">263</td><td class="n">Mid-point voltage [battery unit ID]</td><td class="d">Battery bank mid-point voltage.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-264"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">264</td><td class="n">Mid-point deviation [battery unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-265"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">265</td><td class="n">Consumed Ah [battery unit ID]</td><td class="d">Always negative, matching the sign of discharge current.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; -0.1</td><td>Ah</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-266"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">266</td><td class="n">State of charge [battery unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-268"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">268</td><td class="n">Low voltage alarm [battery unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-269"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">269</td><td class="n">High voltage alarm [battery unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-272"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">272</td><td class="n">Low SoC alarm [battery unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-273"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">273</td><td class="n">Low temperature alarm [battery unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-274"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">274</td><td class="n">High temperature alarm [battery unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-280"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">280</td><td class="n">Battery relay state [battery unit ID]</td><td class="d">Writable on some batteries only; not on CAN-bus BMS batteries.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-284"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">284</td><td class="n">Charge cycles [battery unit ID]</td><td class="d">Not available from CAN-bus BMS batteries.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-303"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">303</td><td class="n">Time to go [battery unit ID]</td><td class="d">Raw value times 100 gives seconds; 0 while charging. Not on CAN-bus BMS.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 100</td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">304</td><td class="n">State of health [battery unit ID]</td><td class="d">Third-party CAN-bus batteries and Lynx; not every Victron product.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-305"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">305</td><td class="n">Max charge voltage (CVL) [battery unit ID]</td><td class="d">Limit requested by a managed battery.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">306</td><td class="n">Min discharge voltage [battery unit ID]</td><td class="d">Low-voltage limit reported by a managed battery.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-307"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">307</td><td class="n">Max charge current (CCL) [battery unit ID]</td><td class="d">Limit requested by a managed battery.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">308</td><td class="n">Max discharge current (DCL) [battery unit ID]</td><td class="d">Limit requested by a managed battery.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-309"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">309</td><td class="n">Capacity [battery unit ID]</td><td class="d">Battery capacity.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Ah</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-318"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">318</td><td class="n">Minimum cell temperature [battery unit ID]</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-319"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">319</td><td class="n">Maximum cell temperature [battery unit ID]</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-320"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">320</td><td class="n">High charge current alarm [battery unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-321"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">321</td><td class="n">High discharge current alarm [battery unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-322"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">322</td><td class="n">Cell imbalance alarm [battery unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-323"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">323</td><td class="n">Internal failure alarm [battery unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-326"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">326</td><td class="n">Low cell voltage alarm [battery unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Almost discharged; 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-771"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">771</td><td class="n">Battery voltage (solar charger) [solar charger unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-772"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">772</td><td class="n">Battery current (solar charger) [solar charger unit ID]</td><td class="d">Charge current into the battery.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-774"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">774</td><td class="n">Charger on/off [solar charger unit ID]</td><td class="d">Remote on/off; VE.Can MPPTs only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = On; 4 = Off</td></tr>
<tr data-row data-type="holding_register" id="r-hr-775"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">775</td><td class="n">Charge state [solar charger unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 2 = Fault; 3 = Bulk; 4 = Absorption; 5 = Float; 6 = Storage; 7 = Equalize; 11 = Other (Hub-1); 245 = Wake-up; 252 = External control</td></tr>
<tr data-row data-type="holding_register" id="r-hr-776"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">776</td><td class="n">PV voltage [solar charger unit ID]</td><td class="d">Not available when several VE.Can chargers are combined.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-777"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">777</td><td class="n">PV current [solar charger unit ID]</td><td class="d">Derived from PV power and PV voltage.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-784"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">784</td><td class="n">Yield today [solar charger unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-785"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">785</td><td class="n">Max charge power today [solar charger unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-786"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">786</td><td class="n">Yield yesterday [solar charger unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-788"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">788</td><td class="n">Error code [solar charger unit ID]</td><td class="d">Solar charger error number; 0 means no error.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = Battery temperature too high; 2 = Battery voltage too high; 3 = Battery temperature sensor miswired (+); 4 = Battery temperature sensor miswired (-); 5 = Battery temperature sensor disconnected; 6 = Battery voltage sense miswired (+); 7 = Battery voltage sense miswired (-); 8 = Battery voltage sense disconnected; 9 = Battery voltage wire losses too high; 17 = Charger temperature too high; 18 = Charger over-current; 19 = Charger current polarity reversed; 20 = Bulk time limit reached; 22 = Charger temperature sensor miswired; 23 = Charger temperature sensor disconnected; 34 = Input current too high</td></tr>
<tr data-row data-type="holding_register" id="r-hr-789"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">789</td><td class="n">PV power [solar charger unit ID]</td><td class="d">Older 16-bit PV power with 0.1 W resolution.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-790"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">790</td><td class="n">User yield [solar charger unit ID]</td><td class="d">Energy since the last user reset.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-791"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">791</td><td class="n">MPP operation mode [solar charger unit ID]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Voltage/current limited; 2 = MPPT active; 255 = Not available</td></tr>
<tr data-row data-type="holding_register" id="r-hr-806"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">806</td><td class="n">GX relay 1 state [unit ID 100]</td><td class="d">Open/close GX relay 1 when its function is set to manual.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-807"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">807</td><td class="n">GX relay 2 state [unit ID 100]</td><td class="d">Second GX relay, on models that have one.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-808"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">808</td><td class="n">AC-coupled PV on output L1 [unit ID 100]</td><td class="d">Total of AC-coupled PV inverters on the AC output, phase 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-809"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">809</td><td class="n">AC-coupled PV on output L2 [unit ID 100]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-810"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">810</td><td class="n">AC-coupled PV on output L3 [unit ID 100]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-811"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">811</td><td class="n">AC-coupled PV on input L1 [unit ID 100]</td><td class="d">Total of AC-coupled PV inverters on the grid side, phase 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-812"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">812</td><td class="n">AC-coupled PV on input L2 [unit ID 100]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-813"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">813</td><td class="n">AC-coupled PV on input L3 [unit ID 100]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-817"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">817</td><td class="n">AC consumption L1 [unit ID 100]</td><td class="d">Power delivered to AC loads, phase 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-818"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">818</td><td class="n">AC consumption L2 [unit ID 100]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-819"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">819</td><td class="n">AC consumption L3 [unit ID 100]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-820"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">820</td><td class="n">Grid power L1 [unit ID 100]</td><td class="d">Power taken from the grid, phase 1; signed.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-821"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">821</td><td class="n">Grid power L2 [unit ID 100]</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-822"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">822</td><td class="n">Grid power L3 [unit ID 100]</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-823"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">823</td><td class="n">Genset power L1 [unit ID 100]</td><td class="d">Power supplied by a generator, phase 1.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-824"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">824</td><td class="n">Genset power L2 [unit ID 100]</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-825"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">825</td><td class="n">Genset power L3 [unit ID 100]</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-826"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">826</td><td class="n">Active AC input source [unit ID 100]</td><td class="d">What the active AC input is configured as; 240 = nothing connected.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Unknown; 1 = Grid; 2 = Generator; 3 = Shore power; 240 = Not connected</td></tr>
<tr data-row data-type="holding_register" id="r-hr-840"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">840</td><td class="n">Battery voltage (system) [unit ID 100]</td><td class="d">Best available battery voltage: BMV first, then Multi, MPPT, charger.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-841"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">841</td><td class="n">Battery current (system) [unit ID 100]</td><td class="d">Positive while charging, negative while discharging.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-842"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">842</td><td class="n">Battery power (system) [unit ID 100]</td><td class="d">Positive while charging, negative while discharging.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-843"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">843</td><td class="n">Battery state of charge (system) [unit ID 100]</td><td class="d">Best available SoC across the system&#x27;s battery measurements.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-844"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">844</td><td class="n">Battery state (system) [unit ID 100]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = idle; 1 = charging; 2 = discharging</td></tr>
<tr data-row data-type="holding_register" id="r-hr-845"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">845</td><td class="n">Battery consumed Ah (system) [unit ID 100]</td><td class="d">Scale is negative, so the result is a negative Ah figure.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; -0.1</td><td>Ah</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-846"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">846</td><td class="n">Battery time to go (system) [unit ID 100]</td><td class="d">Raw value times 100 gives seconds; 0 while charging.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 100</td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-850"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">850</td><td class="n">DC-coupled PV power [unit ID 100]</td><td class="d">Sum of output power of all solar chargers.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-851"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">851</td><td class="n">DC-coupled PV current [unit ID 100]</td><td class="d">Sum of output current of all solar chargers.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-855"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">855</td><td class="n">Charger power [unit ID 100]</td><td class="d">DC power from AC chargers on the system.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-860"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">860</td><td class="n">DC system power [unit ID 100]</td><td class="d">Power the battery supplies to DC loads.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-865"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">865</td><td class="n">VE.Bus DC current (system) [unit ID 100]</td><td class="d">Positive: Multi charging the DC side; negative: Multi drawing from it.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-866"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">866</td><td class="n">VE.Bus DC power (system) [unit ID 100]</td><td class="d">Positive: Multi charging the DC side; negative: Multi drawing from it.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1290"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1290</td><td class="n">Minimum cell voltage [battery unit ID]</td><td class="d">Lowest single-cell voltage in the battery system.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1291"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1291</td><td class="n">Maximum cell voltage [battery unit ID]</td><td class="d">Highest single-cell voltage in the battery system.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2700"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2700</td><td class="n">ESS grid power setpoint [unit ID 100]</td><td class="d">ESS mode 2 grid target, positive = import. Prefer 2716 on Venus 3.50+.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2703"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2703</td><td class="n">ESS grid power setpoint (x100 W) [unit ID 100]</td><td class="d">Same setpoint as 2700; raw value times 100 W, for over 32 kW.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 100</td><td>W</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2705"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2705</td><td class="n">DVCC max system charge current [unit ID 100]</td><td class="d">Combined battery charge current limit; -1 = no limit.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2706"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2706</td><td class="n">Max system grid feed-in [unit ID 100]</td><td class="d">Raw value times 100 gives W; raw -1 = no limit.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 100</td><td>W</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2707"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2707</td><td class="n">Feed excess DC-coupled PV [unit ID 100]</td><td class="d">1 = feed surplus DC-coupled PV into the grid.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Don’t feed excess DC-tied PV into grid; 1 = Feed excess DC-tied PV into the grid</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2708"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2708</td><td class="n">Block excess AC-coupled PV feed-in [unit ID 100]</td><td class="d">Inverted logic: 1 = do not feed AC-coupled PV surplus.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Feed excess AC-tied PV into grid; 1 = Don’t feed excess AC-tied PV into the grid</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2709"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2709</td><td class="n">Grid feed-in limiting active [unit ID 100]</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Feed-in limiting is inactive; 1 = Feed-in limiting is active</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2901"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2901</td><td class="n">ESS minimum SoC [unit ID 100]</td><td class="d">Minimum SoC kept unless the grid fails; same as the GUI setting.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2902"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2902</td><td class="n">ESS mode [unit ID 100]</td><td class="d">3 hands control to an external system (ESS mode 3).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = ESS with Phase Compensation; 2 = ESS without phase compensation; 3 = Disabled/External Control</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2903"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2903</td><td class="n">ESS BatteryLife SoC limit [unit ID 100]</td><td class="d">Dynamic BatteryLife limit; the active limit is the lower of this and 2901.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Scale: Victron&#x27;s &#x27;Scalefactor&#x27; column is a divisor (engineering value = raw / scalefactor). It is converted here to a multiplier: scalefactor 10 -&gt; scale 0.1, 100 -&gt; 0.01, 0.1 -&gt; 10, 0.01 -&gt; 100, -10 -&gt; -0.1 (consumed Ah is published as a positive raw number that means a negative Ah figure).</li><li>Left out on purpose: every 32-bit and 64-bit register (int32/uint32/uint64, e.g. system 868-918, VE.Bus energy counters 74-93 and ESS setpoints 96-101, battery 256 and 330, solar charger 792 and 3728, ESS 2716/2720/2722). Neither the register list nor Victron&#x27;s GX Modbus-TCP manual or data communication whitepaper states the word order of multi-register values, so they are not listed. Each has a 16-bit equivalent listed here except the VE.Bus energy counters.</li><li>Left out: 2704 (ESS max inverter power). The register list gives scalefactor 0.1 (raw x 10 W) while Victron&#x27;s ESS mode 2 and 3 guide describes the value as plain watts; the scale cannot be settled from the sources.</li><li>Left out: deprecated registers whose value is always 0 (267, 276-277, 297-300, 781), the deprecated ESS percentage switches 2701/2702, and the microgrid block 200-246 (213-222 are marked unsupported).</li><li>Not every product fills every register. A register that the selected device does not provide returns Modbus exception 02 (illegal data address); a block read that includes one fails as a whole.</li><li>ESS details (setpoint sign, 60-second rewrite rule in mode 3, inverted logic of 2708, 100 W units of 2706, -1 for no limit) come from Victron&#x27;s &#x27;ESS mode 2 and 3&#x27; guide, https://www.victronenergy.com/live/ess:ess_mode_2_and_3 (last modified 2024-10-14). Function codes, unit ID 0/100 and the error codes come from the &#x27;GX Modbus-TCP Manual&#x27;, https://www.victronenergy.com/live/ccgx:modbustcp_faq. Port 502 is stated in &#x27;Data communication with Victron Energy products&#x27; (whitepaper on victronenergy.com).</li><li>Enum meanings are copied from the register list&#x27;s dbus-unit column; VE.Bus error 32 and solar charger error 788 list only the codes the register list defines.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Victron Energy GX device Modbus-TCP (Cerbo GX, Venus GX, Color Control GX)</h2><div class="faq"><details open><summary>What Modbus registers does the Victron Energy GX device Modbus-TCP (Cerbo GX, Venus GX, Color Control GX) have?</summary><p>This map lists 128 registers: 128 holding registers. 21 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Victron Energy GX device Modbus-TCP (Cerbo GX, Venus GX, Color Control GX) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The &#x27;Address&#x27; column of Victron&#x27;s register list goes into the request as-is. Victron&#x27;s GX Modbus-TCP manual reads VE.Bus input voltage (register 3) by setting the first request register to 3, so the listed number is the wire address. Clients that add or subtract one (Modicon 4xxxx entry) will be off by one register. Function codes 3 and 4 return identical data; all registers are listed here as holding registers, and writes use 6 or 16.</p></details><details><summary>What are the minimum Modbus registers to integrate the Victron Energy GX device Modbus-TCP (Cerbo GX, Venus GX, Color Control GX)?</summary><p>Start with HR 843 Battery state of charge (system) [unit ID 100] (System battery state of charge (unit ID 100)); HR 842 Battery power (system) [unit ID 100] (System battery power, + charging / - discharging (unit ID 100)); HR 820 Grid power L1 [unit ID 100] (Grid power L1 (unit ID 100)); HR 817 AC consumption L1 [unit ID 100] (AC consumption L1 (unit ID 100)); HR 850 DC-coupled PV power [unit ID 100] (Total DC-coupled PV power (unit ID 100)); HR 31 VE.Bus state [VE.Bus unit ID] (VE.Bus state (VE.Bus unit ID)); HR 32 VE.Bus error [VE.Bus unit ID] (VE.Bus error (VE.Bus unit ID)); HR 33 Switch position (mode) [VE.Bus unit ID] (Switch position: remote on/off/charger-only (VE.Bus unit ID)); HR 22 Active input current limit [VE.Bus unit ID] (AC input current limit (VE.Bus unit ID)).</p></details><details><summary>How do I enable Modbus control of the Victron Energy GX device Modbus-TCP (Cerbo GX, Venus GX, Color Control GX)?</summary><p>Modbus-TCP is off by default. On the GX, enable it under Settings &gt; Services &gt; Modbus TCP (newer Venus OS: Settings &gt; Integrations &gt; Modbus TCP server). The same menu lists &#x27;Available services&#x27; with each device&#x27;s unit ID and shows the last Modbus error. ESS mode 3 control needs ESS mode set to external control (register 2902 = 3, or the GUI).</p></details><details><summary>What happens when the Victron Energy GX device Modbus-TCP (Cerbo GX, Venus GX, Color Control GX) loses Modbus communication?</summary><p>ESS mode 3: the VE.Bus power setpoints (37, 40, 41) must be rewritten at least every 60 seconds or the Multi drops to passthru. No general Modbus timeout is documented for other writes.</p></details><details><summary>Where is the official Victron Energy GX device Modbus-TCP (Cerbo GX, Venus GX, Color Control GX) Modbus documentation?</summary><p>The source is Modbus-TCP register list (CCGX-Modbus-TCP-register-list-3.81.xlsx) (Register list 3.81, document revision Rev 54), published free by Victron Energy at https://www.victronenergy.com/upload/documents/CCGX-Modbus-TCP-register-list-3.81.xlsx.</p></details></div>
<h2>Other solar &amp; battery inverters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/hindlepower/atevo" data-row><span class="k">Battery charger (industrial float charger, UPS-type DC system)</span><h3>HindlePower ATevo battery charger (Modbus communications adapter)</h3><p>HindlePower ATevo battery chargers with the serial or Ethernet communications adapter set to Modbus, per the ATevo Communications online manual version 1.3.</p><div class="meta">114 registers &middot; 32 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATevo, ATevo Communications</span></a></li><li><a class="card" href="/modbus-register-maps/morningstar/tristar-ts-45-ts-60" data-row><span class="k">Solar charge controller (PWM charge / load / diversion)</span><h3>Morningstar TriStar TS-45 / TS-60 PWM charge, load and diversion controller (Modbus RTU)</h3><p>Morningstar TriStar TS-45 and TS-60 (non-MPPT) on the RS-232 port; Modbus specification V07 (31 Jan 2020).</p><div class="meta">45 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: TS-45, TS-60, TriStar, TriStar PWM</span></a></li><li><a class="card" href="/modbus-register-maps/studer-innotec/bsp" data-row><span class="k">Sensor (battery monitor for Studer systems)</span><h3>Studer Innotec BSP battery status processor (via Xcom-485i)</h3><p>Studer BSP-500 and BSP-1200 battery status processors read through an Xcom-485i Modbus RTU gateway, system release R706.</p><div class="meta">60 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: BSP-500, BSP-1200, BSP500, BSP1200, Xcom-485i</span></a></li><li><a class="card" href="/modbus-register-maps/fronius/gen24-sunspec-int-sf" data-row><span class="k">Solar inverter</span><h3>Fronius Primo GEN24 / Symo GEN24 (Plus) SunSpec int+SF</h3><p>Fronius Primo/Symo GEN24 (Plus) rest-of-world variants with a battery configured, SunSpec Model Type int+SF; without a battery the MPPT model has 2 inputs and model 124 is absent.</p><div class="meta">162 registers &middot; 24 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: Primo GEN24 Plus, Symo GEN24 Plus, Primo GEN24, Symo GEN24, Symo GEN24 10.0 Plus, Primo GEN24 6.0 Plus</span></a></li><li><a class="card" href="/modbus-register-maps/huawei/sdonglea" data-row><span class="k">Solar inverter gateway (smart dongle)</span><h3>Huawei SDongleA smart dongle (Modbus TCP)</h3><p>Huawei SDongleA WLAN/WLAN-FE/4G dongles with firmware V100R001C00SPC100 or later, per MODBUS Interface Definitions issue 05.</p><div class="meta">46 registers &middot; 23 writable &middot; TCP</div><span class="sr-only"> Also known as: SDongleA-01, SDongleA-02-CN, SDongleA-03-EU, SDongleA-03-AU, SDongleA-03-KR, SDongleA-03-JP, SDongleA-03-CN</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/conext-cl" data-row><span class="k">Solar inverter</span><h3>Schneider Electric Conext CL three-phase PV inverter 18/20/25 kVA</h3><p>Conext CL (IEC, PVSCL20E/25E) and Conext CL-NA (PVSCL18NA/25NA) three-phase string inverters, map revision 1.5.</p><div class="meta">51 registers &middot; 6 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Conext CL-NA, Conext CL-E, PVSCL18NA, PVSCL20E, PVSCL25E, PVSCL25NA</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/solar-inverters/">All solar &amp; battery inverters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.victronenergy.com/upload/documents/CCGX-Modbus-TCP-register-list-3.81.xlsx" rel="nofollow noopener" target="_blank">Modbus-TCP register list (CCGX-Modbus-TCP-register-list-3.81.xlsx) &middot; Register list 3.81, document revision Rev 54</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
