<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>VTS HMI-VOLCANO EC Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="VTS HMI-VOLCANO EC Modbus register map: 49 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/vts/hmi-volcano-ec">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="VTS HMI-VOLCANO EC Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="VTS HMI-VOLCANO EC Modbus register map: 49 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/vts/hmi-volcano-ec">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="VTS HMI-VOLCANO EC Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="VTS HMI-VOLCANO EC Modbus register map: 49 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/vts/hmi-volcano-ec",
   "url": "https://easymodbus.com/modbus-register-maps/vts/hmi-volcano-ec",
   "name": "VTS HMI-VOLCANO EC Modbus Register List & Map | Easy Modbus",
   "description": "VTS HMI-VOLCANO EC Modbus register map: 49 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/vts/hmi-volcano-ec#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/vts/hmi-volcano-ec#dataset",
   "name": "VTS HMI-VOLCANO EC controller for VOLCANO air heaters Modbus register map",
   "description": "The HMI-VOLCANO EC is the room controller for VTS VOLCANO EC fan heaters, which can run in heating or cooling mode. Over Modbus RTU a BMS can switch it on and off, choose heating or cooling, set the fan output and room setpoint, edit the weekly schedule and read the room temperature, schedule state and output states. VTS HMI-VOLCANO EC Modbus register map: 49 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/vts/hmi-volcano-ec",
   "keywords": [
    "VTS HMI-VOLCANO EC controller for VOLCANO air heaters Modbus register map",
    "VTS HMI-VOLCANO EC controller for VOLCANO air heaters Modbus registers",
    "VTS Modbus map",
    "HMI VOLCANO EC Modbus register map",
    "VOLCANO EC controller Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "HMI-VOLCANO EC - Device Integration Manual on Modbus RTU Bus",
    "url": "https://www.vtsgroup.com/files/document-files/86/Modbus_RTU_Manual.pdf",
    "author": {
     "@type": "Organization",
     "name": "VTS"
    }
   },
   "about": {
    "@type": "Product",
    "name": "VTS HMI-VOLCANO EC controller for VOLCANO air heaters",
    "brand": {
     "@type": "Brand",
     "name": "VTS"
    },
    "category": "Thermostat (fan heater controller)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/vts/hmi-volcano-ec.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/vts/hmi-volcano-ec.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the VTS HMI-VOLCANO EC controller for VOLCANO air heaters have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 49 registers: 5 coils, 2 discrete inputs, 2 input registers, 40 holding registers. 39 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the VTS HMI-VOLCANO EC controller for VOLCANO air heaters Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Every table gives the address 'for PDU' in decimal and hex (first register 0 = 0x0000), so that address goes on the wire unchanged. The function-code examples count registers from 1 instead (register 108 is requested as 0x006B = 107), which matches: PDU address = register number - 1. This map uses the 'for PDU' column."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the VTS HMI-VOLCANO EC controller for VOLCANO air heaters?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with CO 2 MB_ADDR_POWER_ON_OFF (On/off); HR 21 MB_ADDR_ZONE_MODE (Heating/cooling); HR 23 MB_ADDR_ZONE_TEMPERATURE_TARGET (Room setpoint); HR 22 MB_ADDR_ZONE_FAN_SPEED (Fan output %); IR 0 MB_ADDR_ZONE_TEMPERATURE_ACTUAL (Room temperature); IR 1 MB_ADDR_ZONE_ACTUAL_PROGRAM_STATE (Schedule state); HR 19 MB_ADDR_ZONE_PROGRAM (Continuous or schedule)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the VTS HMI-VOLCANO EC controller for VOLCANO air heaters?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus RTU is always active on the RS485 terminals (J3 A/B); change baud, parity and address through holding registers 0-2 (the device restarts after each change)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official VTS HMI-VOLCANO EC controller for VOLCANO air heaters Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is HMI-VOLCANO EC - Device Integration Manual on Modbus RTU Bus (version 1.1), published free by VTS at https://www.vtsgroup.com/files/document-files/86/Modbus_RTU_Manual.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "VTS",
     "item": "https://easymodbus.com/modbus-register-maps/vts/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "HMI-VOLCANO EC controller for VOLCANO air heaters",
     "item": "https://easymodbus.com/modbus-register-maps/vts/hmi-volcano-ec"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/vts/">VTS</a></li><li aria-current="page">HMI-VOLCANO EC controller for VOLCANO air heaters</li></ol>
<p class="eyebrow">Thermostat (fan heater controller) &middot; Modbus register map</p><h1><span class="mfr">VTS</span> HMI-VOLCANO EC controller for VOLCANO air heaters Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The HMI-VOLCANO EC is the room controller for VTS VOLCANO EC fan heaters, which can run in heating or cooling mode. Over Modbus RTU a BMS can switch it on and off, choose heating or cooling, set the fan output and room setpoint, edit the weekly schedule and read the room temperature, schedule state and output states.</p>
<p>This page lists <strong>49 Modbus registers</strong> for the VTS HMI-VOLCANO EC controller for VOLCANO air heaters &mdash; 39 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
VTS&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/vts/">VTS</a></dd></div><div><dt>Model</dt><dd>HMI-VOLCANO EC controller for VOLCANO air heaters</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac/">Thermostat (fan heater controller)</a></dd></div><div><dt>Registers</dt><dd>49 (39 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>HMI VOLCANO EC, VOLCANO EC controller</dd></div><div><dt>Source document</dt><dd><a href="https://www.vtsgroup.com/files/document-files/86/Modbus_RTU_Manual.pdf" rel="nofollow noopener" target="_blank">HMI-VOLCANO EC - Device Integration Manual on Modbus RTU Bus &middot; version 1.1</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/vts/hmi-volcano-ec.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/vts/hmi-volcano-ec.json">JSON</a>
  <a class="btn" href="https://www.vtsgroup.com/files/document-files/86/Modbus_RTU_Manual.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: VTS HMI-VOLCANO EC controller for VOLCANO air heaters</h2>
<div class="answer"><b>Integration in brief</b><p>Switch the unit with coil 2, select heating/cooling with holding 21, set the room setpoint (0.01 °C) in holding 23 and fan output % in holding 22; read the room temperature from input register 0.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-co-2">CO 2</a></td><td class="n">MB_ADDR_POWER_ON_OFF</td><td class="f">BIT</td><td>On/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-21">HR 21</a></td><td class="n">MB_ADDR_ZONE_MODE</td><td class="f">UINT16</td><td>Heating/cooling</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-23">HR 23</a></td><td class="n">MB_ADDR_ZONE_TEMPERATURE_TARGET</td><td class="f">UINT16</td><td>Room setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-22">HR 22</a></td><td class="n">MB_ADDR_ZONE_FAN_SPEED</td><td class="f">UINT16</td><td>Fan output %</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">MB_ADDR_ZONE_TEMPERATURE_ACTUAL</td><td class="f">INT16</td><td>Room temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-1">IR 1</a></td><td class="n">MB_ADDR_ZONE_ACTUAL_PROGRAM_STATE</td><td class="f">UINT16</td><td>Schedule state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-19">HR 19</a></td><td class="n">MB_ADDR_ZONE_PROGRAM</td><td class="f">UINT16</td><td>Continuous or schedule</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus RTU is always active on the RS485 terminals (J3 A/B); change baud, parity and address through holding registers 0-2 (the device restarts after each change).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Setpoints are rounded to 0.5 °C and schedule times to 15 minutes.</li><li>Parity is written as the ASCII code of &#x27;e&#x27;, &#x27;o&#x27; or &#x27;n&#x27;; &#x27;n&#x27; uses 2 stop bits.</li><li>Writing a setpoint below MIN or above MAX is refused.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS485 on terminal block J3 (A, B, ground).</li><li>Default 9600 baud, even parity, address 1.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>A sensor fault reads -32768 (shown as 327.68 when treated as unsigned).</li></ul>
</section>
<h2 id="registers">VTS HMI-VOLCANO EC controller for VOLCANO air heaters Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>5</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>2</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>2</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>40</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">49 of 49 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">VTS HMI-VOLCANO EC controller for VOLCANO air heaters Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0<small>doc 0 (0x0000)</small></td><td class="n">MB_ADDR_STATE_OUTPUT_1</td><td class="d">Output J1-H1 state; write-locked.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-1"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1<small>doc 1 (0x0001)</small></td><td class="n">MB_ADDR_STATE_OUTPUT_2</td><td class="d">Output J1-H2 state; write-locked.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-2"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2<small>doc 2 (0x0002)</small></td><td class="n">MB_ADDR_POWER_ON_OFF</td><td class="d">1 = on, 0 = off (like the power key).</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-3"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3<small>doc 3 (0x0003)</small></td><td class="n">MB_ADDR_GO_TO_DEFAULT</td><td class="d">Writing it restores default values of the settings.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-4"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">4<small>doc 4 (0x0004)</small></td><td class="n">MB_ADDR_LOCK_KEYPAD</td><td class="d">1 = keys locked.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-0"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">0<small>doc 0 (0x0000)</small></td><td class="n">MB_ADDR_NTC_1_ACTIVE</td><td class="d">1 = built-in temperature sensor active.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1<small>doc 1 (0x0001)</small></td><td class="n">MB_ADDR_NTC_2_ACTIVE</td><td class="d">1 = external temperature sensor active.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 0 (0x0000)</small></td><td class="n">MB_ADDR_ZONE_TEMPERATURE_ACTUAL</td><td class="d">Room temperature; -32768 means sensor fault.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1<small>doc 1 (0x0001)</small></td><td class="n">MB_ADDR_ZONE_ACTUAL_PROGRAM_STATE</td><td class="d">Schedule state.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Continuous (schedule off); 1 = On 1 (first period); 2 = Off 1 (between periods); 3 = On 2 (second period); 4 = Off 2 (after second period)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 0 (0x0000)</small></td><td class="n">MB_ADDR_BAUDRATE</td><td class="d">Baud rate / 10: 480, 960, 1920 or 3840. Write alone; device resets.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">480 = 4800 bps; 960 = 9600 bps; 1920 = 19200 bps; 3840 = 38400 bps</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 1 (0x0001)</small></td><td class="n">MB_ADDR_PARITY_MODE</td><td class="d">ASCII code of the parity letter. Write alone; device resets.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">101 = &#x27;e&#x27; even parity, 1 stop bit; 110 = &#x27;n&#x27; no parity, 2 stop bits; 111 = &#x27;o&#x27; odd parity, 1 stop bit</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 2 (0x0002)</small></td><td class="n">MB_ADDR_SLAVE_ADDR</td><td class="d">1-247. Write alone; device resets.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 3 (0x0003)</small></td><td class="n">MB_ADDR_NTC_1_CORRECT</td><td class="d">Built-in sensor correction, -8.00 to 8.00 °C. Write alone.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 4 (0x0004)</small></td><td class="n">MB_ADDR_NTC_PERIOD</td><td class="d">Time between temperature readings; 0 switches reading off.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 5 (0x0005)</small></td><td class="n">MB_ADDR_RTC_WEEK_DAY</td><td class="d">Set automatically from the date.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Monday; 1 = Tuesday; 2 = Wednesday; 3 = Thursday; 4 = Friday; 5 = Saturday; 6 = Sunday</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 6 (0x0006)</small></td><td class="n">MB_ADDR_RTC_YEAR</td><td class="d">0-99.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 7 (0x0007)</small></td><td class="n">MB_ADDR_RTC_MONTH</td><td class="d">1-12.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 8 (0x0008)</small></td><td class="n">MB_ADDR_RTC_DAY</td><td class="d">1-31.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 9 (0x0009)</small></td><td class="n">MB_ADDR_RTC_HOUR</td><td class="d">0-23.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 10 (0x000A)</small></td><td class="n">MB_ADDR_RTC_MINUTE</td><td class="d">0-59.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 11 (0x000B)</small></td><td class="n">MB_ADDR_RTC_SECOND</td><td class="d">0-59.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 12 (0x000C)</small></td><td class="n">MB_ADDR_FAN_ACTUAL_POWER_VOLT</td><td class="d">Present fan analogue output voltage; write-locked.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 13 (0x000D)</small></td><td class="n">MB_ADDR_FAN_POWER_1_VOLT</td><td class="d">Fan output voltage for speed 1; write-locked.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 14 (0x000E)</small></td><td class="n">MB_ADDR_FAN_POWER_2_VOLT</td><td class="d">Fan output voltage for speed 2; write-locked.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 15 (0x000F)</small></td><td class="n">MB_ADDR_FAN_POWER_3_VOLT</td><td class="d">Fan output voltage for speed 3; write-locked.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 16 (0x0010)</small></td><td class="n">MB_ADDR_FAN_ADDITIONAL_VOLT</td><td class="d">Constant added to the fan output, 0.00-4.00 V.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 17 (0x0011)</small></td><td class="n">MB_ADDR_ZONE_DISPLAYED_TEMP</td><td class="d">Temperature shown on the main screen.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Set (requested) temperature; 1 = Room temperature</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 18 (0x0012)</small></td><td class="n">MB_ADDR_ZONE_AVAILABLE_MODE</td><td class="d">Allowed operating modes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Cooling only; 2 = Heating only; 3 = Cooling and heating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 19 (0x0013)</small></td><td class="n">MB_ADDR_ZONE_PROGRAM</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Continuous; 1 = Schedule</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 20 (0x0014)</small></td><td class="n">MB_ADDR_ZONE_ECO_FROST_MODE</td><td class="d">Protection when room drops below the ECO temperature.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = AntiFrost (valve opens); 2 = ECO (valve opens and fan starts)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 21 (0x0015)</small></td><td class="n">MB_ADDR_ZONE_MODE</td><td class="d">Current operating mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Cooling; 1 = Heating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 22 (0x0016)</small></td><td class="n">MB_ADDR_ZONE_FAN_SPEED</td><td class="d">Air output 0-100 %; 0-14 % is treated as 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 23 (0x0017)</small></td><td class="n">MB_ADDR_ZONE_TEMPERATURE_TARGET</td><td class="d">Room setpoint, rounded to 0.5 °C, between MIN and MAX.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc 24 (0x0018)</small></td><td class="n">MB_ADDR_ZONE_TEMPERATURE_ECO</td><td class="d">Frost/ECO protection temperature, 2-22 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25<small>doc 25 (0x0019)</small></td><td class="n">MB_ADDR_ZONE_TEMPERATURE_DELTA</td><td class="d">Hysteresis, 0.50-2.00 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 26 (0x001A)</small></td><td class="n">MB_ADDR_ZONE_TEMPERATURE_MIN</td><td class="d">Lowest setpoint allowed.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 27 (0x001B)</small></td><td class="n">MB_ADDR_ZONE_TEMPERATURE_MAX</td><td class="d">Highest setpoint allowed (up to 40.00 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28<small>doc 28 (0x001C)</small></td><td class="n">MB_ADDR_ZONE_SCHEDULE_MON_FRI_WORK_1_START</td><td class="d">Minutes after midnight (h x 60 + m), 0-1425, 15-minute steps.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 29 (0x001D)</small></td><td class="n">MB_ADDR_ZONE_SCHEDULE_MON_FRI_WORK_1_STOP</td><td class="d">Minutes after midnight (h x 60 + m), 0-1425, 15-minute steps.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 30 (0x001E)</small></td><td class="n">MB_ADDR_ZONE_SCHEDULE_MON_FRI_WORK_2_START</td><td class="d">Minutes after midnight (h x 60 + m), 0-1425, 15-minute steps.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc 31 (0x001F)</small></td><td class="n">MB_ADDR_ZONE_SCHEDULE_MON_FRI_WORK_2_STOP</td><td class="d">Minutes after midnight (h x 60 + m), 0-1425, 15-minute steps.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 32 (0x0020)</small></td><td class="n">MB_ADDR_ZONE_SCHEDULE_SAT_WORK_1_START</td><td class="d">Minutes after midnight (h x 60 + m), 0-1425, 15-minute steps.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 33 (0x0021)</small></td><td class="n">MB_ADDR_ZONE_SCHEDULE_SAT_WORK_1_STOP</td><td class="d">Minutes after midnight (h x 60 + m), 0-1425, 15-minute steps.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 34 (0x0022)</small></td><td class="n">MB_ADDR_ZONE_SCHEDULE_SAT_WORK_2_START</td><td class="d">Minutes after midnight (h x 60 + m), 0-1425, 15-minute steps.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35<small>doc 35 (0x0023)</small></td><td class="n">MB_ADDR_ZONE_SCHEDULE_SAT_WORK_2_STOP</td><td class="d">Minutes after midnight (h x 60 + m), 0-1425, 15-minute steps.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc 36 (0x0024)</small></td><td class="n">MB_ADDR_ZONE_SCHEDULE_SUN_WORK_1_START</td><td class="d">Minutes after midnight (h x 60 + m), 0-1425, 15-minute steps.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37<small>doc 37 (0x0025)</small></td><td class="n">MB_ADDR_ZONE_SCHEDULE_SUN_WORK_1_STOP</td><td class="d">Minutes after midnight (h x 60 + m), 0-1425, 15-minute steps.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38<small>doc 38 (0x0026)</small></td><td class="n">MB_ADDR_ZONE_SCHEDULE_SUN_WORK_2_START</td><td class="d">Minutes after midnight (h x 60 + m), 0-1425, 15-minute steps.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-39"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">39<small>doc 39 (0x0027)</small></td><td class="n">MB_ADDR_ZONE_SCHEDULE_SUN_WORK_2_STOP</td><td class="d">Minutes after midnight (h x 60 + m), 0-1425, 15-minute steps.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Holding registers 0-3 (baud, parity, address, sensor correction) must be written one per message; a multi-register write that includes them is refused.</li><li>Temperatures are in 0.01 °C (value / 100). When the controller is set to °F, temperature registers are in °F with the same scale.</li><li>Left out: coils 5 and 6 (temperature unit and clock format) and holding register 40 (fan regulation mode), which appear only in the default-value table and not in the register tables.</li><li>Defaults per the default-value table: 9600 baud (960), even parity, address 1, setpoint 22.00 °C, ECO 18.00 °C.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the VTS HMI-VOLCANO EC controller for VOLCANO air heaters</h2><div class="faq"><details open><summary>What Modbus registers does the VTS HMI-VOLCANO EC controller for VOLCANO air heaters have?</summary><p>This map lists 49 registers: 5 coils, 2 discrete inputs, 2 input registers, 40 holding registers. 39 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the VTS HMI-VOLCANO EC controller for VOLCANO air heaters Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Every table gives the address &#x27;for PDU&#x27; in decimal and hex (first register 0 = 0x0000), so that address goes on the wire unchanged. The function-code examples count registers from 1 instead (register 108 is requested as 0x006B = 107), which matches: PDU address = register number - 1. This map uses the &#x27;for PDU&#x27; column.</p></details><details><summary>What are the minimum Modbus registers to integrate the VTS HMI-VOLCANO EC controller for VOLCANO air heaters?</summary><p>Start with CO 2 MB_ADDR_POWER_ON_OFF (On/off); HR 21 MB_ADDR_ZONE_MODE (Heating/cooling); HR 23 MB_ADDR_ZONE_TEMPERATURE_TARGET (Room setpoint); HR 22 MB_ADDR_ZONE_FAN_SPEED (Fan output %); IR 0 MB_ADDR_ZONE_TEMPERATURE_ACTUAL (Room temperature); IR 1 MB_ADDR_ZONE_ACTUAL_PROGRAM_STATE (Schedule state); HR 19 MB_ADDR_ZONE_PROGRAM (Continuous or schedule).</p></details><details><summary>How do I enable Modbus control of the VTS HMI-VOLCANO EC controller for VOLCANO air heaters?</summary><p>Modbus RTU is always active on the RS485 terminals (J3 A/B); change baud, parity and address through holding registers 0-2 (the device restarts after each change).</p></details><details><summary>Where is the official VTS HMI-VOLCANO EC controller for VOLCANO air heaters Modbus documentation?</summary><p>The source is HMI-VOLCANO EC - Device Integration Manual on Modbus RTU Bus (version 1.1), published free by VTS at https://www.vtsgroup.com/files/document-files/86/Modbus_RTU_Manual.pdf.</p></details></div>
<h2>More VTS Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/vts/co2-sens-d-modrtu" data-row><span class="k">Sensor</span><h3>VTS CO2-SENS-D-MODRTU</h3><p>VTS CO2-SENS-D-MODRTU duct CO2 transducer (MH-Z19B sensing module), manual ver. 2.0 (11.2021).</p><div class="meta">8 registers &middot; 3 writable &middot; RTU</div><span class="sr-only"> Also known as: CO2 transducer CO2-SENS-D-MODRTU, VTS duct CO2 sensor</span></a></li><li><a class="card" href="/modbus-register-maps/vts/rh-t-sens-d-modrtu" data-row><span class="k">Sensor</span><h3>VTS RH+T-SENS-D-MODRTU humidity and temperature transducer</h3><p>VTS RH+T-SENS-D-MODRTU duct humidity and temperature transducer (Sensirion SHT31-DIS-B), manual ver. 2.0 (11.2021).</p><div class="meta">9 registers &middot; 3 writable &middot; RTU</div><span class="sr-only"> Also known as: RH&amp;T-SENS-D-MODRTU, VTS duct humidity sensor</span></a></li></ul><h2>Other hvac equipment register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/condair/vita" data-row><span class="k">Air handler humidifier (high-pressure room system)</span><h3>Condair Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP)</h3><p>Condair Vita system with the Integrated Controller, per addendum 2603326-G.</p><div class="meta">159 registers &middot; 50 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Condair Vita, Vita System Master</span></a></li><li><a class="card" href="/modbus-register-maps/johnson-controls/tc3221" data-row><span class="k">Thermostat</span><h3>Johnson Controls PENN TC3221 refrigeration temperature controller (Modbus RTU)</h3><p>PENN TC3221 electronic refrigeration controller with built-in Modbus RTU, per the TC3 Modbus Protocol Reference Guide LIT-12013523 (2020-04-28).</p><div class="meta">91 registers &middot; 83 writable &middot; RTU</div><span class="sr-only"> Also known as: TC3221, TC3, PENN TC3, LIT-12013523</span></a></li><li><a class="card" href="/modbus-register-maps/red-lion/pax2c" data-row><span class="k">Thermostat / temperature and process PID controller</span><h3>Red Lion PAX2C temperature/process PID controller (Modbus RTU/ASCII)</h3><p>PAX2C version 2.0 register table (LP0905F, 2017-02-27); the FlexCard (PX2FCA0/PX2FCA1) blocks of the same table are not included.</p><div class="meta">64 registers &middot; 51 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: PAX2CHZVR, PAX2C00000, PX2FCA0, PX2FCA1</span></a></li><li><a class="card" href="/modbus-register-maps/vasco/sab-rvu" data-row><span class="k">Air handler (residential heat recovery ventilation)</span><h3>Vasco SAB RVU ventilation unit controller (D150 Compact, Energy Plus)</h3><p>Vasco SAB RVU controller boards (models 0x52xx residential and 0x53xx Energy Plus) with protocol release 0x0006, manual 90.01.06.53.</p><div class="meta">96 registers &middot; 66 writable &middot; RTU</div><span class="sr-only"> Also known as: D150 Compact, Energy Plus ENY-P1, ENY-P2, ENY-P3, ENY-P4, ESP170V, ESP270, ESP360, ESP460</span></a></li><li><a class="card" href="/modbus-register-maps/condair/rs-ii" data-row><span class="k">Air handler humidifier (resistive steam)</span><h3>Condair RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP)</h3><p>Condair RS with the Integrated Controller (cylinders A and B), per addendum 2603326-G.</p><div class="meta">59 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Condair RS, Condair RS II, RS</span></a></li><li><a class="card" href="/modbus-register-maps/johnson-controls/system-450-c450crn" data-row><span class="k">Thermostat</span><h3>Johnson Controls PENN System 450 with C450CRN-1 Modbus communications control module</h3><p>PENN System 450 modular temperature, pressure and humidity control systems built around a C450CRN-1 Modbus RTU control module (up to 3 sensors and 10 relay/analog outputs), per LIT-12011826 (2021-01-14).</p><div class="meta">159 registers &middot; 106 writable &middot; RTU</div><span class="sr-only"> Also known as: C450CRN-1, C450CRN, System 450, PENN System 450, LIT-12011826</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac/">All hvac equipment Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.vtsgroup.com/files/document-files/86/Modbus_RTU_Manual.pdf" rel="nofollow noopener" target="_blank">HMI-VOLCANO EC - Device Integration Manual on Modbus RTU Bus &middot; version 1.1</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
