<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Walchem W900 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Walchem W900 Modbus register map: 138 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/walchem/w900">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Walchem W900 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Walchem W900 Modbus register map: 138 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/walchem/w900">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Walchem W900 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Walchem W900 Modbus register map: 138 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/walchem/w900",
   "url": "https://easymodbus.com/modbus-register-maps/walchem/w900",
   "name": "Walchem W900 Modbus Register List & Map | Easy Modbus",
   "description": "Walchem W900 Modbus register map: 138 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/walchem/w900#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/walchem/w900#dataset",
   "name": "Walchem W900 water treatment controller (Modbus/TCP) Modbus register map",
   "description": "Walchem W-series and Intuition controllers run cooling tower, boiler and process water treatment. With the Modbus/TCP feature enabled they act as a Modbus TCP server on port 502. Data is laid out in 36-address blocks per object (system, network, each sensor input, digital input, relay); this map covers the system and network blocks and the key values of each I/O block, with 32-bit floats and integers sent low word first. Walchem W900 Modbus register map: 138 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/walchem/w900",
   "keywords": [
    "Walchem W900 water treatment controller (Modbus/TCP) Modbus register map",
    "Walchem W900 water treatment controller (Modbus/TCP) Modbus registers",
    "Walchem Modbus map",
    "W900 series Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus Manual - Intuition-9 / Intuition-6 / W900 / W600",
    "url": "https://www.walchem.com/Literature/Controllers/Intuition/180676_W600_W900_Intuition_Modbus_Manual.pdf",
    "author": {
     "@type": "Organization",
     "name": "Walchem"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Walchem W900 water treatment controller (Modbus/TCP)",
    "description": "Water treatment controller (Sensor / controller)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/walchem/w900.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/walchem/w900.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Walchem W900 water treatment controller (Modbus/TCP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 138 registers: 138 holding registers. 17 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Walchem W900 water treatment controller (Modbus/TCP) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Section 5.1 says the published addresses are 1-based while the packet is 0-based, so subtract 1 on the wire. Each object's address = its block start (xNNNN in the I/O channel map) + the index in its type-specific map; e.g. firmware version is block x0037 + index 2 = 30039/40039, wire address 38. The 'x' prefix stands for the table digit: the same address can be read as a holding register (FC3) or input register (FC4)."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Walchem W900 water treatment controller (Modbus/TCP) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Walchem W900 water treatment controller (Modbus/TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 36 Controller time (Controller time (proves comms)); HR 1152 Sensor 1-1 primary value (Sensor primary value); HR 1186 Sensor 1-1 status (Sensor status code); HR 1187 Sensor 1-1 alarm bitfield (Sensor alarm bitfield); HR 609 Digital input 1 state (Digital input 1 state); HR 8959 Relay 1 state (Relay 1 state); HR 8961 Relay 1 HOA setting (Relay 1 HOA setting); HR 71 System alarm bitfield (System alarm bitfield)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Walchem W900 water treatment controller (Modbus/TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus/TCP is a feature of the controller; enable it and set the port and data format (normal or inverse word order) in the Remote Communications menu. A 'Verbose Logging' option there logs every message for commissioning and turns itself off at restart."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Walchem W900 water treatment controller (Modbus/TCP) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus Manual - Intuition-9 / Intuition-6 / W900 / W600 (180676.K), revision 2026-06, published free by Walchem at https://www.walchem.com/Literature/Controllers/Intuition/180676_W600_W900_Intuition_Modbus_Manual.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Walchem",
     "item": "https://easymodbus.com/modbus-register-maps/walchem/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "W900 water treatment controller (Modbus/TCP)",
     "item": "https://easymodbus.com/modbus-register-maps/walchem/w900"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/walchem/">Walchem</a></li><li aria-current="page">W900 water treatment controller (Modbus/TCP)</li></ol>
<p class="eyebrow">Water treatment controller (Sensor / controller) &middot; Modbus register map</p><h1><span class="mfr">Walchem</span> W900 water treatment controller (Modbus/TCP) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>Walchem W-series and Intuition controllers run cooling tower, boiler and process water treatment. With the Modbus/TCP feature enabled they act as a Modbus TCP server on port 502. Data is laid out in 36-address blocks per object (system, network, each sensor input, digital input, relay); this map covers the system and network blocks and the key values of each I/O block, with 32-bit floats and integers sent low word first.</p>
<p>This page lists <strong>138 Modbus registers</strong> for the Walchem W900 water treatment controller (Modbus/TCP) &mdash; 17 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Walchem&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/walchem/">Walchem</a></dd></div><div><dt>Model</dt><dd>W900 water treatment controller (Modbus/TCP)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/valves-actuators-sensors/">Water treatment controller (Sensor / controller)</a></dd></div><div><dt>Registers</dt><dd>138 (17 writable)</dd></div><div><dt>Transport</dt><dd>Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Firmware</dt><dd>Controller software 3.01 and higher</dd></div><div><dt>Also known as</dt><dd>W900 series</dd></div><div><dt>Source document</dt><dd><a href="https://www.walchem.com/Literature/Controllers/Intuition/180676_W600_W900_Intuition_Modbus_Manual.pdf" rel="nofollow noopener" target="_blank">Modbus Manual - Intuition-9 / Intuition-6 / W900 / W600 &middot; 180676.K &middot; rev. 2026-06</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/walchem/w900.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/walchem/w900.json">JSON</a>
  <a class="btn" href="https://www.walchem.com/Literature/Controllers/Intuition/180676_W600_W900_Intuition_Modbus_Manual.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Walchem W900 water treatment controller (Modbus/TCP)</h2>
<div class="answer"><b>Integration in brief</b><p>Enable Modbus/TCP in the controller&#x27;s Remote Communications menu, connect to port 502 with any unit ID except 0, and read values as CDAB 32-bit pairs. Poll no faster than every 5 s.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-36">HR 36</a></td><td class="n">Controller time</td><td class="f">UINT32 CDAB</td><td>Controller time (proves comms)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1152">HR 1152</a></td><td class="n">Sensor 1-1 primary value</td><td class="f">FLOAT32 CDAB</td><td>Sensor primary value</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1186">HR 1186</a></td><td class="n">Sensor 1-1 status</td><td class="f">UINT16</td><td>Sensor status code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1187">HR 1187</a></td><td class="n">Sensor 1-1 alarm bitfield</td><td class="f">BITMAP16</td><td>Sensor alarm bitfield</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-609">HR 609</a></td><td class="n">Digital input 1 state</td><td class="f">UINT16</td><td>Digital input 1 state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8959">HR 8959</a></td><td class="n">Relay 1 state</td><td class="f">UINT16</td><td>Relay 1 state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8961">HR 8961</a></td><td class="n">Relay 1 HOA setting</td><td class="f">UINT16</td><td>Relay 1 HOA setting</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-71">HR 71</a></td><td class="n">System alarm bitfield</td><td class="f">BITMAP16</td><td>System alarm bitfield</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus/TCP is a feature of the controller; enable it and set the port and data format (normal or inverse word order) in the Remote Communications menu. A &#x27;Verbose Logging&#x27; option there logs every message for commissioning and turns itself off at restart.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Addresses are 1-based: subtract 1 for the wire address.</li><li>Floats and 32-bit integers are low word first (CDAB) unless &#x27;inverse&#x27; format is selected.</li><li>Unit ID 0 is treated as broadcast: the request is processed but no reply is sent.</li><li>FC1/FC2 and FC3/FC4 are interchangeable on reads.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Network address, port (default 502) and data format are set on the controller&#x27;s communications menus.</li><li>Read up to 125 registers per request.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Polling faster than once every 5 seconds is unsupported.</li><li>Block start addresses depend on the controller model and on which I/O cards are fitted; confirm the I/O channel map for your unit.</li><li>Modbus RTU is not supported; serial masters need a TCP gateway.</li></ul>
</section>
<h2 id="registers">Walchem W900 water treatment controller (Modbus/TCP) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>138</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">138 of 138 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Walchem W900 water treatment controller (Modbus/TCP) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc x0037</small></td><td class="n">Controller time</td><td class="d">Unix time (seconds since 1970).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38<small>doc x0039</small></td><td class="n">Controller firmware version</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40<small>doc x0041</small></td><td class="n">Date of last data log</td><td class="d">Unix time.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42<small>doc x0043</small></td><td class="n">Controller processor temperature</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-44"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44<small>doc x0045</small></td><td class="n">Network card temperature</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-46"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46<small>doc x0047</small></td><td class="n">Digital input card temperature</td><td class="d">W900/Intuition-9 only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-48"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">48<small>doc x0049</small></td><td class="n">I/O card 1 temperature</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50<small>doc x0051</small></td><td class="n">I/O card 2 temperature</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-52"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">52<small>doc x0053</small></td><td class="n">I/O card 3 temperature</td><td class="d">W900/Intuition-9 only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-54"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">54<small>doc x0055</small></td><td class="n">I/O card 4 temperature</td><td class="d">W900/Intuition-9 only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62<small>doc x0063</small></td><td class="n">Battery power</td><td class="d">Clock battery voltage.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64<small>doc x0065</small></td><td class="n">+3.3 V supply</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-66"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">66<small>doc x0067</small></td><td class="n">+5 V supply</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-68"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">68<small>doc x0069</small></td><td class="n">+12 V supply</td><td class="d">W900/Intuition-9 only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-71"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">71<small>doc x0072</small></td><td class="n">System alarm bitfield</td><td class="d">8 alarm flags in the low byte.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Temperature alarm; bit 1 = Battery low; bit 2 = Invalid setting; bit 3 = Software version (add-on card needs update); bit 4 = Board failure; bit 5 = Internal voltage out of range</td></tr>
<tr data-row data-type="holding_register" id="r-hr-144"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">144<small>doc x0145</small></td><td class="n">Fluent last data time</td><td class="d">Unix time.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-146"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">146<small>doc x0147</small></td><td class="n">Fluent last configuration time</td><td class="d">Unix time.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-148"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">148<small>doc x0149</small></td><td class="n">Fluent refresh rate</td><td class="d">1-1440 minutes.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-150"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">150<small>doc x0151</small></td><td class="n">Fluent LiveConnect status</td><td class="d">Status code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Error; 1 = None; 2 = Sensor: Auto Cal; 3 = Sensor: User Cal; 4 = DI State: Open; 5 = DI State: Closed; 6 = DI Interlock: Active; 7 = DI Interlock: Inactive; 8 = Relay: On; 9 = Relay: Off; 11 = Output Interlocked; 12 = Output Forced On; 13 = Output Timeout; 14 = Output Input Error; 15 = Output Error; 16 = Output Hold; 17 = Output HOA: Auto On; 18 = Output HOA: Auto Off; 19 = Output HOA: Hand; 20 = Output HOA: Off; 21 = Output Deadband; 22 = Relay Timeout; 23 = Relay OK; 24 = Daily Max Timeout; 25 = Biocide: Prebleed; 26 = Biocide: Hold; 27 = Biocide: Add; 28 = Time Proportional: Off; 29 = Bleed &amp; Feed: Bleeding; 30 = Bleed &amp; Feed: Timeout; 31 = Intermittent Sampling: Wait; 32 = Intermittent Sampling: Sample; 33 = Intermittent Sampling: Hold; 34 = Intermittent Sampling: Bleed; 35 = Probe Wash: On; 36 = Probe Wash: Hold</td></tr>
<tr data-row data-type="holding_register" id="r-hr-151"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">151<small>doc x0152</small></td><td class="n">Web server status</td><td class="d">Status code (93-95 = web server modes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Error; 1 = None; 2 = Sensor: Auto Cal; 3 = Sensor: User Cal; 4 = DI State: Open; 5 = DI State: Closed; 6 = DI Interlock: Active; 7 = DI Interlock: Inactive; 8 = Relay: On; 9 = Relay: Off; 11 = Output Interlocked; 12 = Output Forced On; 13 = Output Timeout; 14 = Output Input Error; 15 = Output Error; 16 = Output Hold; 17 = Output HOA: Auto On; 18 = Output HOA: Auto Off; 19 = Output HOA: Hand; 20 = Output HOA: Off; 21 = Output Deadband; 22 = Relay Timeout; 23 = Relay OK; 24 = Daily Max Timeout; 25 = Biocide: Prebleed; 26 = Biocide: Hold; 27 = Biocide: Add; 28 = Time Proportional: Off; 29 = Bleed &amp; Feed: Bleeding; 30 = Bleed &amp; Feed: Timeout; 31 = Intermittent Sampling: Wait; 32 = Intermittent Sampling: Sample; 33 = Intermittent Sampling: Hold; 34 = Intermittent Sampling: Bleed; 35 = Probe Wash: On; 36 = Probe Wash: Hold</td></tr>
<tr data-row data-type="holding_register" id="r-hr-179"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">179<small>doc x0180</small></td><td class="n">Network alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Web server failure; bit 1 = Fluent data comm; bit 2 = Fluent LiveConnect; bit 3 = WiFi error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-576"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">576<small>doc x0577</small></td><td class="n">Digital input 1 last reset date</td><td class="d">Unix time (DI State type).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-578"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">578<small>doc x0579</small></td><td class="n">Digital input 1 total time</td><td class="d">Accumulated time (DI State type).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-580"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">580<small>doc x0581</small></td><td class="n">Digital input 1 cycle time</td><td class="d">DI State type.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-608"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">608<small>doc x0609</small></td><td class="n">Digital input 1 reset total time</td><td class="d">Write 1 to reset (DI State type).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-609"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">609<small>doc x0610</small></td><td class="n">Digital input 1 state</td><td class="d">DI State type.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-610"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">610<small>doc x0611</small></td><td class="n">Digital input 1 interlock state</td><td class="d">DI State type.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active interlock</td></tr>
<tr data-row data-type="holding_register" id="r-hr-611"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">611<small>doc x0612</small></td><td class="n">Digital input 1 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DI state alarm; bit 1 = Total; bit 2 = Total range; bit 3 = Input failure; bit 4 = Flow verify / Modbus alarm (type-specific); bit 5 = Low flow; bit 6 = High flow</td></tr>
<tr data-row data-type="holding_register" id="r-hr-645"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">645<small>doc x0646</small></td><td class="n">Digital input 2 state</td><td class="d">DI State type.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-647"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">647<small>doc x0648</small></td><td class="n">Digital input 2 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DI state alarm; bit 1 = Total; bit 2 = Total range; bit 3 = Input failure; bit 4 = Flow verify / Modbus alarm (type-specific); bit 5 = Low flow; bit 6 = High flow</td></tr>
<tr data-row data-type="holding_register" id="r-hr-681"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">681<small>doc x0682</small></td><td class="n">Digital input 3 state</td><td class="d">DI State type.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-683"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">683<small>doc x0684</small></td><td class="n">Digital input 3 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DI state alarm; bit 1 = Total; bit 2 = Total range; bit 3 = Input failure; bit 4 = Flow verify / Modbus alarm (type-specific); bit 5 = Low flow; bit 6 = High flow</td></tr>
<tr data-row data-type="holding_register" id="r-hr-717"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">717<small>doc x0718</small></td><td class="n">Digital input 4 state</td><td class="d">DI State type.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-719"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">719<small>doc x0720</small></td><td class="n">Digital input 4 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DI state alarm; bit 1 = Total; bit 2 = Total range; bit 3 = Input failure; bit 4 = Flow verify / Modbus alarm (type-specific); bit 5 = Low flow; bit 6 = High flow</td></tr>
<tr data-row data-type="holding_register" id="r-hr-753"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">753<small>doc x0754</small></td><td class="n">Digital input 5 state</td><td class="d">DI State type.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-755"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">755<small>doc x0756</small></td><td class="n">Digital input 5 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DI state alarm; bit 1 = Total; bit 2 = Total range; bit 3 = Input failure; bit 4 = Flow verify / Modbus alarm (type-specific); bit 5 = Low flow; bit 6 = High flow</td></tr>
<tr data-row data-type="holding_register" id="r-hr-789"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">789<small>doc x0790</small></td><td class="n">Digital input 6 state</td><td class="d">DI State type.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-791"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">791<small>doc x0792</small></td><td class="n">Digital input 6 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DI state alarm; bit 1 = Total; bit 2 = Total range; bit 3 = Input failure; bit 4 = Flow verify / Modbus alarm (type-specific); bit 5 = Low flow; bit 6 = High flow</td></tr>
<tr data-row data-type="holding_register" id="r-hr-825"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">825<small>doc x0826</small></td><td class="n">Digital input 7 state</td><td class="d">DI State type.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-827"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">827<small>doc x0828</small></td><td class="n">Digital input 7 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DI state alarm; bit 1 = Total; bit 2 = Total range; bit 3 = Input failure; bit 4 = Flow verify / Modbus alarm (type-specific); bit 5 = Low flow; bit 6 = High flow</td></tr>
<tr data-row data-type="holding_register" id="r-hr-861"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">861<small>doc x0862</small></td><td class="n">Digital input 8 state</td><td class="d">DI State type.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-863"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">863<small>doc x0864</small></td><td class="n">Digital input 8 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DI state alarm; bit 1 = Total; bit 2 = Total range; bit 3 = Input failure; bit 4 = Flow verify / Modbus alarm (type-specific); bit 5 = Low flow; bit 6 = High flow</td></tr>
<tr data-row data-type="holding_register" id="r-hr-897"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">897<small>doc x0898</small></td><td class="n">Digital input 9 state</td><td class="d">DI State type.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-899"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">899<small>doc x0900</small></td><td class="n">Digital input 9 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DI state alarm; bit 1 = Total; bit 2 = Total range; bit 3 = Input failure; bit 4 = Flow verify / Modbus alarm (type-specific); bit 5 = Low flow; bit 6 = High flow</td></tr>
<tr data-row data-type="holding_register" id="r-hr-933"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">933<small>doc x0934</small></td><td class="n">Digital input 10 state</td><td class="d">DI State type.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-935"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">935<small>doc x0936</small></td><td class="n">Digital input 10 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DI state alarm; bit 1 = Total; bit 2 = Total range; bit 3 = Input failure; bit 4 = Flow verify / Modbus alarm (type-specific); bit 5 = Low flow; bit 6 = High flow</td></tr>
<tr data-row data-type="holding_register" id="r-hr-969"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">969<small>doc x0970</small></td><td class="n">Digital input 11 state</td><td class="d">DI State type.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-971"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">971<small>doc x0972</small></td><td class="n">Digital input 11 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DI state alarm; bit 1 = Total; bit 2 = Total range; bit 3 = Input failure; bit 4 = Flow verify / Modbus alarm (type-specific); bit 5 = Low flow; bit 6 = High flow</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1005<small>doc x1006</small></td><td class="n">Digital input 12 state</td><td class="d">DI State type.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1007<small>doc x1008</small></td><td class="n">Digital input 12 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DI state alarm; bit 1 = Total; bit 2 = Total range; bit 3 = Input failure; bit 4 = Flow verify / Modbus alarm (type-specific); bit 5 = Low flow; bit 6 = High flow</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1152"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1152<small>doc x1153</small></td><td class="n">Sensor 1-1 primary value</td><td class="d">Measured value in the sensor&#x27;s configured units.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1154"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1154<small>doc x1155</small></td><td class="n">Sensor 1-1 primary raw value</td><td class="d">Raw signal: uS/cm, mV, mA or ohm depending on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1156"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1156<small>doc x1157</small></td><td class="n">Sensor 1-1 last calibration date</td><td class="d">Unix time.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1162"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1162<small>doc x1163</small></td><td class="n">Sensor 1-1 deadband</td><td class="d">Alarm deadband in sensor units.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1164"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1164<small>doc x1165</small></td><td class="n">Sensor 1-1 smoothing factor</td><td class="d">0-90 %.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1166"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1166<small>doc x1167</small></td><td class="n">Sensor 1-1 LoLo alarm setpoint</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1168"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1168<small>doc x1169</small></td><td class="n">Sensor 1-1 Low alarm setpoint</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1170"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1170<small>doc x1171</small></td><td class="n">Sensor 1-1 High alarm setpoint</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1172"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1172<small>doc x1173</small></td><td class="n">Sensor 1-1 HiHi alarm setpoint</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1174"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1174<small>doc x1175</small></td><td class="n">Sensor 1-1 24-hour minimum</td><td class="d">W900/Intuition-9 only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1176"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1176<small>doc x1177</small></td><td class="n">Sensor 1-1 24-hour maximum</td><td class="d">W900/Intuition-9 only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1178"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1178<small>doc x1179</small></td><td class="n">Sensor 1-1 24-hour average</td><td class="d">W900/Intuition-9 only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1180"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1180<small>doc x1181</small></td><td class="n">Sensor 1-1 Low alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Alarm active</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1181"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1181<small>doc x1182</small></td><td class="n">Sensor 1-1 High alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Alarm active</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1182"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1182<small>doc x1183</small></td><td class="n">Sensor 1-1 LoLo alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Alarm active</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1183"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1183<small>doc x1184</small></td><td class="n">Sensor 1-1 HiHi alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Alarm active</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1184"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1184<small>doc x1185</small></td><td class="n">Sensor 1-1 calibration required</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Alarm active</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1185"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1185<small>doc x1186</small></td><td class="n">Sensor 1-1 input failure</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Alarm active</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1186"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1186<small>doc x1187</small></td><td class="n">Sensor 1-1 status</td><td class="d">Status code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Error; 1 = None; 2 = Sensor: Auto Cal; 3 = Sensor: User Cal; 4 = DI State: Open; 5 = DI State: Closed; 6 = DI Interlock: Active; 7 = DI Interlock: Inactive; 8 = Relay: On; 9 = Relay: Off; 11 = Output Interlocked; 12 = Output Forced On; 13 = Output Timeout; 14 = Output Input Error; 15 = Output Error; 16 = Output Hold; 17 = Output HOA: Auto On; 18 = Output HOA: Auto Off; 19 = Output HOA: Hand; 20 = Output HOA: Off; 21 = Output Deadband; 22 = Relay Timeout; 23 = Relay OK; 24 = Daily Max Timeout; 25 = Biocide: Prebleed; 26 = Biocide: Hold; 27 = Biocide: Add; 28 = Time Proportional: Off; 29 = Bleed &amp; Feed: Bleeding; 30 = Bleed &amp; Feed: Timeout; 31 = Intermittent Sampling: Wait; 32 = Intermittent Sampling: Sample; 33 = Intermittent Sampling: Hold; 34 = Intermittent Sampling: Bleed; 35 = Probe Wash: On; 36 = Probe Wash: Hold</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1187"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1187<small>doc x1188</small></td><td class="n">Sensor 1-1 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Low; bit 1 = High; bit 2 = Low Low; bit 3 = High High; bit 4 = Type-specific (replace electrode / total / PV2 low); bit 5 = PV2 high (digital sensors only); bit 6 = Input failure; bit 7 = Calibration required</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1188"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1188<small>doc x1189</small></td><td class="n">Sensor 1-2 primary value</td><td class="d">Measured value in the sensor&#x27;s configured units.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1222"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1222<small>doc x1223</small></td><td class="n">Sensor 1-2 status</td><td class="d">Status code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Error; 1 = None; 2 = Sensor: Auto Cal; 3 = Sensor: User Cal; 4 = DI State: Open; 5 = DI State: Closed; 6 = DI Interlock: Active; 7 = DI Interlock: Inactive; 8 = Relay: On; 9 = Relay: Off; 11 = Output Interlocked; 12 = Output Forced On; 13 = Output Timeout; 14 = Output Input Error; 15 = Output Error; 16 = Output Hold; 17 = Output HOA: Auto On; 18 = Output HOA: Auto Off; 19 = Output HOA: Hand; 20 = Output HOA: Off; 21 = Output Deadband; 22 = Relay Timeout; 23 = Relay OK; 24 = Daily Max Timeout; 25 = Biocide: Prebleed; 26 = Biocide: Hold; 27 = Biocide: Add; 28 = Time Proportional: Off; 29 = Bleed &amp; Feed: Bleeding; 30 = Bleed &amp; Feed: Timeout; 31 = Intermittent Sampling: Wait; 32 = Intermittent Sampling: Sample; 33 = Intermittent Sampling: Hold; 34 = Intermittent Sampling: Bleed; 35 = Probe Wash: On; 36 = Probe Wash: Hold</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1223"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1223<small>doc x1224</small></td><td class="n">Sensor 1-2 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Low; bit 1 = High; bit 2 = Low Low; bit 3 = High High; bit 4 = Type-specific (replace electrode / total / PV2 low); bit 5 = PV2 high (digital sensors only); bit 6 = Input failure; bit 7 = Calibration required</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1224"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1224<small>doc x1225</small></td><td class="n">Sensor 1-3 primary value</td><td class="d">Measured value in the sensor&#x27;s configured units.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1258"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1258<small>doc x1259</small></td><td class="n">Sensor 1-3 status</td><td class="d">Status code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Error; 1 = None; 2 = Sensor: Auto Cal; 3 = Sensor: User Cal; 4 = DI State: Open; 5 = DI State: Closed; 6 = DI Interlock: Active; 7 = DI Interlock: Inactive; 8 = Relay: On; 9 = Relay: Off; 11 = Output Interlocked; 12 = Output Forced On; 13 = Output Timeout; 14 = Output Input Error; 15 = Output Error; 16 = Output Hold; 17 = Output HOA: Auto On; 18 = Output HOA: Auto Off; 19 = Output HOA: Hand; 20 = Output HOA: Off; 21 = Output Deadband; 22 = Relay Timeout; 23 = Relay OK; 24 = Daily Max Timeout; 25 = Biocide: Prebleed; 26 = Biocide: Hold; 27 = Biocide: Add; 28 = Time Proportional: Off; 29 = Bleed &amp; Feed: Bleeding; 30 = Bleed &amp; Feed: Timeout; 31 = Intermittent Sampling: Wait; 32 = Intermittent Sampling: Sample; 33 = Intermittent Sampling: Hold; 34 = Intermittent Sampling: Bleed; 35 = Probe Wash: On; 36 = Probe Wash: Hold</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1259"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1259<small>doc x1260</small></td><td class="n">Sensor 1-3 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Low; bit 1 = High; bit 2 = Low Low; bit 3 = High High; bit 4 = Type-specific (replace electrode / total / PV2 low); bit 5 = PV2 high (digital sensors only); bit 6 = Input failure; bit 7 = Calibration required</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1260"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1260<small>doc x1261</small></td><td class="n">Sensor 1-4 primary value</td><td class="d">Measured value in the sensor&#x27;s configured units.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1294"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1294<small>doc x1295</small></td><td class="n">Sensor 1-4 status</td><td class="d">Status code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Error; 1 = None; 2 = Sensor: Auto Cal; 3 = Sensor: User Cal; 4 = DI State: Open; 5 = DI State: Closed; 6 = DI Interlock: Active; 7 = DI Interlock: Inactive; 8 = Relay: On; 9 = Relay: Off; 11 = Output Interlocked; 12 = Output Forced On; 13 = Output Timeout; 14 = Output Input Error; 15 = Output Error; 16 = Output Hold; 17 = Output HOA: Auto On; 18 = Output HOA: Auto Off; 19 = Output HOA: Hand; 20 = Output HOA: Off; 21 = Output Deadband; 22 = Relay Timeout; 23 = Relay OK; 24 = Daily Max Timeout; 25 = Biocide: Prebleed; 26 = Biocide: Hold; 27 = Biocide: Add; 28 = Time Proportional: Off; 29 = Bleed &amp; Feed: Bleeding; 30 = Bleed &amp; Feed: Timeout; 31 = Intermittent Sampling: Wait; 32 = Intermittent Sampling: Sample; 33 = Intermittent Sampling: Hold; 34 = Intermittent Sampling: Bleed; 35 = Probe Wash: On; 36 = Probe Wash: Hold</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1295"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1295<small>doc x1296</small></td><td class="n">Sensor 1-4 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Low; bit 1 = High; bit 2 = Low Low; bit 3 = High High; bit 4 = Type-specific (replace electrode / total / PV2 low); bit 5 = PV2 high (digital sensors only); bit 6 = Input failure; bit 7 = Calibration required</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1296"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1296<small>doc x1297</small></td><td class="n">Sensor 1-5 primary value</td><td class="d">Measured value in the sensor&#x27;s configured units.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1330"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1330<small>doc x1331</small></td><td class="n">Sensor 1-5 status</td><td class="d">Status code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Error; 1 = None; 2 = Sensor: Auto Cal; 3 = Sensor: User Cal; 4 = DI State: Open; 5 = DI State: Closed; 6 = DI Interlock: Active; 7 = DI Interlock: Inactive; 8 = Relay: On; 9 = Relay: Off; 11 = Output Interlocked; 12 = Output Forced On; 13 = Output Timeout; 14 = Output Input Error; 15 = Output Error; 16 = Output Hold; 17 = Output HOA: Auto On; 18 = Output HOA: Auto Off; 19 = Output HOA: Hand; 20 = Output HOA: Off; 21 = Output Deadband; 22 = Relay Timeout; 23 = Relay OK; 24 = Daily Max Timeout; 25 = Biocide: Prebleed; 26 = Biocide: Hold; 27 = Biocide: Add; 28 = Time Proportional: Off; 29 = Bleed &amp; Feed: Bleeding; 30 = Bleed &amp; Feed: Timeout; 31 = Intermittent Sampling: Wait; 32 = Intermittent Sampling: Sample; 33 = Intermittent Sampling: Hold; 34 = Intermittent Sampling: Bleed; 35 = Probe Wash: On; 36 = Probe Wash: Hold</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1331"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1331<small>doc x1332</small></td><td class="n">Sensor 1-5 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Low; bit 1 = High; bit 2 = Low Low; bit 3 = High High; bit 4 = Type-specific (replace electrode / total / PV2 low); bit 5 = PV2 high (digital sensors only); bit 6 = Input failure; bit 7 = Calibration required</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1332"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1332<small>doc x1333</small></td><td class="n">Sensor 1-6 primary value</td><td class="d">Measured value in the sensor&#x27;s configured units.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1366"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1366<small>doc x1367</small></td><td class="n">Sensor 1-6 status</td><td class="d">Status code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Error; 1 = None; 2 = Sensor: Auto Cal; 3 = Sensor: User Cal; 4 = DI State: Open; 5 = DI State: Closed; 6 = DI Interlock: Active; 7 = DI Interlock: Inactive; 8 = Relay: On; 9 = Relay: Off; 11 = Output Interlocked; 12 = Output Forced On; 13 = Output Timeout; 14 = Output Input Error; 15 = Output Error; 16 = Output Hold; 17 = Output HOA: Auto On; 18 = Output HOA: Auto Off; 19 = Output HOA: Hand; 20 = Output HOA: Off; 21 = Output Deadband; 22 = Relay Timeout; 23 = Relay OK; 24 = Daily Max Timeout; 25 = Biocide: Prebleed; 26 = Biocide: Hold; 27 = Biocide: Add; 28 = Time Proportional: Off; 29 = Bleed &amp; Feed: Bleeding; 30 = Bleed &amp; Feed: Timeout; 31 = Intermittent Sampling: Wait; 32 = Intermittent Sampling: Sample; 33 = Intermittent Sampling: Hold; 34 = Intermittent Sampling: Bleed; 35 = Probe Wash: On; 36 = Probe Wash: Hold</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1367"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1367<small>doc x1368</small></td><td class="n">Sensor 1-6 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Low; bit 1 = High; bit 2 = Low Low; bit 3 = High High; bit 4 = Type-specific (replace electrode / total / PV2 low); bit 5 = PV2 high (digital sensors only); bit 6 = Input failure; bit 7 = Calibration required</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1728"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1728<small>doc x1729</small></td><td class="n">Sensor 2-1 primary value</td><td class="d">Measured value in the sensor&#x27;s configured units.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1762"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1762<small>doc x1763</small></td><td class="n">Sensor 2-1 status</td><td class="d">Status code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Error; 1 = None; 2 = Sensor: Auto Cal; 3 = Sensor: User Cal; 4 = DI State: Open; 5 = DI State: Closed; 6 = DI Interlock: Active; 7 = DI Interlock: Inactive; 8 = Relay: On; 9 = Relay: Off; 11 = Output Interlocked; 12 = Output Forced On; 13 = Output Timeout; 14 = Output Input Error; 15 = Output Error; 16 = Output Hold; 17 = Output HOA: Auto On; 18 = Output HOA: Auto Off; 19 = Output HOA: Hand; 20 = Output HOA: Off; 21 = Output Deadband; 22 = Relay Timeout; 23 = Relay OK; 24 = Daily Max Timeout; 25 = Biocide: Prebleed; 26 = Biocide: Hold; 27 = Biocide: Add; 28 = Time Proportional: Off; 29 = Bleed &amp; Feed: Bleeding; 30 = Bleed &amp; Feed: Timeout; 31 = Intermittent Sampling: Wait; 32 = Intermittent Sampling: Sample; 33 = Intermittent Sampling: Hold; 34 = Intermittent Sampling: Bleed; 35 = Probe Wash: On; 36 = Probe Wash: Hold</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1763"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1763<small>doc x1764</small></td><td class="n">Sensor 2-1 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Low; bit 1 = High; bit 2 = Low Low; bit 3 = High High; bit 4 = Type-specific (replace electrode / total / PV2 low); bit 5 = PV2 high (digital sensors only); bit 6 = Input failure; bit 7 = Calibration required</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1764"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1764<small>doc x1765</small></td><td class="n">Sensor 2-2 primary value</td><td class="d">Measured value in the sensor&#x27;s configured units.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1798"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1798<small>doc x1799</small></td><td class="n">Sensor 2-2 status</td><td class="d">Status code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Error; 1 = None; 2 = Sensor: Auto Cal; 3 = Sensor: User Cal; 4 = DI State: Open; 5 = DI State: Closed; 6 = DI Interlock: Active; 7 = DI Interlock: Inactive; 8 = Relay: On; 9 = Relay: Off; 11 = Output Interlocked; 12 = Output Forced On; 13 = Output Timeout; 14 = Output Input Error; 15 = Output Error; 16 = Output Hold; 17 = Output HOA: Auto On; 18 = Output HOA: Auto Off; 19 = Output HOA: Hand; 20 = Output HOA: Off; 21 = Output Deadband; 22 = Relay Timeout; 23 = Relay OK; 24 = Daily Max Timeout; 25 = Biocide: Prebleed; 26 = Biocide: Hold; 27 = Biocide: Add; 28 = Time Proportional: Off; 29 = Bleed &amp; Feed: Bleeding; 30 = Bleed &amp; Feed: Timeout; 31 = Intermittent Sampling: Wait; 32 = Intermittent Sampling: Sample; 33 = Intermittent Sampling: Hold; 34 = Intermittent Sampling: Bleed; 35 = Probe Wash: On; 36 = Probe Wash: Hold</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1799"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1799<small>doc x1800</small></td><td class="n">Sensor 2-2 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Low; bit 1 = High; bit 2 = Low Low; bit 3 = High High; bit 4 = Type-specific (replace electrode / total / PV2 low); bit 5 = PV2 high (digital sensors only); bit 6 = Input failure; bit 7 = Calibration required</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1800"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1800<small>doc x1801</small></td><td class="n">Sensor 2-3 primary value</td><td class="d">Measured value in the sensor&#x27;s configured units.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1834"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1834<small>doc x1835</small></td><td class="n">Sensor 2-3 status</td><td class="d">Status code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Error; 1 = None; 2 = Sensor: Auto Cal; 3 = Sensor: User Cal; 4 = DI State: Open; 5 = DI State: Closed; 6 = DI Interlock: Active; 7 = DI Interlock: Inactive; 8 = Relay: On; 9 = Relay: Off; 11 = Output Interlocked; 12 = Output Forced On; 13 = Output Timeout; 14 = Output Input Error; 15 = Output Error; 16 = Output Hold; 17 = Output HOA: Auto On; 18 = Output HOA: Auto Off; 19 = Output HOA: Hand; 20 = Output HOA: Off; 21 = Output Deadband; 22 = Relay Timeout; 23 = Relay OK; 24 = Daily Max Timeout; 25 = Biocide: Prebleed; 26 = Biocide: Hold; 27 = Biocide: Add; 28 = Time Proportional: Off; 29 = Bleed &amp; Feed: Bleeding; 30 = Bleed &amp; Feed: Timeout; 31 = Intermittent Sampling: Wait; 32 = Intermittent Sampling: Sample; 33 = Intermittent Sampling: Hold; 34 = Intermittent Sampling: Bleed; 35 = Probe Wash: On; 36 = Probe Wash: Hold</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1835"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1835<small>doc x1836</small></td><td class="n">Sensor 2-3 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Low; bit 1 = High; bit 2 = Low Low; bit 3 = High High; bit 4 = Type-specific (replace electrode / total / PV2 low); bit 5 = PV2 high (digital sensors only); bit 6 = Input failure; bit 7 = Calibration required</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1836"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1836<small>doc x1837</small></td><td class="n">Sensor 2-4 primary value</td><td class="d">Measured value in the sensor&#x27;s configured units.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1870"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1870<small>doc x1871</small></td><td class="n">Sensor 2-4 status</td><td class="d">Status code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Error; 1 = None; 2 = Sensor: Auto Cal; 3 = Sensor: User Cal; 4 = DI State: Open; 5 = DI State: Closed; 6 = DI Interlock: Active; 7 = DI Interlock: Inactive; 8 = Relay: On; 9 = Relay: Off; 11 = Output Interlocked; 12 = Output Forced On; 13 = Output Timeout; 14 = Output Input Error; 15 = Output Error; 16 = Output Hold; 17 = Output HOA: Auto On; 18 = Output HOA: Auto Off; 19 = Output HOA: Hand; 20 = Output HOA: Off; 21 = Output Deadband; 22 = Relay Timeout; 23 = Relay OK; 24 = Daily Max Timeout; 25 = Biocide: Prebleed; 26 = Biocide: Hold; 27 = Biocide: Add; 28 = Time Proportional: Off; 29 = Bleed &amp; Feed: Bleeding; 30 = Bleed &amp; Feed: Timeout; 31 = Intermittent Sampling: Wait; 32 = Intermittent Sampling: Sample; 33 = Intermittent Sampling: Hold; 34 = Intermittent Sampling: Bleed; 35 = Probe Wash: On; 36 = Probe Wash: Hold</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1871"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1871<small>doc x1872</small></td><td class="n">Sensor 2-4 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Low; bit 1 = High; bit 2 = Low Low; bit 3 = High High; bit 4 = Type-specific (replace electrode / total / PV2 low); bit 5 = PV2 high (digital sensors only); bit 6 = Input failure; bit 7 = Calibration required</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1872"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1872<small>doc x1873</small></td><td class="n">Sensor 2-5 primary value</td><td class="d">Measured value in the sensor&#x27;s configured units.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1906"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1906<small>doc x1907</small></td><td class="n">Sensor 2-5 status</td><td class="d">Status code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Error; 1 = None; 2 = Sensor: Auto Cal; 3 = Sensor: User Cal; 4 = DI State: Open; 5 = DI State: Closed; 6 = DI Interlock: Active; 7 = DI Interlock: Inactive; 8 = Relay: On; 9 = Relay: Off; 11 = Output Interlocked; 12 = Output Forced On; 13 = Output Timeout; 14 = Output Input Error; 15 = Output Error; 16 = Output Hold; 17 = Output HOA: Auto On; 18 = Output HOA: Auto Off; 19 = Output HOA: Hand; 20 = Output HOA: Off; 21 = Output Deadband; 22 = Relay Timeout; 23 = Relay OK; 24 = Daily Max Timeout; 25 = Biocide: Prebleed; 26 = Biocide: Hold; 27 = Biocide: Add; 28 = Time Proportional: Off; 29 = Bleed &amp; Feed: Bleeding; 30 = Bleed &amp; Feed: Timeout; 31 = Intermittent Sampling: Wait; 32 = Intermittent Sampling: Sample; 33 = Intermittent Sampling: Hold; 34 = Intermittent Sampling: Bleed; 35 = Probe Wash: On; 36 = Probe Wash: Hold</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1907"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1907<small>doc x1908</small></td><td class="n">Sensor 2-5 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Low; bit 1 = High; bit 2 = Low Low; bit 3 = High High; bit 4 = Type-specific (replace electrode / total / PV2 low); bit 5 = PV2 high (digital sensors only); bit 6 = Input failure; bit 7 = Calibration required</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1908"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1908<small>doc x1909</small></td><td class="n">Sensor 2-6 primary value</td><td class="d">Measured value in the sensor&#x27;s configured units.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1942"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1942<small>doc x1943</small></td><td class="n">Sensor 2-6 status</td><td class="d">Status code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Error; 1 = None; 2 = Sensor: Auto Cal; 3 = Sensor: User Cal; 4 = DI State: Open; 5 = DI State: Closed; 6 = DI Interlock: Active; 7 = DI Interlock: Inactive; 8 = Relay: On; 9 = Relay: Off; 11 = Output Interlocked; 12 = Output Forced On; 13 = Output Timeout; 14 = Output Input Error; 15 = Output Error; 16 = Output Hold; 17 = Output HOA: Auto On; 18 = Output HOA: Auto Off; 19 = Output HOA: Hand; 20 = Output HOA: Off; 21 = Output Deadband; 22 = Relay Timeout; 23 = Relay OK; 24 = Daily Max Timeout; 25 = Biocide: Prebleed; 26 = Biocide: Hold; 27 = Biocide: Add; 28 = Time Proportional: Off; 29 = Bleed &amp; Feed: Bleeding; 30 = Bleed &amp; Feed: Timeout; 31 = Intermittent Sampling: Wait; 32 = Intermittent Sampling: Sample; 33 = Intermittent Sampling: Hold; 34 = Intermittent Sampling: Bleed; 35 = Probe Wash: On; 36 = Probe Wash: Hold</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1943"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1943<small>doc x1944</small></td><td class="n">Sensor 2-6 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Low; bit 1 = High; bit 2 = Low Low; bit 3 = High High; bit 4 = Type-specific (replace electrode / total / PV2 low); bit 5 = PV2 high (digital sensors only); bit 6 = Input failure; bit 7 = Calibration required</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8928"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8928<small>doc x8929</small></td><td class="n">Relay 1 time on</td><td class="d">Current on time.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8930"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8930<small>doc x8931</small></td><td class="n">Relay 1 total time</td><td class="d">Accumulated on time.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8959"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8959<small>doc x8960</small></td><td class="n">Relay 1 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8960"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8960<small>doc x8961</small></td><td class="n">Relay 1 reset time total</td><td class="d">Write 1 to reset.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8961"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8961<small>doc x8962</small></td><td class="n">Relay 1 HOA setting</td><td class="d">Hand / Off / Auto.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Hand; 1 = Off; 2 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8962"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8962<small>doc x8963</small></td><td class="n">Relay 1 status</td><td class="d">Status code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Error; 1 = None; 2 = Sensor: Auto Cal; 3 = Sensor: User Cal; 4 = DI State: Open; 5 = DI State: Closed; 6 = DI Interlock: Active; 7 = DI Interlock: Inactive; 8 = Relay: On; 9 = Relay: Off; 11 = Output Interlocked; 12 = Output Forced On; 13 = Output Timeout; 14 = Output Input Error; 15 = Output Error; 16 = Output Hold; 17 = Output HOA: Auto On; 18 = Output HOA: Auto Off; 19 = Output HOA: Hand; 20 = Output HOA: Off; 21 = Output Deadband; 22 = Relay Timeout; 23 = Relay OK; 24 = Daily Max Timeout; 25 = Biocide: Prebleed; 26 = Biocide: Hold; 27 = Biocide: Add; 28 = Time Proportional: Off; 29 = Bleed &amp; Feed: Bleeding; 30 = Bleed &amp; Feed: Timeout; 31 = Intermittent Sampling: Wait; 32 = Intermittent Sampling: Sample; 33 = Intermittent Sampling: Hold; 34 = Intermittent Sampling: Bleed; 35 = Probe Wash: On; 36 = Probe Wash: Hold</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8963"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8963<small>doc x8964</small></td><td class="n">Relay 1 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Output timeout; bit 1 = Relay event skipped / turnover limit; bit 2 = Control failure; bit 3 = State alarm; bit 4 = Daily max timeout</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8995"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8995<small>doc x8996</small></td><td class="n">Relay 2 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8997"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8997<small>doc x8998</small></td><td class="n">Relay 2 HOA setting</td><td class="d">Hand / Off / Auto.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Hand; 1 = Off; 2 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8998"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8998<small>doc x8999</small></td><td class="n">Relay 2 status</td><td class="d">Status code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Error; 1 = None; 2 = Sensor: Auto Cal; 3 = Sensor: User Cal; 4 = DI State: Open; 5 = DI State: Closed; 6 = DI Interlock: Active; 7 = DI Interlock: Inactive; 8 = Relay: On; 9 = Relay: Off; 11 = Output Interlocked; 12 = Output Forced On; 13 = Output Timeout; 14 = Output Input Error; 15 = Output Error; 16 = Output Hold; 17 = Output HOA: Auto On; 18 = Output HOA: Auto Off; 19 = Output HOA: Hand; 20 = Output HOA: Off; 21 = Output Deadband; 22 = Relay Timeout; 23 = Relay OK; 24 = Daily Max Timeout; 25 = Biocide: Prebleed; 26 = Biocide: Hold; 27 = Biocide: Add; 28 = Time Proportional: Off; 29 = Bleed &amp; Feed: Bleeding; 30 = Bleed &amp; Feed: Timeout; 31 = Intermittent Sampling: Wait; 32 = Intermittent Sampling: Sample; 33 = Intermittent Sampling: Hold; 34 = Intermittent Sampling: Bleed; 35 = Probe Wash: On; 36 = Probe Wash: Hold</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8999"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8999<small>doc x9000</small></td><td class="n">Relay 2 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Output timeout; bit 1 = Relay event skipped / turnover limit; bit 2 = Control failure; bit 3 = State alarm; bit 4 = Daily max timeout</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9031"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9031<small>doc x9032</small></td><td class="n">Relay 3 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9033"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9033<small>doc x9034</small></td><td class="n">Relay 3 HOA setting</td><td class="d">Hand / Off / Auto.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Hand; 1 = Off; 2 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9034"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9034<small>doc x9035</small></td><td class="n">Relay 3 status</td><td class="d">Status code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Error; 1 = None; 2 = Sensor: Auto Cal; 3 = Sensor: User Cal; 4 = DI State: Open; 5 = DI State: Closed; 6 = DI Interlock: Active; 7 = DI Interlock: Inactive; 8 = Relay: On; 9 = Relay: Off; 11 = Output Interlocked; 12 = Output Forced On; 13 = Output Timeout; 14 = Output Input Error; 15 = Output Error; 16 = Output Hold; 17 = Output HOA: Auto On; 18 = Output HOA: Auto Off; 19 = Output HOA: Hand; 20 = Output HOA: Off; 21 = Output Deadband; 22 = Relay Timeout; 23 = Relay OK; 24 = Daily Max Timeout; 25 = Biocide: Prebleed; 26 = Biocide: Hold; 27 = Biocide: Add; 28 = Time Proportional: Off; 29 = Bleed &amp; Feed: Bleeding; 30 = Bleed &amp; Feed: Timeout; 31 = Intermittent Sampling: Wait; 32 = Intermittent Sampling: Sample; 33 = Intermittent Sampling: Hold; 34 = Intermittent Sampling: Bleed; 35 = Probe Wash: On; 36 = Probe Wash: Hold</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9035"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9035<small>doc x9036</small></td><td class="n">Relay 3 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Output timeout; bit 1 = Relay event skipped / turnover limit; bit 2 = Control failure; bit 3 = State alarm; bit 4 = Daily max timeout</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9067"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9067<small>doc x9068</small></td><td class="n">Relay 4 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9069"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9069<small>doc x9070</small></td><td class="n">Relay 4 HOA setting</td><td class="d">Hand / Off / Auto.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Hand; 1 = Off; 2 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9070"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9070<small>doc x9071</small></td><td class="n">Relay 4 status</td><td class="d">Status code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Error; 1 = None; 2 = Sensor: Auto Cal; 3 = Sensor: User Cal; 4 = DI State: Open; 5 = DI State: Closed; 6 = DI Interlock: Active; 7 = DI Interlock: Inactive; 8 = Relay: On; 9 = Relay: Off; 11 = Output Interlocked; 12 = Output Forced On; 13 = Output Timeout; 14 = Output Input Error; 15 = Output Error; 16 = Output Hold; 17 = Output HOA: Auto On; 18 = Output HOA: Auto Off; 19 = Output HOA: Hand; 20 = Output HOA: Off; 21 = Output Deadband; 22 = Relay Timeout; 23 = Relay OK; 24 = Daily Max Timeout; 25 = Biocide: Prebleed; 26 = Biocide: Hold; 27 = Biocide: Add; 28 = Time Proportional: Off; 29 = Bleed &amp; Feed: Bleeding; 30 = Bleed &amp; Feed: Timeout; 31 = Intermittent Sampling: Wait; 32 = Intermittent Sampling: Sample; 33 = Intermittent Sampling: Hold; 34 = Intermittent Sampling: Bleed; 35 = Probe Wash: On; 36 = Probe Wash: Hold</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9071"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9071<small>doc x9072</small></td><td class="n">Relay 4 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Output timeout; bit 1 = Relay event skipped / turnover limit; bit 2 = Control failure; bit 3 = State alarm; bit 4 = Daily max timeout</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9103<small>doc x9104</small></td><td class="n">Relay 5 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9105<small>doc x9106</small></td><td class="n">Relay 5 HOA setting</td><td class="d">Hand / Off / Auto.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Hand; 1 = Off; 2 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9106<small>doc x9107</small></td><td class="n">Relay 5 status</td><td class="d">Status code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Error; 1 = None; 2 = Sensor: Auto Cal; 3 = Sensor: User Cal; 4 = DI State: Open; 5 = DI State: Closed; 6 = DI Interlock: Active; 7 = DI Interlock: Inactive; 8 = Relay: On; 9 = Relay: Off; 11 = Output Interlocked; 12 = Output Forced On; 13 = Output Timeout; 14 = Output Input Error; 15 = Output Error; 16 = Output Hold; 17 = Output HOA: Auto On; 18 = Output HOA: Auto Off; 19 = Output HOA: Hand; 20 = Output HOA: Off; 21 = Output Deadband; 22 = Relay Timeout; 23 = Relay OK; 24 = Daily Max Timeout; 25 = Biocide: Prebleed; 26 = Biocide: Hold; 27 = Biocide: Add; 28 = Time Proportional: Off; 29 = Bleed &amp; Feed: Bleeding; 30 = Bleed &amp; Feed: Timeout; 31 = Intermittent Sampling: Wait; 32 = Intermittent Sampling: Sample; 33 = Intermittent Sampling: Hold; 34 = Intermittent Sampling: Bleed; 35 = Probe Wash: On; 36 = Probe Wash: Hold</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9107<small>doc x9108</small></td><td class="n">Relay 5 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Output timeout; bit 1 = Relay event skipped / turnover limit; bit 2 = Control failure; bit 3 = State alarm; bit 4 = Daily max timeout</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9139"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9139<small>doc x9140</small></td><td class="n">Relay 6 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9141"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9141<small>doc x9142</small></td><td class="n">Relay 6 HOA setting</td><td class="d">Hand / Off / Auto.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Hand; 1 = Off; 2 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9142"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9142<small>doc x9143</small></td><td class="n">Relay 6 status</td><td class="d">Status code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Error; 1 = None; 2 = Sensor: Auto Cal; 3 = Sensor: User Cal; 4 = DI State: Open; 5 = DI State: Closed; 6 = DI Interlock: Active; 7 = DI Interlock: Inactive; 8 = Relay: On; 9 = Relay: Off; 11 = Output Interlocked; 12 = Output Forced On; 13 = Output Timeout; 14 = Output Input Error; 15 = Output Error; 16 = Output Hold; 17 = Output HOA: Auto On; 18 = Output HOA: Auto Off; 19 = Output HOA: Hand; 20 = Output HOA: Off; 21 = Output Deadband; 22 = Relay Timeout; 23 = Relay OK; 24 = Daily Max Timeout; 25 = Biocide: Prebleed; 26 = Biocide: Hold; 27 = Biocide: Add; 28 = Time Proportional: Off; 29 = Bleed &amp; Feed: Bleeding; 30 = Bleed &amp; Feed: Timeout; 31 = Intermittent Sampling: Wait; 32 = Intermittent Sampling: Sample; 33 = Intermittent Sampling: Hold; 34 = Intermittent Sampling: Bleed; 35 = Probe Wash: On; 36 = Probe Wash: Hold</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9143"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9143<small>doc x9144</small></td><td class="n">Relay 6 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Output timeout; bit 1 = Relay event skipped / turnover limit; bit 2 = Control failure; bit 3 = State alarm; bit 4 = Daily max timeout</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9175"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9175<small>doc x9176</small></td><td class="n">Relay 7 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9177"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9177<small>doc x9178</small></td><td class="n">Relay 7 HOA setting</td><td class="d">Hand / Off / Auto.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Hand; 1 = Off; 2 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9178"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9178<small>doc x9179</small></td><td class="n">Relay 7 status</td><td class="d">Status code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Error; 1 = None; 2 = Sensor: Auto Cal; 3 = Sensor: User Cal; 4 = DI State: Open; 5 = DI State: Closed; 6 = DI Interlock: Active; 7 = DI Interlock: Inactive; 8 = Relay: On; 9 = Relay: Off; 11 = Output Interlocked; 12 = Output Forced On; 13 = Output Timeout; 14 = Output Input Error; 15 = Output Error; 16 = Output Hold; 17 = Output HOA: Auto On; 18 = Output HOA: Auto Off; 19 = Output HOA: Hand; 20 = Output HOA: Off; 21 = Output Deadband; 22 = Relay Timeout; 23 = Relay OK; 24 = Daily Max Timeout; 25 = Biocide: Prebleed; 26 = Biocide: Hold; 27 = Biocide: Add; 28 = Time Proportional: Off; 29 = Bleed &amp; Feed: Bleeding; 30 = Bleed &amp; Feed: Timeout; 31 = Intermittent Sampling: Wait; 32 = Intermittent Sampling: Sample; 33 = Intermittent Sampling: Hold; 34 = Intermittent Sampling: Bleed; 35 = Probe Wash: On; 36 = Probe Wash: Hold</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9179"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9179<small>doc x9180</small></td><td class="n">Relay 7 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Output timeout; bit 1 = Relay event skipped / turnover limit; bit 2 = Control failure; bit 3 = State alarm; bit 4 = Daily max timeout</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9211"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9211<small>doc x9212</small></td><td class="n">Relay 8 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9213"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9213<small>doc x9214</small></td><td class="n">Relay 8 HOA setting</td><td class="d">Hand / Off / Auto.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Hand; 1 = Off; 2 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9214"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9214<small>doc x9215</small></td><td class="n">Relay 8 status</td><td class="d">Status code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Error; 1 = None; 2 = Sensor: Auto Cal; 3 = Sensor: User Cal; 4 = DI State: Open; 5 = DI State: Closed; 6 = DI Interlock: Active; 7 = DI Interlock: Inactive; 8 = Relay: On; 9 = Relay: Off; 11 = Output Interlocked; 12 = Output Forced On; 13 = Output Timeout; 14 = Output Input Error; 15 = Output Error; 16 = Output Hold; 17 = Output HOA: Auto On; 18 = Output HOA: Auto Off; 19 = Output HOA: Hand; 20 = Output HOA: Off; 21 = Output Deadband; 22 = Relay Timeout; 23 = Relay OK; 24 = Daily Max Timeout; 25 = Biocide: Prebleed; 26 = Biocide: Hold; 27 = Biocide: Add; 28 = Time Proportional: Off; 29 = Bleed &amp; Feed: Bleeding; 30 = Bleed &amp; Feed: Timeout; 31 = Intermittent Sampling: Wait; 32 = Intermittent Sampling: Sample; 33 = Intermittent Sampling: Hold; 34 = Intermittent Sampling: Bleed; 35 = Probe Wash: On; 36 = Probe Wash: Hold</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9215"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9215<small>doc x9216</small></td><td class="n">Relay 8 alarm bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Output timeout; bit 1 = Relay event skipped / turnover limit; bit 2 = Control failure; bit 3 = State alarm; bit 4 = Daily max timeout</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>32-bit integers and floats are sent least significant word first (CDAB) by default. The Remote Communications menu has an &#x27;inverse&#x27; data format that swaps to high word first (ABCD); if values look wrong, check that setting.</li><li>All 32-bit integers are unsigned; times are Unix seconds since 1970-01-01.</li><li>Every address can be read as a holding register (FC3) or input register (FC4); this map lists them as holding registers. Booleans (the bold rows in the manual) can also be read as coils/discrete inputs at the same number.</li><li>Sensor blocks use the general sensor map (all sensor types except Digital Sensor and Analog Input Flowmeter, which have their own maps). The full block is listed for the first sensor only; for the others only primary value, status and alarm bitfield are listed - the same indices apply to every sensor block.</li><li>Digital input blocks are shown for the DI State type. Flow meter, counter, flow monitor and remote Modbus DI types use different maps (section 5.3.4).</li><li>Relay entries use the indices common to every relay control mode (time on, total time, state, reset, HOA, status, alarm bitfield). Mode-specific set points live at other indices in section 5.3.6. Pulse relay maps (section 5.3.7) differ and are not included.</li><li>Status register codes 37 and above are not listed in the values here; see section 5.4. Alarm bit 5 meanings vary by sensor or DI type.</li><li>Analog outputs and virtual inputs are left out.</li><li>Block start addresses are from the W900 I/O channel map (pp. 13-14): sensors in I/O slot 1 start at x1153 and slot 2 at x1729, with 36 addresses per sensor; slot 3 starts at x2305 and slot 4 at x2881 (not listed here, same layout). Digital inputs 1-12 start at x0577, relays 1-8 at x8929, control outputs 1-8 at x6913 (relay maps).</li><li>Analog output cards reuse the same slot address ranges as sensor cards. With the 2 AI + 4 AO card (P/N 191918) the two sensor inputs move to channels 5 and 6 of that slot.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Walchem W900 water treatment controller (Modbus/TCP)</h2><div class="faq"><details open><summary>What Modbus registers does the Walchem W900 water treatment controller (Modbus/TCP) have?</summary><p>This map lists 138 registers: 138 holding registers. 17 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Walchem W900 water treatment controller (Modbus/TCP) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Section 5.1 says the published addresses are 1-based while the packet is 0-based, so subtract 1 on the wire. Each object&#x27;s address = its block start (xNNNN in the I/O channel map) + the index in its type-specific map; e.g. firmware version is block x0037 + index 2 = 30039/40039, wire address 38. The &#x27;x&#x27; prefix stands for the table digit: the same address can be read as a holding register (FC3) or input register (FC4).</p></details><details><summary>What byte order does the Walchem W900 water treatment controller (Modbus/TCP) use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Walchem W900 water treatment controller (Modbus/TCP)?</summary><p>Start with HR 36 Controller time (Controller time (proves comms)); HR 1152 Sensor 1-1 primary value (Sensor primary value); HR 1186 Sensor 1-1 status (Sensor status code); HR 1187 Sensor 1-1 alarm bitfield (Sensor alarm bitfield); HR 609 Digital input 1 state (Digital input 1 state); HR 8959 Relay 1 state (Relay 1 state); HR 8961 Relay 1 HOA setting (Relay 1 HOA setting); HR 71 System alarm bitfield (System alarm bitfield).</p></details><details><summary>How do I enable Modbus control of the Walchem W900 water treatment controller (Modbus/TCP)?</summary><p>Modbus/TCP is a feature of the controller; enable it and set the port and data format (normal or inverse word order) in the Remote Communications menu. A &#x27;Verbose Logging&#x27; option there logs every message for commissioning and turns itself off at restart.</p></details><details><summary>Where is the official Walchem W900 water treatment controller (Modbus/TCP) Modbus documentation?</summary><p>The source is Modbus Manual - Intuition-9 / Intuition-6 / W900 / W600 (180676.K), revision 2026-06, published free by Walchem at https://www.walchem.com/Literature/Controllers/Intuition/180676_W600_W900_Intuition_Modbus_Manual.pdf.</p></details></div>
<h2>More Walchem Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/walchem/w600" data-row><span class="k">Water treatment controller (Sensor / controller)</span><h3>Walchem W600 water treatment controller (Modbus/TCP)</h3><p>Walchem W600 controllers (software 3.01 and up) with the Modbus/TCP feature, per Modbus manual 180676.K. W900, Intuition-6 and Intuition-9 use the same type maps but different block start addresses.</p><div class="meta">93 registers &middot; 15 writable &middot; TCP</div><span class="sr-only"> Also known as: W600 series</span></a></li><li><a class="card" href="/modbus-register-maps/walchem/webmaster-wm1" data-row><span class="k">Water treatment controller (Sensor / controller)</span><h3>Walchem WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option</h3><p>Walchem WebMaster and WebMaster ONE controllers with the Modbus TCP/IP option, software s800/s801/s802/s811/s830 v017 and higher, per manual 180422 Rev G.</p><div class="meta">128 registers &middot; 40 writable &middot; TCP</div><span class="sr-only"> Also known as: WebMaster, WebMaster ONE, WM1, s800, s801, s802, s811, s830</span></a></li><li><a class="card" href="/modbus-register-maps/walchem/webmaster-wind" data-row><span class="k">Water treatment controller (Sensor / controller)</span><h3>Walchem WebMaster WIND series Modbus TCP/IP option (s825)</h3><p>Walchem WebMaster WIND-series controllers with the Modbus TCP/IP option, software s825v008 and higher, per manual 180413 Rev A1.</p><div class="meta">62 registers &middot; 0 writable &middot; TCP</div><span class="sr-only"> Also known as: WIND, WebMaster WIND, s825</span></a></li></ul><h2>Other valves, actuators &amp; sensors register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/armstrong-international/brain-drv" data-row><span class="k">Actuator / valve</span><h3>Armstrong International Brain DRV25 / DRV40 / DRV80 digital recirculation valve (Modbus RTU)</h3><p>Armstrong International Brain digital recirculation (thermostatic mixing) valves DRV25, DRV40 and DRV80 on their RS-485 Modbus RTU port, per IOM-776 Brain Modbus Networking (2024).</p><div class="meta">46 registers &middot; 23 writable &middot; RTU</div><span class="sr-only"> Also known as: DRV25, DRV40, DRV80, Brain, IOM-776</span></a></li><li><a class="card" href="/modbus-register-maps/e-e-elektronik/ee260" data-row><span class="k">Sensor (humidity / temperature probe)</span><h3>E+E Elektronik EE260 humidity and temperature probe for meteorology (RS-485 Modbus RTU)</h3><p>EE260 meteorological RH/T probe with RS-485 Modbus RTU, per Quick Guide QG_EE260 v1.3 (10-2025).</p><div class="meta">52 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: EE260, E+E EE260, EE 260</span></a></li><li><a class="card" href="/modbus-register-maps/machine-saver/trivibe" data-row><span class="k">Sensor (vibration / temperature)</span><h3>Machine Saver TriVibe vibration and temperature sensor (Modbus RTU)</h3><p>Machine Saver TriVibe triaxial vibration sensors on RS-485 Modbus RTU, per the &#x27;Modbus Registers Map&#x27; page of the Machine Saver online library (revision #12).</p><div class="meta">78 registers &middot; 27 writable &middot; RTU</div><span class="sr-only"> Also known as: TriVibe, Machine Saver TriVibe</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/gr200" data-row><span class="k">Sensor (paperless recorder)</span><h3>Shinko Technos GR200 paperless recorder (Modbus RTU / Modbus TCP)</h3><p>Shinko GR200 paperless recorder with RS-485 Modbus RTU or Ethernet Modbus TCP; manual GR2CE1.</p><div class="meta">145 registers &middot; 108 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: GR200</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/react-parasol-zenith" data-row><span class="k">Actuator / valve (comfort module air damper)</span><h3>Swegon REACT Parasol Zenith with Belimo actuator (Modbus RTU)</h3><p>Swegon REACT Parasol Zenith comfort modules fitted with the Belimo Modbus actuator; Swegon Modbus settings sheet dated 2022-08-10.</p><div class="meta">27 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: Parasol Zenith REACT, REACT damper actuator</span></a></li><li><a class="card" href="/modbus-register-maps/belimo/epiv-2-way-v4" data-row><span class="k">Actuator / valve (pressure-independent characterised control valve)</span><h3>Belimo 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU</h3><p>Belimo 2-way EPIV DN 15-50 Version 4 (EP..R2+(K)BAC) on Modbus RTU, per interface description edition 2025-09 / V4.2.</p><div class="meta">47 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: EP..R2+BAC, EP..R2+KBAC, Electronic pressure-independent valve</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/valves-actuators-sensors/">All valves, actuators &amp; sensors Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.walchem.com/Literature/Controllers/Intuition/180676_W600_W900_Intuition_Modbus_Manual.pdf" rel="nofollow noopener" target="_blank">Modbus Manual - Intuition-9 / Intuition-6 / W900 / W600 &middot; 180676.K &middot; rev. 2026-06</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
