<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Walchem WebMaster ONE Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Walchem WebMaster ONE Modbus register map: 128 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/walchem/webmaster-wm1">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Walchem WebMaster ONE Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Walchem WebMaster ONE Modbus register map: 128 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/walchem/webmaster-wm1">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Walchem WebMaster ONE Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Walchem WebMaster ONE Modbus register map: 128 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/walchem/webmaster-wm1",
   "url": "https://easymodbus.com/modbus-register-maps/walchem/webmaster-wm1",
   "name": "Walchem WebMaster ONE Modbus Register List & Map | Easy Modbus",
   "description": "Walchem WebMaster ONE Modbus register map: 128 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/walchem/webmaster-wm1#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/walchem/webmaster-wm1#dataset",
   "name": "Walchem WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option Modbus register map",
   "description": "WebMaster controllers manage cooling tower and boiler water chemistry. The Modbus TCP/IP option makes the controller a Modbus TCP server on port 502 with read (FC3) and write (FC6/FC16) of holding registers. This map covers the header strings, the live sensor, analog input, digital input and analog output values, and the writable alarm set points of the four direct sensor inputs. Walchem WebMaster ONE Modbus register map: 128 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/walchem/webmaster-wm1",
   "keywords": [
    "Walchem WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option Modbus register map",
    "Walchem WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option Modbus registers",
    "Walchem Modbus map",
    "WebMaster Modbus register map",
    "WebMaster ONE Modbus register map",
    "WM1 Modbus register map",
    "s800 Modbus register map",
    "s801 Modbus register map",
    "s802 Modbus register map",
    "s811 Modbus register map",
    "s830 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "WebMaster / WebMaster ONE Modbus TCP/IP Option Instruction Manual",
    "url": "https://www.walchem.com/Literature/Controllers/WM/180422_WM1%20Modbus_V17.pdf",
    "author": {
     "@type": "Organization",
     "name": "Walchem"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Walchem WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option",
    "description": "Water treatment controller (Sensor / controller)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/walchem/webmaster-wm1.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/walchem/webmaster-wm1.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Walchem WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 128 registers: 128 holding registers. 40 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Walchem WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Sections 4.5.1 and 4.6.1 state that the published addresses are 1-based and the packet is 0-based; subtract 1 on the wire (sensor 1 calibrated value 3001 / 43001 is wire address 3000)."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Walchem WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Walchem WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 3000 Sensor input 1 calibrated value (Sensor input 1 calibrated value); HR 3002 Sensor input 2 calibrated value (Sensor input 2 calibrated value); HR 3048 Sensor input 1 temperature calibrated value (Sensor input 1 temperature); HR 3096 Analog input 1 scaled value (Analog input 1 scaled value); HR 3321 Digital input states (3322) (Digital input states (DI_C / DI_1)); HR 20642 Sensor input 1 low alarm (Sensor input 1 low alarm set point); HR 20644 Sensor input 1 high alarm (Sensor input 1 high alarm set point)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Walchem WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The Modbus TCP/IP option must be installed/enabled on the WebMaster; set point writes need software v14 or higher."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Walchem WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "An idle TCP connection is closed after 1 minute of inactivity; up to 10 connections are accepted."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Walchem WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is WebMaster / WebMaster ONE Modbus TCP/IP Option Instruction Manual (180422 Rev G), revision 2014-02, published free by Walchem at https://www.walchem.com/Literature/Controllers/WM/180422_WM1%20Modbus_V17.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Walchem",
     "item": "https://easymodbus.com/modbus-register-maps/walchem/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option",
     "item": "https://easymodbus.com/modbus-register-maps/walchem/webmaster-wm1"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/walchem/">Walchem</a></li><li aria-current="page">WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option</li></ol>
<p class="eyebrow">Water treatment controller (Sensor / controller) &middot; Modbus register map</p><h1><span class="mfr">Walchem</span> WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>WebMaster controllers manage cooling tower and boiler water chemistry. The Modbus TCP/IP option makes the controller a Modbus TCP server on port 502 with read (FC3) and write (FC6/FC16) of holding registers. This map covers the header strings, the live sensor, analog input, digital input and analog output values, and the writable alarm set points of the four direct sensor inputs.</p>
<p>This page lists <strong>128 Modbus registers</strong> for the Walchem WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option &mdash; 40 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Walchem&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/walchem/">Walchem</a></dd></div><div><dt>Model</dt><dd>WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/valves-actuators-sensors/">Water treatment controller (Sensor / controller)</a></dd></div><div><dt>Registers</dt><dd>128 (40 writable)</dd></div><div><dt>Transport</dt><dd>Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Firmware</dt><dd>s800/s801/s802/s811/s830 v017 and higher</dd></div><div><dt>Also known as</dt><dd>WebMaster, WebMaster ONE, WM1, s800, s801, s802, s811, s830</dd></div><div><dt>Source document</dt><dd><a href="https://www.walchem.com/Literature/Controllers/WM/180422_WM1%20Modbus_V17.pdf" rel="nofollow noopener" target="_blank">WebMaster / WebMaster ONE Modbus TCP/IP Option Instruction Manual &middot; 180422 Rev G &middot; rev. 2014-02</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/walchem/webmaster-wm1.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/walchem/webmaster-wm1.json">JSON</a>
  <a class="btn" href="https://www.walchem.com/Literature/Controllers/WM/180422_WM1%20Modbus_V17.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Walchem WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option</h2>
<div class="answer"><b>Integration in brief</b><p>Connect to port 502 with unit ID 1, read holding registers with FC3 in blocks of up to 125, and decode floats as CDAB. Poll no faster than every 4 seconds; set points are written as 2-register CDAB floats with FC16.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-3000">HR 3000</a></td><td class="n">Sensor input 1 calibrated value</td><td class="f">FLOAT32 CDAB</td><td>Sensor input 1 calibrated value</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-3002">HR 3002</a></td><td class="n">Sensor input 2 calibrated value</td><td class="f">FLOAT32 CDAB</td><td>Sensor input 2 calibrated value</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-3048">HR 3048</a></td><td class="n">Sensor input 1 temperature calibrated value</td><td class="f">FLOAT32 CDAB</td><td>Sensor input 1 temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-3096">HR 3096</a></td><td class="n">Analog input 1 scaled value</td><td class="f">FLOAT32 CDAB</td><td>Analog input 1 scaled value</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-3321">HR 3321</a></td><td class="n">Digital input states (3322)</td><td class="f">BITMAP16</td><td>Digital input states (DI_C / DI_1)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-20642">HR 20642</a></td><td class="n">Sensor input 1 low alarm</td><td class="f">FLOAT32 CDAB</td><td>Sensor input 1 low alarm set point</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-20644">HR 20644</a></td><td class="n">Sensor input 1 high alarm</td><td class="f">FLOAT32 CDAB</td><td>Sensor input 1 high alarm set point</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>The Modbus TCP/IP option must be installed/enabled on the WebMaster; set point writes need software v14 or higher.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>An idle TCP connection is closed after 1 minute of inactivity; up to 10 connections are accepted.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Addresses are 1-based: subtract 1.</li><li>Floats are word-swapped (CDAB).</li><li>Unit ID 0 is treated as broadcast and gets no reply.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Network settings are configured through the WebMaster browser interface.</li><li>Read up to 125 registers per request.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Data refreshes every 4 seconds; faster polling only returns the same values.</li><li>Modbus RTU is not supported; serial masters need a TCP gateway.</li></ul>
</section>
<h2 id="registers">Walchem WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>128</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">128 of 128 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Walchem WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 1</small></td><td class="n">Controller name</td><td class="d">Header string, 32 characters (2 per register).</td><td class="f">STRING[32]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 17</small></td><td class="n">Controller location</td><td class="d">Header string, 32 characters.</td><td class="f">STRING[32]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3000<small>doc 3001</small></td><td class="n">Sensor input 1 calibrated value</td><td class="d">Direct sensor reading in its configured units.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3002<small>doc 3003</small></td><td class="n">Sensor input 2 calibrated value</td><td class="d">Direct sensor reading in its configured units.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3004<small>doc 3005</small></td><td class="n">Sensor input 3 calibrated value</td><td class="d">Direct sensor reading in its configured units.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3006<small>doc 3007</small></td><td class="n">Sensor input 4 calibrated value</td><td class="d">Direct sensor reading in its configured units.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3016<small>doc 3017</small></td><td class="n">Sensor input 1 uncalibrated value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3018<small>doc 3019</small></td><td class="n">Sensor input 2 uncalibrated value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3020"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3020<small>doc 3021</small></td><td class="n">Sensor input 3 uncalibrated value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3022"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3022<small>doc 3023</small></td><td class="n">Sensor input 4 uncalibrated value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3032"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3032<small>doc 3033</small></td><td class="n">Sensor input 1 mV</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3034"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3034<small>doc 3035</small></td><td class="n">Sensor input 2 mV</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3036"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3036<small>doc 3037</small></td><td class="n">Sensor input 3 mV</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3038"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3038<small>doc 3039</small></td><td class="n">Sensor input 4 mV</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3048"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3048<small>doc 3049</small></td><td class="n">Sensor input 1 temperature calibrated value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3050"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3050<small>doc 3051</small></td><td class="n">Sensor input 2 temperature calibrated value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3052"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3052<small>doc 3053</small></td><td class="n">Sensor input 3 temperature calibrated value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3054"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3054<small>doc 3055</small></td><td class="n">Sensor input 4 temperature calibrated value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3064"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3064<small>doc 3065</small></td><td class="n">Sensor input 1 temperature uncalibrated value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3066"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3066<small>doc 3067</small></td><td class="n">Sensor input 2 temperature uncalibrated value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3068"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3068<small>doc 3069</small></td><td class="n">Sensor input 3 temperature uncalibrated value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3070"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3070<small>doc 3071</small></td><td class="n">Sensor input 4 temperature uncalibrated value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3080"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3080<small>doc 3081</small></td><td class="n">Sensor input 1 temperature mV</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3082"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3082<small>doc 3083</small></td><td class="n">Sensor input 2 temperature mV</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3084"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3084<small>doc 3085</small></td><td class="n">Sensor input 3 temperature mV</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3086"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3086<small>doc 3087</small></td><td class="n">Sensor input 4 temperature mV</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3096"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3096<small>doc 3097</small></td><td class="n">Analog input 1 scaled value</td><td class="d">4-20 mA input in engineering units.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3098"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3098<small>doc 3099</small></td><td class="n">Analog input 2 scaled value</td><td class="d">4-20 mA input in engineering units.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3100<small>doc 3101</small></td><td class="n">Analog input 3 scaled value</td><td class="d">4-20 mA input in engineering units.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3102<small>doc 3103</small></td><td class="n">Analog input 4 scaled value</td><td class="d">4-20 mA input in engineering units.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3104<small>doc 3105</small></td><td class="n">Analog input 5 scaled value</td><td class="d">4-20 mA input in engineering units.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3106<small>doc 3107</small></td><td class="n">Analog input 6 scaled value</td><td class="d">4-20 mA input in engineering units.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3108<small>doc 3109</small></td><td class="n">Analog input 7 scaled value</td><td class="d">4-20 mA input in engineering units.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3110<small>doc 3111</small></td><td class="n">Analog input 8 scaled value</td><td class="d">4-20 mA input in engineering units.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3128<small>doc 3129</small></td><td class="n">Analog input 1 mA value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3130"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3130<small>doc 3131</small></td><td class="n">Analog input 2 mA value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3132"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3132<small>doc 3133</small></td><td class="n">Analog input 3 mA value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3134"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3134<small>doc 3135</small></td><td class="n">Analog input 4 mA value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3136"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3136<small>doc 3137</small></td><td class="n">Analog input 5 mA value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3138"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3138<small>doc 3139</small></td><td class="n">Analog input 6 mA value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3140"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3140<small>doc 3141</small></td><td class="n">Analog input 7 mA value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3142"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3142<small>doc 3143</small></td><td class="n">Analog input 8 mA value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3160"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3160<small>doc 3161</small></td><td class="n">Analog input 1 total</td><td class="d">Flow-type analog inputs only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3162"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3162<small>doc 3163</small></td><td class="n">Analog input 2 total</td><td class="d">Flow-type analog inputs only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3164"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3164<small>doc 3165</small></td><td class="n">Analog input 3 total</td><td class="d">Flow-type analog inputs only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3166"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3166<small>doc 3167</small></td><td class="n">Analog input 4 total</td><td class="d">Flow-type analog inputs only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3168"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3168<small>doc 3169</small></td><td class="n">Analog input 5 total</td><td class="d">Flow-type analog inputs only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3170"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3170<small>doc 3171</small></td><td class="n">Analog input 6 total</td><td class="d">Flow-type analog inputs only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3172"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3172<small>doc 3173</small></td><td class="n">Analog input 7 total</td><td class="d">Flow-type analog inputs only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3174"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3174<small>doc 3175</small></td><td class="n">Analog input 8 total</td><td class="d">Flow-type analog inputs only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3320"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3320<small>doc 3321</small></td><td class="n">Digital input states (3321)</td><td class="d">Bit set = input closed, clear = open.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DI_B closed; bit 8 = DI_A closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3321"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3321<small>doc 3322</small></td><td class="n">Digital input states (3322)</td><td class="d">Bit set = input closed, clear = open.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DI_1 closed; bit 8 = DI_C closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3322"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3322<small>doc 3323</small></td><td class="n">Digital input states (3323)</td><td class="d">Bit set = input closed, clear = open.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DI_3 closed; bit 8 = DI_2 closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3323"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3323<small>doc 3324</small></td><td class="n">Digital input states (3324)</td><td class="d">Bit set = input closed, clear = open.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DI_5 closed; bit 8 = DI_4 closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3324"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3324<small>doc 3325</small></td><td class="n">Digital input states (3325)</td><td class="d">Bit set = input closed, clear = open.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DI_D closed; bit 8 = DI_6 closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3325"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3325<small>doc 3326</small></td><td class="n">Digital input states (3326)</td><td class="d">Bit set = input closed, clear = open.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DI_F closed; bit 8 = DI_E closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3328"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3328<small>doc 3329</small></td><td class="n">Digital input A rate</td><td class="d">Paddlewheel and counter types only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3330"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3330<small>doc 3331</small></td><td class="n">Digital input B rate</td><td class="d">Paddlewheel and counter types only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3332"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3332<small>doc 3333</small></td><td class="n">Digital input C rate</td><td class="d">Paddlewheel and counter types only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3334"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3334<small>doc 3335</small></td><td class="n">Digital input 1 rate</td><td class="d">Paddlewheel and counter types only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3336"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3336<small>doc 3337</small></td><td class="n">Digital input 2 rate</td><td class="d">Paddlewheel and counter types only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3338"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3338<small>doc 3339</small></td><td class="n">Digital input 3 rate</td><td class="d">Paddlewheel and counter types only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3340"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3340<small>doc 3341</small></td><td class="n">Digital input 4 rate</td><td class="d">Paddlewheel and counter types only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3342"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3342<small>doc 3343</small></td><td class="n">Digital input 5 rate</td><td class="d">Paddlewheel and counter types only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3344"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3344<small>doc 3345</small></td><td class="n">Digital input 6 rate</td><td class="d">Paddlewheel and counter types only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3346"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3346<small>doc 3347</small></td><td class="n">Digital input D rate</td><td class="d">Paddlewheel and counter types only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3348"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3348<small>doc 3349</small></td><td class="n">Digital input E rate</td><td class="d">Paddlewheel and counter types only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3350"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3350<small>doc 3351</small></td><td class="n">Digital input F rate</td><td class="d">Paddlewheel and counter types only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3360"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3360<small>doc 3361</small></td><td class="n">Digital input A total</td><td class="d">Flowmeter, feed verification and counter types only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3362"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3362<small>doc 3363</small></td><td class="n">Digital input B total</td><td class="d">Flowmeter, feed verification and counter types only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3364"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3364<small>doc 3365</small></td><td class="n">Digital input C total</td><td class="d">Flowmeter, feed verification and counter types only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3366"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3366<small>doc 3367</small></td><td class="n">Digital input 1 total</td><td class="d">Flowmeter, feed verification and counter types only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3368"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3368<small>doc 3369</small></td><td class="n">Digital input 2 total</td><td class="d">Flowmeter, feed verification and counter types only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3370"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3370<small>doc 3371</small></td><td class="n">Digital input 3 total</td><td class="d">Flowmeter, feed verification and counter types only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3372"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3372<small>doc 3373</small></td><td class="n">Digital input 4 total</td><td class="d">Flowmeter, feed verification and counter types only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3374"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3374<small>doc 3375</small></td><td class="n">Digital input 5 total</td><td class="d">Flowmeter, feed verification and counter types only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3376"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3376<small>doc 3377</small></td><td class="n">Digital input 6 total</td><td class="d">Flowmeter, feed verification and counter types only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3378"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3378<small>doc 3379</small></td><td class="n">Digital input D total</td><td class="d">Flowmeter, feed verification and counter types only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3380"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3380<small>doc 3381</small></td><td class="n">Digital input E total</td><td class="d">Flowmeter, feed verification and counter types only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3382"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3382<small>doc 3383</small></td><td class="n">Digital input F total</td><td class="d">Flowmeter, feed verification and counter types only.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3680"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3680<small>doc 3681</small></td><td class="n">Analog output 1 percent output</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3682"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3682<small>doc 3683</small></td><td class="n">Analog output 2 percent output</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3684"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3684<small>doc 3685</small></td><td class="n">Analog output 3 percent output</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3686"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3686<small>doc 3687</small></td><td class="n">Analog output 4 percent output</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3696"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3696<small>doc 3697</small></td><td class="n">Analog output 1 mA value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3698"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3698<small>doc 3699</small></td><td class="n">Analog output 2 mA value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3700"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3700<small>doc 3701</small></td><td class="n">Analog output 3 mA value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3702"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3702<small>doc 3703</small></td><td class="n">Analog output 4 mA value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20640"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20640<small>doc 20641</small></td><td class="n">Sensor input 1 Low Low alarm</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20642"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20642<small>doc 20643</small></td><td class="n">Sensor input 1 low alarm</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20644"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20644<small>doc 20645</small></td><td class="n">Sensor input 1 high alarm</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20646"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20646<small>doc 20647</small></td><td class="n">Sensor input 1 high high alarm</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20648"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20648<small>doc 20649</small></td><td class="n">Sensor input 1 manual temp</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20650"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20650<small>doc 20651</small></td><td class="n">Sensor input 1 temp hi alarm</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20652"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20652<small>doc 20653</small></td><td class="n">Sensor input 1 temp lo alarm</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20654"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20654<small>doc 20655</small></td><td class="n">Sensor input 1 alarm deadband</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20656"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20656<small>doc 20657</small></td><td class="n">Sensor input 1 damping</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20658"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20658<small>doc 20659</small></td><td class="n">Sensor input 1 deviation from primary sensor</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20670"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20670<small>doc 20671</small></td><td class="n">Sensor input 2 Low Low alarm</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20672"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20672<small>doc 20673</small></td><td class="n">Sensor input 2 low alarm</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20674"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20674<small>doc 20675</small></td><td class="n">Sensor input 2 high alarm</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20676"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20676<small>doc 20677</small></td><td class="n">Sensor input 2 high high alarm</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20678"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20678<small>doc 20679</small></td><td class="n">Sensor input 2 manual temp</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20680"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20680<small>doc 20681</small></td><td class="n">Sensor input 2 temp hi alarm</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20682"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20682<small>doc 20683</small></td><td class="n">Sensor input 2 temp lo alarm</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20684"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20684<small>doc 20685</small></td><td class="n">Sensor input 2 alarm deadband</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20686"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20686<small>doc 20687</small></td><td class="n">Sensor input 2 damping</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20688"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20688<small>doc 20689</small></td><td class="n">Sensor input 2 deviation from primary sensor</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20700"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20700<small>doc 20701</small></td><td class="n">Sensor input 3 Low Low alarm</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20702"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20702<small>doc 20703</small></td><td class="n">Sensor input 3 low alarm</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20704"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20704<small>doc 20705</small></td><td class="n">Sensor input 3 high alarm</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20706"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20706<small>doc 20707</small></td><td class="n">Sensor input 3 high high alarm</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20708"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20708<small>doc 20709</small></td><td class="n">Sensor input 3 manual temp</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20710"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20710<small>doc 20711</small></td><td class="n">Sensor input 3 temp hi alarm</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20712"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20712<small>doc 20713</small></td><td class="n">Sensor input 3 temp lo alarm</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20714"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20714<small>doc 20715</small></td><td class="n">Sensor input 3 alarm deadband</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20716"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20716<small>doc 20717</small></td><td class="n">Sensor input 3 damping</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20718"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20718<small>doc 20719</small></td><td class="n">Sensor input 3 deviation from primary sensor</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20730"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20730<small>doc 20731</small></td><td class="n">Sensor input 4 Low Low alarm</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20732"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20732<small>doc 20733</small></td><td class="n">Sensor input 4 low alarm</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20734"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20734<small>doc 20735</small></td><td class="n">Sensor input 4 high alarm</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20736"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20736<small>doc 20737</small></td><td class="n">Sensor input 4 high high alarm</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20738"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20738<small>doc 20739</small></td><td class="n">Sensor input 4 manual temp</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20740"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20740<small>doc 20741</small></td><td class="n">Sensor input 4 temp hi alarm</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20742"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20742<small>doc 20743</small></td><td class="n">Sensor input 4 temp lo alarm</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20744"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20744<small>doc 20745</small></td><td class="n">Sensor input 4 alarm deadband</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20746"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20746<small>doc 20747</small></td><td class="n">Sensor input 4 damping</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20748"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20748<small>doc 20749</small></td><td class="n">Sensor input 4 deviation from primary sensor</td><td class="d">Writable set point; range depends on sensor type.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Floats use Walchem&#x27;s &#x27;float inverse&#x27; format: the two words are swapped, so 5000.0 (0x459C4000) arrives as 0x4000 0x459C - low word first (CDAB).</li><li>Digital input states are single bits: the manual&#x27;s &#x27;register/bit&#x27; notation counts bits 1-16 from the least significant bit, so &#x27;/1&#x27; is bit 0 and &#x27;/9&#x27; is bit 8 here.</li><li>Left out: the status, relay hand-off-auto and relay output state registers (2002-2144). The manual calls them 32-bit integers but lists a size of 1 word and an example that reads 1 register, so the register that holds the value is unclear.</li><li>Left out: the bit-packed alarm registers (1001-1058); several alarm rows share registers with different bit positions per hardware variant and could not be transcribed reliably.</li><li>Left out: analog input, digital input, analog output and relay set points (20001+, 20881+, 23601+, relay tables) - their meaning depends on the configured input/output type.</li><li>Values only exist for hardware that is installed; e.g. analog inputs need the analog input card and DI_A..DI_F depend on the controller variant.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Walchem WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option</h2><div class="faq"><details open><summary>What Modbus registers does the Walchem WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option have?</summary><p>This map lists 128 registers: 128 holding registers. 40 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Walchem WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Sections 4.5.1 and 4.6.1 state that the published addresses are 1-based and the packet is 0-based; subtract 1 on the wire (sensor 1 calibrated value 3001 / 43001 is wire address 3000).</p></details><details><summary>What byte order does the Walchem WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Walchem WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option?</summary><p>Start with HR 3000 Sensor input 1 calibrated value (Sensor input 1 calibrated value); HR 3002 Sensor input 2 calibrated value (Sensor input 2 calibrated value); HR 3048 Sensor input 1 temperature calibrated value (Sensor input 1 temperature); HR 3096 Analog input 1 scaled value (Analog input 1 scaled value); HR 3321 Digital input states (3322) (Digital input states (DI_C / DI_1)); HR 20642 Sensor input 1 low alarm (Sensor input 1 low alarm set point); HR 20644 Sensor input 1 high alarm (Sensor input 1 high alarm set point).</p></details><details><summary>How do I enable Modbus control of the Walchem WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option?</summary><p>The Modbus TCP/IP option must be installed/enabled on the WebMaster; set point writes need software v14 or higher.</p></details><details><summary>What happens when the Walchem WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option loses Modbus communication?</summary><p>An idle TCP connection is closed after 1 minute of inactivity; up to 10 connections are accepted.</p></details><details><summary>Where is the official Walchem WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option Modbus documentation?</summary><p>The source is WebMaster / WebMaster ONE Modbus TCP/IP Option Instruction Manual (180422 Rev G), revision 2014-02, published free by Walchem at https://www.walchem.com/Literature/Controllers/WM/180422_WM1%20Modbus_V17.pdf.</p></details></div>
<h2>More Walchem Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/walchem/w600" data-row><span class="k">Water treatment controller (Sensor / controller)</span><h3>Walchem W600 water treatment controller (Modbus/TCP)</h3><p>Walchem W600 controllers (software 3.01 and up) with the Modbus/TCP feature, per Modbus manual 180676.K. W900, Intuition-6 and Intuition-9 use the same type maps but different block start addresses.</p><div class="meta">93 registers &middot; 15 writable &middot; TCP</div><span class="sr-only"> Also known as: W600 series</span></a></li><li><a class="card" href="/modbus-register-maps/walchem/w900" data-row><span class="k">Water treatment controller (Sensor / controller)</span><h3>Walchem W900 water treatment controller (Modbus/TCP)</h3><p>Walchem W900 controllers (software 3.01 and up) with the Modbus/TCP feature, per Modbus manual 180676.K. W600, Intuition-6 and Intuition-9 use the same type maps but different block start addresses.</p><div class="meta">138 registers &middot; 17 writable &middot; TCP</div><span class="sr-only"> Also known as: W900 series</span></a></li><li><a class="card" href="/modbus-register-maps/walchem/webmaster-wind" data-row><span class="k">Water treatment controller (Sensor / controller)</span><h3>Walchem WebMaster WIND series Modbus TCP/IP option (s825)</h3><p>Walchem WebMaster WIND-series controllers with the Modbus TCP/IP option, software s825v008 and higher, per manual 180413 Rev A1.</p><div class="meta">62 registers &middot; 0 writable &middot; TCP</div><span class="sr-only"> Also known as: WIND, WebMaster WIND, s825</span></a></li></ul><h2>Other valves, actuators &amp; sensors register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/acromag/xt1541" data-row><span class="k">Sensor (Ethernet analog output module)</span><h3>Acromag BusWorks XT1541-000 8-channel voltage output + 4 digital I/O (Modbus TCP)</h3><p>BusWorks XT1541-000 per its user&#x27;s manual (file revision H, 18 Nov 2022).</p><div class="meta">19 registers &middot; 13 writable &middot; TCP</div><span class="sr-only"> Also known as: XT1541-000, XT1541, BusWorks XT1541</span></a></li><li><a class="card" href="/modbus-register-maps/e-e-elektronik/ee160" data-row><span class="k">Sensor (humidity / temperature transmitter)</span><h3>E+E Elektronik EE160 humidity and temperature sensor for building automation (RS-485 Modbus RTU)</h3><p>EE160 RH/T room/duct sensor with RS-485 interface in Modbus RTU mode, per user manual BA_EE160 v2.7 (04-2026).</p><div class="meta">7 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: EE160, EE160-HT6, E+E EE160, EE 160</span></a></li><li><a class="card" href="/modbus-register-maps/jumo/ecoline-o-do" data-row><span class="k">Sensor (dissolved oxygen)</span><h3>JUMO ecoLine O-DO digital optical dissolved oxygen sensor (Modbus RTU)</h3><p>JUMO ecoLine O-DO type 202613 with RS-485 Modbus RTU (interface description V1.01).</p><div class="meta">9 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: 202613, JUMO ecoLine O-DO, ecoLine O-DO type 202613</span></a></li><li><a class="card" href="/modbus-register-maps/radwag/mw-01-a" data-row><span class="k">Sensor (weighing transmitter / mass converter)</span><h3>Radwag MW-01-A / MW-01-A7 mass converter</h3><p>Radwag MW-01-A and MW-01-A7 mass converters per the November 2021 Modbus manual.</p><div class="meta">20 registers &middot; 9 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: MW-01-A, MW-01-A7</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/gr200" data-row><span class="k">Sensor (paperless recorder)</span><h3>Shinko Technos GR200 paperless recorder (Modbus RTU / Modbus TCP)</h3><p>Shinko GR200 paperless recorder with RS-485 Modbus RTU or Ethernet Modbus TCP; manual GR2CE1.</p><div class="meta">145 registers &middot; 108 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: GR200</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/react-modbus-actuator" data-row><span class="k">Actuator / valve (ventilation damper and VAV actuator)</span><h3>Swegon REACT damper / VAV actuator (Modbus RTU, 2018 sheet)</h3><p>Swegon REACT demand-controlled-ventilation dampers with the Modbus actuators named in the sheet (309C-024-150-MB/SL8/ST15/SWE, 227VM-024-**-MB/SWE), sheet dated 2018-11-08.</p><div class="meta">18 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: REACT A, REACT Modbus, Swegon REACT damper, 309C-024-150-MB/SL8/ST15/SWE, 227VM-024-MB/SWE</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/valves-actuators-sensors/">All valves, actuators &amp; sensors Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.walchem.com/Literature/Controllers/WM/180422_WM1%20Modbus_V17.pdf" rel="nofollow noopener" target="_blank">WebMaster / WebMaster ONE Modbus TCP/IP Option Instruction Manual &middot; 180422 Rev G &middot; rev. 2014-02</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
