<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>WEG CFW500 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="WEG CFW500 Modbus register map: 62 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/weg/cfw500">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="WEG CFW500 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="WEG CFW500 Modbus register map: 62 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/weg/cfw500">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="WEG CFW500 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="WEG CFW500 Modbus register map: 62 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/weg/cfw500",
   "url": "https://easymodbus.com/modbus-register-maps/weg/cfw500",
   "name": "WEG CFW500 Modbus Register List & Map | Easy Modbus",
   "description": "WEG CFW500 Modbus register map: 62 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-25",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/weg/cfw500#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/weg/cfw500#dataset",
   "name": "WEG CFW500 frequency inverter (Modbus RTU) Modbus register map",
   "description": "WEG's general-purpose variable frequency drive. Over Modbus RTU every drive parameter is a 16-bit holding register whose address equals the parameter number, so P0680 status word is register 680 and P0682/P0683 control word and speed reference are 682/683. This map covers the read-only monitoring parameters, the status/control words, the command-source and serial-port setup parameters, and the network-driven digital/analog outputs. WEG CFW500 Modbus register map: 62 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/weg/cfw500",
   "keywords": [
    "WEG CFW500 frequency inverter (Modbus RTU) Modbus register map",
    "WEG CFW500 frequency inverter (Modbus RTU) Modbus registers",
    "WEG Modbus map",
    "CFW500 VFD Modbus register map",
    "CFW500-IOS Modbus register map",
    "CFW500-CRS485 Modbus register map",
    "CFW500-CUSB Modbus register map",
    "CFW500-CRS232 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-10-25",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus RTU CFW500 User's Guide",
    "url": "https://static.weg.net/medias/downloadcenter/h73/ha4/WEG-CFW500-modbus-rtu-manual-10002253377-en.pdf",
    "author": {
     "@type": "Organization",
     "name": "WEG"
    }
   },
   "about": {
    "@type": "Product",
    "name": "WEG CFW500 frequency inverter (Modbus RTU)",
    "brand": {
     "@type": "Brand",
     "name": "WEG"
    },
    "category": "Variable frequency drive"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/weg/cfw500.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/weg/cfw500.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the WEG CFW500 frequency inverter (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 62 registers: 62 holding registers. 30 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the WEG CFW500 frequency inverter (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The Modbus guide says parameters are mapped with offset zero: the parameter number is the holding register address (P0100 = address 100 = 0064h), and it lists P0680 at holding register address 680. So P0680 is requested as address 680; a master that numbers holding registers from 40001 needs 40681. Values travel as plain integers with no decimal point; the guide says the number of decimal places comes from the programming manual, so scale here follows the decimals in each parameter's range there (e.g. P0003 0.0-200.0 A -> 0.1 A)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the WEG CFW500 frequency inverter (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 682 Serial/USB control word (Control word: run, enable, direction, fault reset); HR 683 Serial/USB speed reference (Speed reference, 8192 = P0403); HR 680 Logical status (status word) (Status word: running, remote, fault); HR 5 Output frequency (Output frequency (0.1 Hz)); HR 3 Motor current (Motor current (0.1 A)); HR 4 DC link voltage (Ud) (DC link voltage); HR 49 Present fault (Present fault number); HR 48 Present alarm (Present alarm number)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the WEG CFW500 frequency inverter (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "P0312 selects the serial protocol (2 = Modbus RTU slave on serial 1, 7 = on the second port of a CRS485/CUSB/CRS232 module). Set P0308 address, P0310 baud and P0311 byte format. For network control set P0220 = 1 (always Remote) or 6 (Local/Remote switched by P0682 bit 4), P0222 = 9 (reference from P0683), P0226 = 5 or 6 (direction from P0682 bit 2) and P0227 = 2 (run/stop from P0682). Use P0221/P0223/P0224 instead if the drive runs in Local."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the WEG CFW500 frequency inverter (Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "P0314 Serial Watchdog (0.0-999.0 s, 0 = off by default) raises alarm A0128 when no valid telegram arrives in time; P0313 picks the reaction (0 none, 1 ramp stop default, 2 coast/general disable, 3 go to Local, 4 Local keeping the network commands, 5 fault F0228). Timing starts at the first valid telegram after power-up. P0316 shows 2 while the watchdog error is active."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official WEG CFW500 frequency inverter (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus RTU CFW500 User's Guide (10002253377 / 04), revision 2025-06, published free by WEG at https://static.weg.net/medias/downloadcenter/h73/ha4/WEG-CFW500-modbus-rtu-manual-10002253377-en.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "WEG",
     "item": "https://easymodbus.com/modbus-register-maps/weg/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "CFW500 frequency inverter (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/weg/cfw500"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/weg/">WEG</a></li><li aria-current="page">CFW500 frequency inverter (Modbus RTU)</li></ol>
<p class="eyebrow">Variable frequency drive &middot; Modbus register map</p><h1><span class="mfr">WEG</span> CFW500 frequency inverter (Modbus RTU) Modbus register map</h1><p class="updated">Updated 25 October 2026</p>

<div class="answer"><b>Short answer</b><p>WEG&#x27;s general-purpose variable frequency drive. Over Modbus RTU every drive parameter is a 16-bit holding register whose address equals the parameter number, so P0680 status word is register 680 and P0682/P0683 control word and speed reference are 682/683. This map covers the read-only monitoring parameters, the status/control words, the command-source and serial-port setup parameters, and the network-driven digital/analog outputs.</p>
<p>This page lists <strong>62 Modbus registers</strong> for the WEG CFW500 frequency inverter (Modbus RTU) &mdash; 30 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
WEG&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/weg/">WEG</a></dd></div><div><dt>Model</dt><dd>CFW500 frequency inverter (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive</a></dd></div><div><dt>Registers</dt><dd>62 (30 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Firmware</dt><dd>Programming manual for software V2.2X (doc 10002296099 rev 07); Modbus guide rev 04 adds STO/Fire Mode status bits and PID control bits</dd></div><div><dt>Also known as</dt><dd>CFW500 VFD, CFW500-IOS, CFW500-CRS485, CFW500-CUSB, CFW500-CRS232</dd></div><div><dt>Source document</dt><dd><a href="https://static.weg.net/medias/downloadcenter/h73/ha4/WEG-CFW500-modbus-rtu-manual-10002253377-en.pdf" rel="nofollow noopener" target="_blank">Modbus RTU CFW500 User&#x27;s Guide &middot; 10002253377 / 04 &middot; rev. 2025-06</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/weg/cfw500.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/weg/cfw500.json">JSON</a>
  <a class="btn" href="https://static.weg.net/medias/downloadcenter/h73/ha4/WEG-CFW500-modbus-rtu-manual-10002253377-en.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: WEG CFW500 frequency inverter (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Leave P0312 = 2 (Modbus RTU on the standard RS-485), match P0308/P0310/P0311 to the master, then point the remote command sources at Serial/USB (P0220, P0222 = 9, P0226, P0227 = 2). Write the P0682 control word (e.g. 0x0017 = run + general enable + forward + remote; 0x0016 = ramp stop) and P0683 in the 8192 = rated-frequency scale, and poll P0680, P0005, P0003 and P0049.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-682">HR 682</a></td><td class="n">Serial/USB control word</td><td class="f">BITMAP16</td><td>Control word: run, enable, direction, fault reset</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-683">HR 683</a></td><td class="n">Serial/USB speed reference</td><td class="f">INT16</td><td>Speed reference, 8192 = P0403</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-680">HR 680</a></td><td class="n">Logical status (status word)</td><td class="f">BITMAP16</td><td>Status word: running, remote, fault</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-5">HR 5</a></td><td class="n">Output frequency</td><td class="f">UINT16</td><td>Output frequency (0.1 Hz)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-3">HR 3</a></td><td class="n">Motor current</td><td class="f">UINT16</td><td>Motor current (0.1 A)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4">HR 4</a></td><td class="n">DC link voltage (Ud)</td><td class="f">UINT16</td><td>DC link voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-49">HR 49</a></td><td class="n">Present fault</td><td class="f">UINT16</td><td>Present fault number</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-48">HR 48</a></td><td class="n">Present alarm</td><td class="f">UINT16</td><td>Present alarm number</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>P0312 selects the serial protocol (2 = Modbus RTU slave on serial 1, 7 = on the second port of a CRS485/CUSB/CRS232 module). Set P0308 address, P0310 baud and P0311 byte format. For network control set P0220 = 1 (always Remote) or 6 (Local/Remote switched by P0682 bit 4), P0222 = 9 (reference from P0683), P0226 = 5 or 6 (direction from P0682 bit 2) and P0227 = 2 (run/stop from P0682). Use P0221/P0223/P0224 instead if the drive runs in Local.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>P0314 Serial Watchdog (0.0-999.0 s, 0 = off by default) raises alarm A0128 when no valid telegram arrives in time; P0313 picks the reaction (0 none, 1 ramp stop default, 2 coast/general disable, 3 go to Local, 4 Local keeping the network commands, 5 fault F0228). Timing starts at the first valid telegram after power-up. P0316 shows 2 while the watchdog error is active.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Register address = parameter number, no offset: P0680 is address 680 (40681 in 4x-style masters).</li><li>Everything is a 16-bit integer with the decimal point dropped; check the programming manual for each parameter&#x27;s decimals.</li><li>P0683 speed reference is not in Hz: 8192 = motor rated frequency (P0403). For 30 Hz on a 60 Hz motor write 4096.</li><li>Negative P0683 reverses the reference, and P0682 bit 2 also flips direction; both together cancel out.</li><li>P0682 and P0683 show as read-only on the keypad but are writable over the network.</li><li>Supported functions: 01, 02, 03, 04, 05, 06, 15, 16 and 43 (device identification).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 on the plug-in module terminals: the standard CFW500-IOS module carries A(-), B(+) and GND; check the terminal label of the fitted module (the Modbus guide and programming manual print different terminal numbers).</li><li>Baud 9600, 19200 (default) or 38400; byte format 8N1, 8E1 (default), 8O1, 8N2, 8E2 or 8O2.</li><li>Fit 120 ohm termination only at the two ends of the trunk; up to 32 devices per segment, 1000 m max.</li><li>P0027 shows which plug-in module the drive detected.</li><li>Most command-source parameters (P0220-P0228, P0312) are &#x27;cfg&#x27; and can only be changed with the motor stopped.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>If a password is set in P0200, parameter writes are refused until the password is written to P0000; access resets at power-down.</li><li>P0220 factory setting is 2 (HMI key, starting in Local), so network run commands are ignored until Remote is selected.</li><li>Factory P0227 = 1 (digital inputs): network run/stop is ignored until it is set to 2.</li><li>When the drive uses the RS-485 port for a remote keypad (P0312 = 0), Modbus is off on that port; use a two-port module and P0312 = 6 for keypad plus Modbus.</li><li>With P0229 = 1 (coast stop), P0682 bit 0 behaves like bit 1 and the motor coasts.</li></ul>
</section>
<h2 id="registers">WEG CFW500 frequency inverter (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>62</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">62 of 62 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">WEG CFW500 frequency inverter (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc P0001</small></td><td class="n">Speed reference</td><td class="d">Active speed reference in the P0208/P0209/P0210 display scale.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc P0002</small></td><td class="n">Output speed (motor)</td><td class="d">Output speed in the same display scale as P0001.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc P0003</small></td><td class="n">Motor current</td><td class="d">Output current, A rms.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc P0004</small></td><td class="n">DC link voltage (Ud)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc P0005</small></td><td class="n">Output frequency</td><td class="d">Actual frequency applied to the motor.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc P0006</small></td><td class="n">Inverter status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Ready; 1 = Run; 2 = Undervoltage; 3 = Fault; 4 = Self-tuning; 5 = Configuration; 6 = DC braking; 7 = Sleep mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc P0007</small></td><td class="n">Output voltage</td><td class="d">Line voltage at the drive output.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc P0009</small></td><td class="n">Motor torque</td><td class="d">Percent of rated motor torque; signed.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc P0010</small></td><td class="n">Output power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc P0011</small></td><td class="n">Power factor</td><td class="d">Signed, -1.00 to 1.00.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc P0012</small></td><td class="n">Digital input status DI1-DI8</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DI1; bit 1 = DI2; bit 2 = DI3; bit 3 = DI4; bit 4 = DI5; bit 5 = DI6; bit 6 = DI7; bit 7 = DI8</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc P0013</small></td><td class="n">Digital output status DO1-DO5</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DO1; bit 1 = DO2; bit 2 = DO3; bit 3 = DO4; bit 4 = DO5</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc P0018</small></td><td class="n">AI1 value</td><td class="d">Analog input 1 after gain/offset, percent of full scale.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc P0019</small></td><td class="n">AI2 value</td><td class="d">Analog input 2 after gain/offset.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc P0020</small></td><td class="n">AI3 value</td><td class="d">Analog input 3 after gain/offset.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc P0023</small></td><td class="n">Main software version</td><td class="d">Control board firmware, e.g. 220 = 2.20.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc P0030</small></td><td class="n">Power module temperature</td><td class="d">Measured inside the power module; signed.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37<small>doc P0037</small></td><td class="n">Motor overload Ixt</td><td class="d">Overload integrator; fault F0072 at 100%.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-48"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">48<small>doc P0048</small></td><td class="n">Present alarm</td><td class="d">Active alarm number (e.g. 128 = A0128), 0 if none.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49<small>doc P0049</small></td><td class="n">Present fault</td><td class="d">Active fault number (e.g. 228 = F0228), 0 if none.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50<small>doc P0050</small></td><td class="n">Last fault</td><td class="d">Number of the most recent fault.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51<small>doc P0051</small></td><td class="n">Last fault current</td><td class="d">Output current when the last fault tripped.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-52"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">52<small>doc P0052</small></td><td class="n">Last fault DC link</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-53"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53<small>doc P0053</small></td><td class="n">Last fault frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-55"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">55<small>doc P0055</small></td><td class="n">Last fault logical status</td><td class="d">Copy of P0680 at the last fault.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = STO active (drive locked, A0160); bit 1 = Run command present; bit 2 = Fire Mode active; bit 4 = Quick stop active; bit 5 = 2nd ramp (P0102/P0103) in use; bit 6 = Config mode (parameter incompatibility, cannot enable); bit 7 = Alarm present; bit 8 = Motor running per reference and command; bit 9 = Drive enabled and ready to run; bit 10 = 1 = forward, 0 = reverse; bit 11 = JOG active; bit 12 = 1 = Remote, 0 = Local; bit 13 = Undervoltage; bit 14 = PID in automatic (0 = manual); bit 15 = Fault present</td></tr>
<tr data-row data-type="holding_register" id="r-hr-60"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">60<small>doc P0060</small></td><td class="n">Second fault</td><td class="d">Number of the second most recent fault.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-70"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">70<small>doc P0070</small></td><td class="n">Third fault</td><td class="d">Number of the third most recent fault.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100<small>doc P0100</small></td><td class="n">Acceleration time</td><td class="d">0.1-999.0 s; default 10.0 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">101<small>doc P0101</small></td><td class="n">Deceleration time</td><td class="d">0.1-999.0 s; default 10.0 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-121"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">121<small>doc P0121</small></td><td class="n">Speed reference via HMI</td><td class="d">Keypad reference used when P0221/P0222 = 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-133"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">133<small>doc P0133</small></td><td class="n">Minimum speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-134"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">134<small>doc P0134</small></td><td class="n">Maximum speed</td><td class="d">Default 66.0 Hz (60 Hz set) or 55.0 Hz (50 Hz set).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">202<small>doc P0202</small></td><td class="n">Type of control</td><td class="d">Change only with the motor stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = V/f; 3 = Sensorless vector; 4 = Vector with encoder; 5 = VVW; 8 = VVW PM</td></tr>
<tr data-row data-type="holding_register" id="r-hr-220"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">220<small>doc P0220</small></td><td class="n">LOC/REM selection source</td><td class="d">Default 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Always LOC; 1 = Always REM; 2 = HMI key (LOC); 3 = HMI key (REM); 4 = DIx; 5 = Serial/USB (LOC); 6 = Serial/USB (REM); 9 = CO/DN/PB/Eth (LOC); 10 = CO/DN/PB/Eth (REM); 11 = SoftPLC</td></tr>
<tr data-row data-type="holding_register" id="r-hr-221"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">221<small>doc P0221</small></td><td class="n">LOC reference selection</td><td class="d">Set 9 for speed reference from P0683.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = HMI keys; 1 = AI1; 2 = AI2; 3 = AI3; 4 = FI; 5 = AI1 + AI2 &gt; 0; 6 = AI1 + AI2; 7 = Electronic potentiometer; 8 = Multispeed; 9 = Serial/USB; 11 = CO/DN/PB/Eth; 12 = SoftPLC; 14 = AI1 &gt; 0; 15 = AI2 &gt; 0; 16 = AI3 &gt; 0; 17 = FI &gt; 0</td></tr>
<tr data-row data-type="holding_register" id="r-hr-222"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">222<small>doc P0222</small></td><td class="n">REM reference selection</td><td class="d">Same options as P0221; 9 = Serial/USB.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = HMI keys; 1 = AI1; 2 = AI2; 3 = AI3; 4 = FI; 5 = AI1 + AI2 &gt; 0; 6 = AI1 + AI2; 7 = Electronic potentiometer; 8 = Multispeed; 9 = Serial/USB; 11 = CO/DN/PB/Eth; 12 = SoftPLC; 14 = AI1 &gt; 0; 15 = AI2 &gt; 0; 16 = AI3 &gt; 0; 17 = FI &gt; 0</td></tr>
<tr data-row data-type="holding_register" id="r-hr-223"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">223<small>doc P0223</small></td><td class="n">LOC rotation selection</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Clockwise; 1 = Counterclockwise; 2 = HMI key (FWD); 3 = HMI key (REV); 4 = DIx; 5 = Serial/USB (F); 6 = Serial/USB (R); 9 = CO/DN/PB/Eth (F); 10 = CO/DN/PB/Eth (R); 12 = SoftPLC</td></tr>
<tr data-row data-type="holding_register" id="r-hr-224"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">224<small>doc P0224</small></td><td class="n">LOC run/stop selection</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = HMI keys; 1 = DIx; 2 = Serial/USB; 4 = CO/DN/PB/Eth; 5 = SoftPLC</td></tr>
<tr data-row data-type="holding_register" id="r-hr-226"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">226<small>doc P0226</small></td><td class="n">REM rotation selection</td><td class="d">Same options as P0223.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Clockwise; 1 = Counterclockwise; 2 = HMI key (FWD); 3 = HMI key (REV); 4 = DIx; 5 = Serial/USB (F); 6 = Serial/USB (R); 9 = CO/DN/PB/Eth (F); 10 = CO/DN/PB/Eth (R); 12 = SoftPLC</td></tr>
<tr data-row data-type="holding_register" id="r-hr-227"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">227<small>doc P0227</small></td><td class="n">REM run/stop selection</td><td class="d">Set 2 to take run/stop from P0682.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = HMI keys; 1 = DIx; 2 = Serial/USB; 4 = CO/DN/PB/Eth; 5 = SoftPLC</td></tr>
<tr data-row data-type="holding_register" id="r-hr-229"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">229<small>doc P0229</small></td><td class="n">Stop mode selection</td><td class="d">Applies to every command source.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Ramp to stop; 1 = Coast to stop; 2 = Quick stop (P0106)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-295"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">295<small>doc P0295</small></td><td class="n">Inverter rated current</td><td class="d">Fixed by drive model.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">308<small>doc P0308</small></td><td class="n">Serial address</td><td class="d">Modbus slave address; default 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-310"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">310<small>doc P0310</small></td><td class="n">Serial baud rate</td><td class="d">Default 1 (19200).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 9600 bit/s; 1 = 19200 bit/s; 2 = 38400 bit/s</td></tr>
<tr data-row data-type="holding_register" id="r-hr-311"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">311<small>doc P0311</small></td><td class="n">Serial byte format</td><td class="d">Default 1 (8E1).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 8 bits, no parity, 1 stop; 1 = 8 bits, even, 1 stop; 2 = 8 bits, odd, 1 stop; 3 = 8 bits, no parity, 2 stop; 4 = 8 bits, even, 2 stop; 5 = 8 bits, odd, 2 stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-312"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">312<small>doc P0312</small></td><td class="n">Serial protocol</td><td class="d">Default 2 (Modbus RTU slave on serial 1).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = HMI-1; 1 = SymbiNet-1; 2 = Modbus RTU-1; 3 = BACnet-1; 5 = Master RTU-1; 6 = HMI-1 / Modbus-2; 7 = Modbus RTU-2; 8 = HMI-1 / BACnet-2; 9 = BACnet-2; 12 = HMI-1 / Modbus master-2; 13 = RTU master-2; 14 = HMI-1 / SymbiNet-2; 15 = SymbiNet-2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-313"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">313<small>doc P0313</small></td><td class="n">Communication error action</td><td class="d">What the drive does on serial timeout; default 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Inactive; 1 = Ramp stop; 2 = General disable; 3 = Go to LOC; 4 = LOC keep enabled; 5 = Cause fault</td></tr>
<tr data-row data-type="holding_register" id="r-hr-314"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">314<small>doc P0314</small></td><td class="n">Serial watchdog</td><td class="d">Timeout without valid telegrams; 0.0 = off (default).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-316"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">316<small>doc P0316</small></td><td class="n">Serial interface status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active; 2 = Watchdog error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">400<small>doc P0400</small></td><td class="n">Motor rated voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-401"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">401<small>doc P0401</small></td><td class="n">Motor rated current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-402"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">402<small>doc P0402</small></td><td class="n">Motor rated speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-403"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">403<small>doc P0403</small></td><td class="n">Motor rated frequency</td><td class="d">8192 in P0681/P0683 equals this frequency.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-680"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">680<small>doc P0680</small></td><td class="n">Logical status (status word)</td><td class="d">Main drive status word.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = STO active (drive locked, A0160); bit 1 = Run command present; bit 2 = Fire Mode active; bit 4 = Quick stop active; bit 5 = 2nd ramp (P0102/P0103) in use; bit 6 = Config mode (parameter incompatibility, cannot enable); bit 7 = Alarm present; bit 8 = Motor running per reference and command; bit 9 = Drive enabled and ready to run; bit 10 = 1 = forward, 0 = reverse; bit 11 = JOG active; bit 12 = 1 = Remote, 0 = Local; bit 13 = Undervoltage; bit 14 = PID in automatic (0 = manual); bit 15 = Fault present</td></tr>
<tr data-row data-type="holding_register" id="r-hr-681"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">681<small>doc P0681</small></td><td class="n">Speed in 13 bits</td><td class="d">Signed; 8192 = P0403 rated frequency, negative = reverse.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-682"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">682<small>doc P0682</small></td><td class="n">Serial/USB control word</td><td class="d">Writable only over the network.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = 1 = run (accelerate to reference), 0 = ramp stop; bit 1 = General enable (0 = disable, motor coasts); bit 2 = 1 = run in reference direction (forward), 0 = reverse; bit 3 = JOG enable; bit 4 = 1 = go to Remote, 0 = go to Local; bit 5 = Use 2nd ramp (P0102/P0103); bit 6 = Quick stop; bit 7 = Fault reset (1 = reset if faulted); bit 13 = Internal PID: 1 = manual, 0 = automatic (R04 manual); bit 14 = External PID: 1 = manual, 0 = automatic (R04 manual)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-683"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">683<small>doc P0683</small></td><td class="n">Serial/USB speed reference</td><td class="d">Signed 13-bit scale: 8192 = P0403; sign combines with P0682 bit 2.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-690"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">690<small>doc P0690</small></td><td class="n">Logical status 2</td><td class="d">Extra status flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 4 = Output frequency reduction active; bit 5 = Sleep mode active; bit 6 = Decelerating; bit 7 = Accelerating; bit 8 = Ramp frozen; bit 9 = Output frequency reached reference; bit 10 = DC link regulation / current limit active (P0150); bit 11 = Factory default loaded for 50 Hz (P0204 = 6); bit 12 = Ride-through running; bit 13 = Flying start running; bit 14 = DC braking active; bit 15 = PWM output pulses enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-695"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">695<small>doc P0695</small></td><td class="n">DOx value</td><td class="d">Drives DO1-DO5 when that output&#x27;s function is set to P0695.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = DO1 (1 = closed); bit 1 = DO2 (1 = closed); bit 2 = DO3 (1 = closed); bit 3 = DO4 (1 = closed); bit 4 = DO5 (1 = closed)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-696"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">696<small>doc P0696</small></td><td class="n">AOx value 1</td><td class="d">Analog output value from network; 32767 = 100%.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-697"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">697<small>doc P0697</small></td><td class="n">AOx value 2</td><td class="d">Analog output value from network; 32767 = 100%.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-698"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">698<small>doc P0698</small></td><td class="n">AOx value 3</td><td class="d">Analog output value from network (AO3 = FO); 32767 = 100%.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Scaling and the P0001-P0070 monitoring parameters come from the WEG CFW500 Programming Manual V2.2X, doc 10002296099 rev 07 (09/2024), https://static.weg.net/medias/downloadcenter/h69/h0f/WEG-CFW500-programming-manual-10002296099-en.pdf. Newer firmware (V3.x/V4.x) manuals were not available in English from WEG&#x27;s server, so check P0023 on site; parameter numbers for these core points are the same in the R04 Modbus guide.</li><li>P0001 and P0002 are left unscaled: they use the user scale from P0208 (full-scale value), P0209 (unit) and P0210 (decimal point). With the factory defaults the scale is Hz with one decimal.</li><li>P0681 and P0683 use WEG&#x27;s 13-bit scale: 8192 equals the motor rated frequency P0403, so Hz = value x P0403 / 8192, saturating at +/-32767 (4x rated).</li><li>Left out: P0040/P0041 PID process variable and setpoint (decimal places depend on P0529), fault-history currents/voltages for the second and third faults (P0061-P0074, same format as P0051-P0055), and P0684/P0685 (fieldbus-card control word and reference, not used over the serial port).</li><li>The R04 Modbus guide shows P0680 bit 0 as STO and bit 2 as Fire Mode, and P0682 bits 13/14 as internal/external PID manual select; the V2.2X programming manual marks those bits reserved. Older firmware will leave them at 0.</li><li>The Modbus guide lists P0308 as 0-255; the programming manual lists 1-247. Use 1-247.</li><li>Fault and alarm numbers are the F/A codes without the letter (P0049 = 228 means F0228 serial timeout).</li><li>P0312 options 1, 3, 8, 9, 14 and 15 (SymbiNet and BACnet) come from the R04 Modbus guide; the V2.2X programming manual lists them as Reserved, so they need newer firmware.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the WEG CFW500 frequency inverter (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the WEG CFW500 frequency inverter (Modbus RTU) have?</summary><p>This map lists 62 registers: 62 holding registers. 30 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the WEG CFW500 frequency inverter (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The Modbus guide says parameters are mapped with offset zero: the parameter number is the holding register address (P0100 = address 100 = 0064h), and it lists P0680 at holding register address 680. So P0680 is requested as address 680; a master that numbers holding registers from 40001 needs 40681. Values travel as plain integers with no decimal point; the guide says the number of decimal places comes from the programming manual, so scale here follows the decimals in each parameter&#x27;s range there (e.g. P0003 0.0-200.0 A -&gt; 0.1 A).</p></details><details><summary>What are the minimum Modbus registers to integrate the WEG CFW500 frequency inverter (Modbus RTU)?</summary><p>Start with HR 682 Serial/USB control word (Control word: run, enable, direction, fault reset); HR 683 Serial/USB speed reference (Speed reference, 8192 = P0403); HR 680 Logical status (status word) (Status word: running, remote, fault); HR 5 Output frequency (Output frequency (0.1 Hz)); HR 3 Motor current (Motor current (0.1 A)); HR 4 DC link voltage (Ud) (DC link voltage); HR 49 Present fault (Present fault number); HR 48 Present alarm (Present alarm number).</p></details><details><summary>How do I enable Modbus control of the WEG CFW500 frequency inverter (Modbus RTU)?</summary><p>P0312 selects the serial protocol (2 = Modbus RTU slave on serial 1, 7 = on the second port of a CRS485/CUSB/CRS232 module). Set P0308 address, P0310 baud and P0311 byte format. For network control set P0220 = 1 (always Remote) or 6 (Local/Remote switched by P0682 bit 4), P0222 = 9 (reference from P0683), P0226 = 5 or 6 (direction from P0682 bit 2) and P0227 = 2 (run/stop from P0682). Use P0221/P0223/P0224 instead if the drive runs in Local.</p></details><details><summary>What happens when the WEG CFW500 frequency inverter (Modbus RTU) loses Modbus communication?</summary><p>P0314 Serial Watchdog (0.0-999.0 s, 0 = off by default) raises alarm A0128 when no valid telegram arrives in time; P0313 picks the reaction (0 none, 1 ramp stop default, 2 coast/general disable, 3 go to Local, 4 Local keeping the network commands, 5 fault F0228). Timing starts at the first valid telegram after power-up. P0316 shows 2 while the watchdog error is active.</p></details><details><summary>Where is the official WEG CFW500 frequency inverter (Modbus RTU) Modbus documentation?</summary><p>The source is Modbus RTU CFW500 User&#x27;s Guide (10002253377 / 04), revision 2025-06, published free by WEG at https://static.weg.net/medias/downloadcenter/h73/ha4/WEG-CFW500-modbus-rtu-manual-10002253377-en.pdf.</p></details></div>
<h2>Other variable frequency drives register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/yaskawa/hv600" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa HV600 HVAC fan and pump drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa HV600 drives using the built-in RS-485 port with H5-08 = 0 (MEMOBUS/Modbus), per technical reference SIEPC71061732 revision F.</p><div class="meta">40 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: CIPR-HV60, HV600 HVAC drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/v1000" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa V1000 AC drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa V1000 drives (CIMR-VU; 200 V single/three-phase and 400 V three-phase, 0.1-18.5 kW) using the built-in RS-422/485 MEMOBUS/Modbus terminals, per Technical Manual SIEP C710606 18F.</p><div class="meta">63 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-VU, V1000 Compact Vector Control Drive</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs180" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS180 machinery drive (embedded Modbus RTU)</h3><p>ACS180 drives running the machinery control program, built-in EIA-485 Modbus RTU terminal (embedded fieldbus, EFB), addressing mode 0 (default); firmware manual 3AXD50000467860 Rev D.</p><div class="meta">46 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS180-04, ACS180 machinery control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs800-rmba" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS800 drive, Standard Control Program 7.x (RMBA-01 Standard Modbus Link)</h3><p>ACS800 drives running Standard Control Program 7.x with an RMBA-01 Modbus Adapter in option slot 1 or 2 (Standard Modbus Link, RTU only), ABB Drives communication profile.</p><div class="meta">12 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS800-01, ACS800-02, ACS800-04, ACS800-07, ACS800-11, ACS800-17, ACS800-31, ACS800-37, RMBA-01, ACS800 Standard Control Program</span></a></li><li><a class="card" href="/modbus-register-maps/automationdirect/gs1" data-row><span class="k">Variable frequency drive</span><h3>AutomationDirect GS1 series AC drive</h3><p>All GS1 drives; status addresses and P9.xx serial-communication parameters from chapter 5 of the user manual.</p><div class="meta">22 registers &middot; 11 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: GS1-10P2, GS1-10P5, GS1-20P2, GS1-20P5, GS1-21P0, GS1-22P0</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-101" data-row><span class="k">Variable frequency drive (HVAC fans and pumps)</span><h3>Danfoss VLT HVAC Basic Drive FC 101 (Modbus RTU)</h3><p>VLT HVAC Basic Drive FC 101 on its built-in RS-485 port with 8-30 Protocol = Modbus RTU and the FC control profile.</p><div class="meta">86 registers &middot; 30 writable &middot; RTU</div><span class="sr-only"> Also known as: FC101, FC-101, VLT HVAC Basic Drive FC 101, VLT HVAC Basic</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/vfds/">All variable frequency drives Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://static.weg.net/medias/downloadcenter/h73/ha4/WEG-CFW500-modbus-rtu-manual-10002253377-en.pdf" rel="nofollow noopener" target="_blank">Modbus RTU CFW500 User&#x27;s Guide &middot; 10002253377 / 04 &middot; rev. 2025-06</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
