<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Weil-McLain Unity 2 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Weil-McLain Unity 2 Modbus register map: 30 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/weil-mclain/unity-2-control">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Weil-McLain Unity 2 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Weil-McLain Unity 2 Modbus register map: 30 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/weil-mclain/unity-2-control">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Weil-McLain Unity 2 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Weil-McLain Unity 2 Modbus register map: 30 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/weil-mclain/unity-2-control",
   "url": "https://easymodbus.com/modbus-register-maps/weil-mclain/unity-2-control",
   "name": "Weil-McLain Unity 2 Modbus Register List & Map | Easy Modbus",
   "description": "Weil-McLain Unity 2 Modbus register map: 30 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/weil-mclain/unity-2-control#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/weil-mclain/unity-2-control#dataset",
   "name": "Weil-McLain Unity 2 control (ECO Tec 80-199, SVF 500/600 boilers) Modbus register map",
   "description": "Weil-McLain's Unity 2 boiler control has a built-in Modbus RTU slave on the BMS terminals of J12 (a plug-in harness on ECO Tec, pre-installed board on SVF). This map covers the supplement's 'frequently used points': model, boiler state, active priority, blower speed and modulation, flame signal, all temperature sensors in degrees F, DHW flow, gas valve and 120 V output status, and gas type. Weil-McLain Unity 2 Modbus register map: 30 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/weil-mclain/unity-2-control",
   "keywords": [
    "Weil-McLain Unity 2 control (ECO Tec 80-199, SVF 500/600 boilers) Modbus register map",
    "Weil-McLain Unity 2 control (ECO Tec 80-199, SVF 500/600 boilers) Modbus registers",
    "Weil-McLain Modbus map",
    "ECO Tec 80 Modbus register map",
    "ECO Tec 110 Modbus register map",
    "ECO Tec 150 Modbus register map",
    "ECO Tec 199 Modbus register map",
    "ECO Tec Combi Modbus register map",
    "SVF 500 Modbus register map",
    "SVF 600 Modbus register map",
    "Unity2 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Unity 2 Control Modbus Supplement - Software Interface Specification (Eco Tec 80/110/150/199 and SVF 500/600)",
    "url": "https://www.weil-mclain.com/wp-content/uploads/ECT-SVF-Unity2-Control-Modbus-Supplement.pdf",
    "author": {
     "@type": "Organization",
     "name": "Weil-McLain"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Weil-McLain Unity 2 control (ECO Tec 80-199, SVF 500/600 boilers)",
    "description": "Boiler"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/weil-mclain/unity-2-control.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/weil-mclain/unity-2-control.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Weil-McLain Unity 2 control (ECO Tec 80-199, SVF 500/600 boilers) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 30 registers: 30 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Weil-McLain Unity 2 control (ECO Tec 80-199, SVF 500/600 boilers) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The supplement lists each register in decimal and hex and says the control speaks hex: use the hex value as the register address. 0xA002 (decimal 40962) is sent as 0xA002; it is not a Modicon 4xxxx number, so do not subtract 40001."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Weil-McLain Unity 2 control (ECO Tec 80-199, SVF 500/600 boilers)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 40962 Boiler state (Boiler state); HR 40967 Modulation percentage (Modulation %); HR 40970 Target temperature (Target temperature); HR 40971 Boiler out 1 temperature (Boiler outlet temperature); HR 40973 Boiler in temperature (Boiler inlet temperature); HR 40978 Outdoor temperature (Outdoor temperature)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Weil-McLain Unity 2 control (ECO Tec 80-199, SVF 500/600 boilers)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Contractor menu (press and hold the WM logo on the home screen) > Modbus settings: set Enable = YES, address, parity, baud and stop bits. BMS wiring is J12-1 (A+), J12-2 (B-), J12-5 (common)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Weil-McLain Unity 2 control (ECO Tec 80-199, SVF 500/600 boilers) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Unity 2 Control Modbus Supplement - Software Interface Specification (Eco Tec 80/110/150/199 and SVF 500/600) (550-100-266/1023), revision 2023-10, published free by Weil-McLain at https://www.weil-mclain.com/wp-content/uploads/ECT-SVF-Unity2-Control-Modbus-Supplement.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Weil-McLain",
     "item": "https://easymodbus.com/modbus-register-maps/weil-mclain/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Unity 2 control (ECO Tec 80-199, SVF 500/600 boilers)",
     "item": "https://easymodbus.com/modbus-register-maps/weil-mclain/unity-2-control"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/weil-mclain/">Weil-McLain</a></li><li aria-current="page">Unity 2 control (ECO Tec 80-199, SVF 500/600 boilers)</li></ol>
<p class="eyebrow">Boiler &middot; Modbus register map</p><h1><span class="mfr">Weil-McLain</span> Unity 2 control (ECO Tec 80-199, SVF 500/600 boilers) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>Weil-McLain&#x27;s Unity 2 boiler control has a built-in Modbus RTU slave on the BMS terminals of J12 (a plug-in harness on ECO Tec, pre-installed board on SVF). This map covers the supplement&#x27;s &#x27;frequently used points&#x27;: model, boiler state, active priority, blower speed and modulation, flame signal, all temperature sensors in degrees F, DHW flow, gas valve and 120 V output status, and gas type.</p>
<p>This page lists <strong>30 Modbus registers</strong> for the Weil-McLain Unity 2 control (ECO Tec 80-199, SVF 500/600 boilers) &mdash; 0 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Weil-McLain&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/weil-mclain/">Weil-McLain</a></dd></div><div><dt>Model</dt><dd>Unity 2 control (ECO Tec 80-199, SVF 500/600 boilers)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/boilers/">Boiler</a></dd></div><div><dt>Registers</dt><dd>30 (0 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>Also known as</dt><dd>ECO Tec 80, ECO Tec 110, ECO Tec 150, ECO Tec 199, ECO Tec Combi, SVF 500, SVF 600, Unity2</dd></div><div><dt>Source document</dt><dd><a href="https://www.weil-mclain.com/wp-content/uploads/ECT-SVF-Unity2-Control-Modbus-Supplement.pdf" rel="nofollow noopener" target="_blank">Unity 2 Control Modbus Supplement - Software Interface Specification (Eco Tec 80/110/150/199 and SVF 500/600) &middot; 550-100-266/1023 &middot; rev. 2023-10</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/weil-mclain/unity-2-control.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/weil-mclain/unity-2-control.json">JSON</a>
  <a class="btn" href="https://www.weil-mclain.com/wp-content/uploads/ECT-SVF-Unity2-Control-Modbus-Supplement.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Weil-McLain Unity 2 control (ECO Tec 80-199, SVF 500/600 boilers)</h2>
<div class="answer"><b>Integration in brief</b><p>Enable Modbus on the boiler&#x27;s contractor menu, match address/baud/parity/stop bits, then read 0xA002-0xA01E with function 03 for state, firing and temperatures.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-40962">HR 40962</a></td><td class="n">Boiler state</td><td class="f">UINT16</td><td>Boiler state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-40967">HR 40967</a></td><td class="n">Modulation percentage</td><td class="f">UINT16</td><td>Modulation %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-40970">HR 40970</a></td><td class="n">Target temperature</td><td class="f">UINT16</td><td>Target temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-40971">HR 40971</a></td><td class="n">Boiler out 1 temperature</td><td class="f">UINT16</td><td>Boiler outlet temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-40973">HR 40973</a></td><td class="n">Boiler in temperature</td><td class="f">UINT16</td><td>Boiler inlet temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-40978">HR 40978</a></td><td class="n">Outdoor temperature</td><td class="f">INT16</td><td>Outdoor temperature</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Contractor menu (press and hold the WM logo on the home screen) &gt; Modbus settings: set Enable = YES, address, parity, baud and stop bits. BMS wiring is J12-1 (A+), J12-2 (B-), J12-5 (common).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Register numbers like 40962 are real addresses (0xA002), not Modicon references.</li><li>Temperatures in F with fault codes 1233-1237.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Baud 4800, 9600 or 38400; parity even/odd/none; 1 or 2 stop bits.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>On multi-boiler systems the Unity 2 must be the master control.</li></ul>
</section>
<h2 id="registers">Weil-McLain Unity 2 control (ECO Tec 80-199, SVF 500/600 boilers) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>30</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">30 of 30 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Weil-McLain Unity 2 control (ECO Tec 80-199, SVF 500/600 boilers) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-40961"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40961<small>doc 40961 / 0xA001</small></td><td class="n">Boiler model</td><td class="d">Printed type UINT8.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">16 = Eco Tec 80; 17 = Eco Tec 110; 18 = Eco Tec 110 Combi; 19 = Eco Tec 150; 20 = Eco Tec 150 Combi; 21 = Eco Tec 199; 22 = Eco Tec 199 Combi; 64 = SVF 500; 65 = SVF 600; 255 = Not configured</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40962"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40962<small>doc 40962 / 0xA002</small></td><td class="n">Boiler state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Standby; 1 = Prepump; 2 = Prepurge; 3 = Ignition speed; 4 = Pre-ignition; 5 = GV open test; 6 = GV closed test; 7 = Ignition; 8 = Heating; 9 = Postpurge; 10 = Lockout; 11 = Postpump; 12 = Inter-purge; 13 = Init; 14 = Config check</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40963"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40963<small>doc 40963 / 0xA003</small></td><td class="n">Active inputs</td><td class="d">No value coding given in the list.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40964"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40964<small>doc 40964 / 0xA004</small></td><td class="n">Active priority</td><td class="d">Printed type UINT8.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Local priority 1; 1 = Network 1; 2 = Network 2; 3 = Local priority 2; 4 = Local priority 3; 6 = Freeze protection; 7 = System pump; 8 = Priority off; 9 = No active priority</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40965"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40965<small>doc 40965 / 0xA005</small></td><td class="n">Desired blower speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40966"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40966<small>doc 40966 / 0xA006</small></td><td class="n">Actual blower speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40967"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40967<small>doc 40967 / 0xA007</small></td><td class="n">Modulation percentage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40968"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40968<small>doc 40968 / 0xA008</small></td><td class="n">Desired blower PWM</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40969"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40969<small>doc 40969 / 0xA009</small></td><td class="n">Flame signal</td><td class="d">23 = 2.3 µA.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>µA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40970"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40970<small>doc 40970 / 0xA00A</small></td><td class="n">Target temperature</td><td class="d">Degrees F; 1233-1237 are sensor fault codes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s">1233 = No sensor; 1234 = Sensor shorted; 1235 = Sensor open; 1236 = Redundant sensor failed; 1237 = Lost communications to sensor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40971"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40971<small>doc 40971 / 0xA00B</small></td><td class="n">Boiler out 1 temperature</td><td class="d">Degrees F; 1233-1237 are sensor fault codes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s">1233 = No sensor; 1234 = Sensor shorted; 1235 = Sensor open; 1236 = Redundant sensor failed; 1237 = Lost communications to sensor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40972"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40972<small>doc 40972 / 0xA00C</small></td><td class="n">Boiler out 2 temperature</td><td class="d">Degrees F; 1233-1237 are sensor fault codes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s">1233 = No sensor; 1234 = Sensor shorted; 1235 = Sensor open; 1236 = Redundant sensor failed; 1237 = Lost communications to sensor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40973"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40973<small>doc 40973 / 0xA00D</small></td><td class="n">Boiler in temperature</td><td class="d">Degrees F; 1233-1237 are sensor fault codes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s">1233 = No sensor; 1234 = Sensor shorted; 1235 = Sensor open; 1236 = Redundant sensor failed; 1237 = Lost communications to sensor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40974"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40974<small>doc 40974 / 0xA00E</small></td><td class="n">Flue 1 temperature</td><td class="d">Degrees F; 1233-1237 are sensor fault codes.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s">1233 = No sensor; 1234 = Sensor shorted; 1235 = Sensor open; 1236 = Redundant sensor failed; 1237 = Lost communications to sensor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40975"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40975<small>doc 40975 / 0xA00F</small></td><td class="n">Flue 2 temperature</td><td class="d">Degrees F; 1233-1237 are sensor fault codes.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s">1233 = No sensor; 1234 = Sensor shorted; 1235 = Sensor open; 1236 = Redundant sensor failed; 1237 = Lost communications to sensor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40976"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40976<small>doc 40976 / 0xA010</small></td><td class="n">System supply temperature</td><td class="d">Degrees F; 1233-1237 are sensor fault codes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s">1233 = No sensor; 1234 = Sensor shorted; 1235 = Sensor open; 1236 = Redundant sensor failed; 1237 = Lost communications to sensor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40977"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40977<small>doc 40977 / 0xA011</small></td><td class="n">System return temperature</td><td class="d">Degrees F; 1233-1237 are sensor fault codes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s">1233 = No sensor; 1234 = Sensor shorted; 1235 = Sensor open; 1236 = Redundant sensor failed; 1237 = Lost communications to sensor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40978"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40978<small>doc 40978 / 0xA012</small></td><td class="n">Outdoor temperature</td><td class="d">Degrees F; 1233-1237 are sensor fault codes.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s">1233 = No sensor; 1234 = Sensor shorted; 1235 = Sensor open; 1236 = Redundant sensor failed; 1237 = Lost communications to sensor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40979"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40979<small>doc 40979 / 0xA013</small></td><td class="n">DHW 1 temperature</td><td class="d">Degrees F; 1233-1237 are sensor fault codes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s">1233 = No sensor; 1234 = Sensor shorted; 1235 = Sensor open; 1236 = Redundant sensor failed; 1237 = Lost communications to sensor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40980"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40980<small>doc 40980 / 0xA014</small></td><td class="n">DHW 2 temperature</td><td class="d">Degrees F; 1233-1237 are sensor fault codes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s">1233 = No sensor; 1234 = Sensor shorted; 1235 = Sensor open; 1236 = Redundant sensor failed; 1237 = Lost communications to sensor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40982"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40982<small>doc 40982 / 0xA016</small></td><td class="n">DHW flow rate</td><td class="d">35 = 3.5 GPM.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>gpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40983"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40983<small>doc 40983 / 0xA017</small></td><td class="n">Gas valve relay 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40984"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40984<small>doc 40984 / 0xA018</small></td><td class="n">Gas valve relay 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40985"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40985<small>doc 40985 / 0xA019</small></td><td class="n">External ignition/pilot relay</td><td class="d">Printed type UINT8.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40986"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40986<small>doc 40986 / 0xA01A</small></td><td class="n">120 V output 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40987"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40987<small>doc 40987 / 0xA01B</small></td><td class="n">120 V output 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40988"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40988<small>doc 40988 / 0xA01C</small></td><td class="n">120 V output 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40989"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40989<small>doc 40989 / 0xA01D</small></td><td class="n">120 V output 4</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40990"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40990<small>doc 40990 / 0xA01E</small></td><td class="n">120 V output 5</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-41091"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41091<small>doc 41091 / 0xA083</small></td><td class="n">Gas type</td><td class="d">Printed type UINT8.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Natural gas; 1 = Liquid propane</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Several registers are typed UINT8 in the list; Modbus returns them as a 16-bit register and they are typed UINT16 here.</li><li>Temperatures are whole degrees F; the values 1233-1237 are sensor fault codes, not temperatures.</li><li>Only the frequently used points list and gas type are mapped. The 118-page supplement also covers priorities, network/shadow boilers, faults and history; those registers are left out to keep the map short.</li><li>Modbus settings (enable, address 0-255, parity even/odd/none, baud 4800/9600/38400, 1 or 2 stop bits) are made on the boiler display&#x27;s Modbus settings screen; no defaults are given.</li><li>The supplement does not name Modbus function codes. Its single register list mixes read-only and user-writable registers, which fits the holding-register table, so the points are listed as holding registers (function 03).</li><li>Revision date taken from the part number suffix /1023 (October 2023).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Weil-McLain Unity 2 control (ECO Tec 80-199, SVF 500/600 boilers)</h2><div class="faq"><details open><summary>What Modbus registers does the Weil-McLain Unity 2 control (ECO Tec 80-199, SVF 500/600 boilers) have?</summary><p>This map lists 30 registers: 30 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Weil-McLain Unity 2 control (ECO Tec 80-199, SVF 500/600 boilers) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The supplement lists each register in decimal and hex and says the control speaks hex: use the hex value as the register address. 0xA002 (decimal 40962) is sent as 0xA002; it is not a Modicon 4xxxx number, so do not subtract 40001.</p></details><details><summary>What are the minimum Modbus registers to integrate the Weil-McLain Unity 2 control (ECO Tec 80-199, SVF 500/600 boilers)?</summary><p>Start with HR 40962 Boiler state (Boiler state); HR 40967 Modulation percentage (Modulation %); HR 40970 Target temperature (Target temperature); HR 40971 Boiler out 1 temperature (Boiler outlet temperature); HR 40973 Boiler in temperature (Boiler inlet temperature); HR 40978 Outdoor temperature (Outdoor temperature).</p></details><details><summary>How do I enable Modbus control of the Weil-McLain Unity 2 control (ECO Tec 80-199, SVF 500/600 boilers)?</summary><p>Contractor menu (press and hold the WM logo on the home screen) &gt; Modbus settings: set Enable = YES, address, parity, baud and stop bits. BMS wiring is J12-1 (A+), J12-2 (B-), J12-5 (common).</p></details><details><summary>Where is the official Weil-McLain Unity 2 control (ECO Tec 80-199, SVF 500/600 boilers) Modbus documentation?</summary><p>The source is Unity 2 Control Modbus Supplement - Software Interface Specification (Eco Tec 80/110/150/199 and SVF 500/600) (550-100-266/1023), revision 2023-10, published free by Weil-McLain at https://www.weil-mclain.com/wp-content/uploads/ECT-SVF-Unity2-Control-Modbus-Supplement.pdf.</p></details></div>
<h2>Other boilers &amp; water heaters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/lochinvar/armor-1250-4000-modbus" data-row><span class="k">Boiler (commercial water heater)</span><h3>Lochinvar Armor 1250-4000 commercial water heaters, Series 100 &amp; 101 (Modbus communication board)</h3><p>Lochinvar Armor water heaters, models 1250-4000, Series 100 and 101, with the SMART SYSTEM control and Modbus/BACnet communication board, per 100305786_2000558371 Rev C.</p><div class="meta">42 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: Armor 1250, Armor 1500, Armor 2000, Armor 2500, Armor 3000, Armor 3500, Armor 4000, AWH, AWH1250, AWH4000, SMART SYSTEM</span></a></li><li><a class="card" href="/modbus-register-maps/mestek/knslm" data-row><span class="k">Boiler</span><h3>Mestek KNSLM boiler control (KN2 / KN4 / rAy series)</h3><p>KNSLM boiler control (KN2/KN4/rAy series), register list V1.10; registers marked 2.70+ need firmware 2.70 or later.</p><div class="meta">192 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: KNSLM, KN2, KN4, rAy</span></a></li><li><a class="card" href="/modbus-register-maps/buderus/ssb-boiler" data-row><span class="k">Boiler</span><h3>Buderus SSB condensing boilers (built-in Modbus RTU)</h3><p>Buderus SSB series condensing boilers (Bosch Thermotechnology, North America) using the Modbus terminals on the boiler&#x27;s internal terminal strip, per installation instructions 6720818450 (2015/10).</p><div class="meta">50 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: SSB, Buderus SSB boiler, Bosch SSB, 6720818450</span></a></li><li><a class="card" href="/modbus-register-maps/lochinvar/knight-armor-modbus" data-row><span class="k">Boiler / water heater</span><h3>Lochinvar Knight / Armor / Wall Mount boilers (ModBus communication board)</h3><p>Knight 81-286, Knight XL 400-1000, Armor 151-1000, Outdoor Knight/Knight XL/Armor, AQUAS 400-801, FTXL 400-1000, Wall Mount 51-211, Wall Hung 55-399, Wall Mount Armor 125-200 and Shield 125-500 with the Lochinvar ModBus communication board.</p><div class="meta">43 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: Knight, Knight XL, Outdoor Knight, Outdoor Knight XL, Armor, Outdoor Armor, Wall Mount Armor, Knight Wall Mount, Knight Wall Hung, AQUAS, FTXL, Shield</span></a></li><li><a class="card" href="/modbus-register-maps/pvi-industries/xr10cx" data-row><span class="k">Boiler (water heater controller)</span><h3>PVI Industries XR10CX water heater digital operating controller (Modbus RTU)</h3><p>PVI XR10CX digital operating controls on RS-485 Modbus RTU, per PVI manual PV500-67 (06/2014).</p><div class="meta">22 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: XR10CX, PV500-67</span></a></li><li><a class="card" href="/modbus-register-maps/honeywell/sola-hydronic-control" data-row><span class="k">Boiler controller</span><h3>Honeywell SOLA hydronic boiler control (Modbus interface)</h3><p>Honeywell SOLA (R7910/R7911) integrated boiler controls, status registers 0-173 of the SOLA Modbus Interface specification Rev 4.1.1 (2013-10-14). Used inside many OEM condensing boilers.</p><div class="meta">140 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: R7910, R7911, Honeywell SOLA, SOLA ICP</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/boilers/">All boilers &amp; water heaters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.weil-mclain.com/wp-content/uploads/ECT-SVF-Unity2-Control-Modbus-Supplement.pdf" rel="nofollow noopener" target="_blank">Unity 2 Control Modbus Supplement - Software Interface Specification (Eco Tec 80/110/150/199 and SVF 500/600) &middot; 550-100-266/1023 &middot; rev. 2023-10</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
