<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Wilo SiFresh Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Wilo SiFresh Modbus register map: 92 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/wilo/sifresh-cif-modbus">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Wilo SiFresh Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Wilo SiFresh Modbus register map: 92 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/wilo/sifresh-cif-modbus">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Wilo SiFresh Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Wilo SiFresh Modbus register map: 92 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/wilo/sifresh-cif-modbus",
   "url": "https://easymodbus.com/modbus-register-maps/wilo/sifresh-cif-modbus",
   "name": "Wilo SiFresh Modbus Register List & Map | Easy Modbus",
   "description": "Wilo SiFresh Modbus register map: 92 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/wilo/sifresh-cif-modbus#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/wilo/sifresh-cif-modbus#dataset",
   "name": "Wilo SiFresh with CIF module Modbus RTU Modbus register map",
   "description": "The Wilo SiFresh gets Modbus RTU through Wilo's plug-in CIF module. A master switches the pump on/off with the pump command word, selects the control mode and writes a relative duty point in 0.5 % steps; a bus command timer can fall back to preset values when communication stops. Read-only data covers head, flow, power, energy, speed, temperatures and status/error words. This map keeps only the points Wilo marks as supported on the SiFresh. Wilo SiFresh Modbus register map: 92 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/wilo/sifresh-cif-modbus",
   "keywords": [
    "Wilo SiFresh with CIF module Modbus RTU Modbus register map",
    "Wilo SiFresh with CIF module Modbus RTU Modbus registers",
    "Wilo Modbus map",
    "Wilo-SiFresh Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "WILO Modbus RTU",
    "url": "https://cms.media.wilo.com/cdndoc/wilo194406/11516106/wilo194406.html",
    "author": {
     "@type": "Organization",
     "name": "Wilo"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Wilo SiFresh with CIF module Modbus RTU",
    "description": "Pump system"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/wilo/sifresh-cif-modbus.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/wilo/sifresh-cif-modbus.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Wilo SiFresh with CIF module Modbus RTU have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 92 registers: 72 input registers, 20 holding registers. 20 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Wilo SiFresh with CIF module Modbus RTU Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Wilo states that all register addresses are raw addresses as sent on the bus; its example frame 01 04 02 BC 00 01 reads input register 700 (0x02BC). Masters that count registers from 1 must add 1."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Wilo SiFresh with CIF module Modbus RTU use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Wilo SiFresh with CIF module Modbus RTU?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 40 Pump Command in (On/off command (bit 3 = 1 when writing, if listed)); HR 42 controlFunction (Control mode); HR 1 dutyPointRel (Setpoint (duty point, 0.5 % steps)); IR 404 Operation Status (Operation status flags); IR 940 warning/errorMessage (Active warning/error code); IR 1 pressure (Actual pressure); IR 2 flow (Flow); IR 4 powerInput (Power input)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Wilo SiFresh with CIF module Modbus RTU?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Plug in the CIF module Modbus RTU and set the bus address (menu <5.2.3.0>), baud rate (parameter A, <5.2.4.0>: 5 = 9600, 6 = 19200, 7 = 38400 ...) and frame (parameter C, <5.2.5.0>: 2 = 8N1, 3 = 8N2, 6 = 8E1, 10 = 8O1). OFF as bus address disables the interface."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Wilo SiFresh with CIF module Modbus RTU loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The bus command timer (H 300, timeout in H 400 where supported) can switch the pump to the preset command, mode and duty point (H 402-405) when the master stops refreshing it."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Wilo SiFresh with CIF module Modbus RTU Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is WILO Modbus RTU (wilo194406), published free by Wilo at https://cms.media.wilo.com/cdndoc/wilo194406/11516106/wilo194406.html."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Wilo",
     "item": "https://easymodbus.com/modbus-register-maps/wilo/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "SiFresh with CIF module Modbus RTU",
     "item": "https://easymodbus.com/modbus-register-maps/wilo/sifresh-cif-modbus"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/wilo/">Wilo</a></li><li aria-current="page">SiFresh with CIF module Modbus RTU</li></ol>
<p class="eyebrow">Pump system &middot; Modbus register map</p><h1><span class="mfr">Wilo</span> SiFresh with CIF module Modbus RTU Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Wilo SiFresh gets Modbus RTU through Wilo&#x27;s plug-in CIF module. A master switches the pump on/off with the pump command word, selects the control mode and writes a relative duty point in 0.5 % steps; a bus command timer can fall back to preset values when communication stops. Read-only data covers head, flow, power, energy, speed, temperatures and status/error words. This map keeps only the points Wilo marks as supported on the SiFresh.</p>
<p>This page lists <strong>92 Modbus registers</strong> for the Wilo SiFresh with CIF module Modbus RTU &mdash; 20 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Wilo&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/wilo/">Wilo</a></dd></div><div><dt>Model</dt><dd>SiFresh with CIF module Modbus RTU</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/pumps/">Pump system</a></dd></div><div><dt>Registers</dt><dd>92 (20 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>CIF module Modbus RTU 1.00-99.99 (module versions per register as noted)</dd></div><div><dt>Also known as</dt><dd>Wilo-SiFresh</dd></div><div><dt>Source document</dt><dd><a href="https://cms.media.wilo.com/cdndoc/wilo194406/11516106/wilo194406.html" rel="nofollow noopener" target="_blank">WILO Modbus RTU &middot; wilo194406</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/wilo/sifresh-cif-modbus.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/wilo/sifresh-cif-modbus.json">JSON</a>
  <a class="btn" href="https://cms.media.wilo.com/cdndoc/wilo194406/11516106/wilo194406.html" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Wilo SiFresh with CIF module Modbus RTU</h2>
<div class="answer"><b>Integration in brief</b><p>Set bus address, baud (parameter A) and frame (parameter C) in the pump menu, then write the control mode (H 42), the duty point (H 1) and the pump command (H 40). Poll status (I 404 if present), error code (I 940) and the measured values in the I 1-I 10 block.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-40">HR 40</a></td><td class="n">Pump Command in</td><td class="f">BITMAP16</td><td>On/off command (bit 3 = 1 when writing, if listed)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-42">HR 42</a></td><td class="n">controlFunction</td><td class="f">UINT16</td><td>Control mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">dutyPointRel</td><td class="f">INT16</td><td>Setpoint (duty point, 0.5 % steps)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-404">IR 404</a></td><td class="n">Operation Status</td><td class="f">BITMAP16</td><td>Operation status flags</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-940">IR 940</a></td><td class="n">warning/errorMessage</td><td class="f">UINT16</td><td>Active warning/error code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-1">IR 1</a></td><td class="n">pressure</td><td class="f">UINT16</td><td>Actual pressure</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2">IR 2</a></td><td class="n">flow</td><td class="f">UINT16</td><td>Flow</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-4">IR 4</a></td><td class="n">powerInput</td><td class="f">UINT16</td><td>Power input</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Plug in the CIF module Modbus RTU and set the bus address (menu &lt;5.2.3.0&gt;), baud rate (parameter A, &lt;5.2.4.0&gt;: 5 = 9600, 6 = 19200, 7 = 38400 ...) and frame (parameter C, &lt;5.2.5.0&gt;: 2 = 8N1, 3 = 8N2, 6 = 8E1, 10 = 8O1). OFF as bus address disables the interface.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>The bus command timer (H 300, timeout in H 400 where supported) can switch the pump to the preset command, mode and duty point (H 402-405) when the master stops refreshing it.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Register numbers are raw wire addresses; do not subtract 1.</li><li>Duty points are in 0.5 % steps (200 = 100 %).</li><li>Unsupported control-mode values are ignored by the pump.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Where a setpointSignalSource register is listed, select IF-Module (value 1) as the setpoint source if the duty point should come from the bus.</li><li>Terminate the RS-485 line at both ends.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Temperatures are in kelvin.</li><li>Last write wins between the bus, the pump display and other remote controls.</li></ul>
</section>
<h2 id="registers">Wilo SiFresh with CIF module Modbus RTU Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>72</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>20</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">92 of 92 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Wilo SiFresh with CIF module Modbus RTU Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1</td><td class="n">pressure</td><td class="d">Actual pressure (head) at the pump.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 10</td><td>cm H₂O</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2</td><td class="n">flow</td><td class="d">Actual or calculated flow. Error value 9999 up to module 6.00, 65535 from 6.01.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3</td><td class="n">energyConsumption</td><td class="d">Energy consumption counter.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4</td><td class="n">powerInput</td><td class="d">Electrical power input.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5</td><td class="n">operationTime</td><td class="d">Operating hours counter.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 10</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-7"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">7</td><td class="n">speed</td><td class="d">Motor speed.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>1/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8</td><td class="n">temperatureFluid@Device</td><td class="d">Fluid temperature measured at the pump, in kelvin.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-10"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">10</td><td class="n">controlFunction</td><td class="d">Active control mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Gen_Spd; 3 = Gen_PHdConst; 15 = INVALID</td></tr>
<tr data-row data-type="input_register" id="r-ir-18"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">18</td><td class="n">speed max-pres-value</td><td class="d">Maximum speed.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>1/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19</td><td class="n">speed min-pres-value</td><td class="d">Minimum speed.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>1/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24</td><td class="n">flow max-pres-value</td><td class="d">Maximum (calculated) flow.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-25"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">25</td><td class="n">flow min-pres-value</td><td class="d">Minimum (calculated) flow.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-28"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">28</td><td class="n">powerInput max-pres-value</td><td class="d">Maximum electrical input power.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-36"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">36</td><td class="n">Error Type</td><td class="d">Legacy register; prefer I 940 for new work.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 3 = errorPresent</td></tr>
<tr data-row data-type="input_register" id="r-ir-38"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">38</td><td class="n">Pump Status</td><td class="d">Legacy controller status flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = device/functionOn; bit 3 = overrideOff; bit 7 = overrideMin</td></tr>
<tr data-row data-type="input_register" id="r-ir-39"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">39</td><td class="n">State Diagnostics</td><td class="d">Legacy diagnostic flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = errorPresent; bit 10 = device/functionOn</td></tr>
<tr data-row data-type="input_register" id="r-ir-102"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">102</td><td class="n">Pump Status</td><td class="d">Status flags of the partner pump (twin-head).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 3 = overrideOff; bit 7 = overrideMin</td></tr>
<tr data-row data-type="input_register" id="r-ir-200"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">200</td><td class="n">dutyPointRel</td><td class="d">Setpoint the pump is actually using (200 = 100 %). Module 3.00+.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.5</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-202"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">202</td><td class="n">dutyPointRel maximum-output</td><td class="d">Upper limit of the active setpoint. Module 3.00+.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.5</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-204"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">204</td><td class="n">dutyPointRel minimum-output</td><td class="d">Lower limit; lower writes are limited to it. Module 3.00+.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.5</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-206"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">206</td><td class="n">dutyPoint100%Val</td><td class="d">Engineering value at 100 % in the current mode; unit in I 208. Module 3.00+.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-208"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">208</td><td class="n">dutyPointRel units</td><td class="d">Unit code for I 206. Module 3.00+.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">5 = V; 19 = kWh; 47 = W; 55 = bar; 62 = Cel; 63 = K; 73 = s; 80 = m3; 95 = {noUnit}; 104 = min-1; 135 = m3/h</td></tr>
<tr data-row data-type="input_register" id="r-ir-210"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">210</td><td class="n">setpointSignalSource</td><td class="d">Module 3.00+.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = IF-Module; 6 = Internal; 9 = INVALID</td></tr>
<tr data-row data-type="input_register" id="r-ir-211"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">211</td><td class="n">parameterSetSelector</td><td class="d">Parameter set in use (module 3.01+).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = norm; 2 = aux; 3 = preset</td></tr>
<tr data-row data-type="input_register" id="r-ir-222"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">222</td><td class="n">dutyPointRel maximum-output</td><td class="d">Module 3.01+.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.5</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-224"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">224</td><td class="n">dutyPointRel minimum-output</td><td class="d">Module 3.01+.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.5</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-226"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">226</td><td class="n">dutyPoint100%Val</td><td class="d">Module 3.01+.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-228"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">228</td><td class="n">dutyPointRel units</td><td class="d">Module 3.01+.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">5 = V; 19 = kWh; 47 = W; 55 = bar; 62 = Cel; 63 = K; 73 = s; 80 = m3; 95 = {noUnit}; 104 = min-1; 135 = m3/h</td></tr>
<tr data-row data-type="input_register" id="r-ir-232"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">232</td><td class="n">dutyPointRel aux. maximum-output</td><td class="d">Module 3.01+.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.5</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-234"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">234</td><td class="n">dutyPointRel aux. minimum-output</td><td class="d">Module 3.01+.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.5</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-236"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">236</td><td class="n">dutyPoint100%Val aux.</td><td class="d">Module 3.01+.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-238"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">238</td><td class="n">dutyPointRel aux. units</td><td class="d">Module 3.01+.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">5 = V; 19 = kWh; 47 = W; 55 = bar; 62 = Cel; 63 = K; 73 = s; 80 = m3; 95 = {noUnit}; 104 = min-1; 135 = m3/h</td></tr>
<tr data-row data-type="input_register" id="r-ir-242"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">242</td><td class="n">dutyPointRel preset maximum-output</td><td class="d">Module 3.01+.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.5</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-244"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">244</td><td class="n">dutyPointRel preset minimum-output</td><td class="d">Module 3.01+.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.5</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-246"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">246</td><td class="n">dutyPoint100%Val preset</td><td class="d">Module 3.01+.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-248"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">248</td><td class="n">dutyPointRel preset units</td><td class="d">Module 3.01+.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">5 = V; 19 = kWh; 47 = W; 55 = bar; 62 = Cel; 63 = K; 73 = s; 80 = m3; 95 = {noUnit}; 104 = min-1; 135 = m3/h</td></tr>
<tr data-row data-type="input_register" id="r-ir-250"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">250</td><td class="n">dutyPointRel</td><td class="d">Module 3.01+.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.5</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-252"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">252</td><td class="n">dutyPointRel maximum-output</td><td class="d">Module 3.01+.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.5</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-254"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">254</td><td class="n">dutyPointRel minimum-output</td><td class="d">Module 3.01+.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.5</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-256"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">256</td><td class="n">dutyPoint100%Val</td><td class="d">Module 3.01+.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-258"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">258</td><td class="n">dutyPointRel units</td><td class="d">Module 3.01+.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">5 = V; 19 = kWh; 47 = W; 55 = bar; 62 = Cel; 63 = K; 73 = s; 80 = m3; 95 = {noUnit}; 104 = min-1; 135 = m3/h</td></tr>
<tr data-row data-type="input_register" id="r-ir-260"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">260</td><td class="n">controlFunction</td><td class="d">Module 3.01+.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Gen_Spd; 3 = Gen_PHdConst; 15 = INVALID</td></tr>
<tr data-row data-type="input_register" id="r-ir-261"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">261</td><td class="n">Pump Command</td><td class="d">Module 3.01+.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = device/functionOn (module 3.01+)</td></tr>
<tr data-row data-type="input_register" id="r-ir-262"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">262</td><td class="n">setpointSignalSource</td><td class="d">Module 3.01+.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = IF-Module; 6 = Internal; 9 = INVALID</td></tr>
<tr data-row data-type="input_register" id="r-ir-270"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">270</td><td class="n">flow limit. max</td><td class="d">Module 3.02+.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-272"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">272</td><td class="n">flow limit. min</td><td class="d">Module 3.02+.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-274"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">274</td><td class="n">flow limit. off</td><td class="d">Module 3.02+.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-316"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">316</td><td class="n">temperat.FluidFwd</td><td class="d">Forward (supply) temperature in kelvin. Module 3.00+.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-318"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">318</td><td class="n">temperat.FluidRet</td><td class="d">Return temperature in kelvin. Module 3.00+.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-320"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">320</td><td class="n">voltageInput</td><td class="d">Mains input voltage. Module 3.00+.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-400"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">400</td><td class="n">dutyPointRel</td><td class="d">Duty point currently in use.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.5</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-402"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">402</td><td class="n">Pump Command active</td><td class="d">Command currently in effect.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = device/functionOn; bit 1 = overrideMin; bit 2 = overrideMax; bit 3 = TRUE (module 3.00+); bit 4 = overrideOff (module 3.00+); bit 5 = overrideOn (module 3.00+)</td></tr>
<tr data-row data-type="input_register" id="r-ir-404"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">404</td><td class="n">Operation Status</td><td class="d">Main run / warning / error flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = ready4Operation; bit 1 = device/functionOn; bit 2 = serviceRequired; bit 3 = warningPresent; bit 4 = errorPresent; bit 5 = finalErrorPresent</td></tr>
<tr data-row data-type="input_register" id="r-ir-500"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">500</td><td class="n">heartbeatCount</td><td class="d">Counts pump-to-module heartbeats; resets on restart.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-504"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">504</td><td class="n">busCmd.TimerTimeRemain.</td><td class="d">Seconds left before the bus command timer elapses (module 3.02+).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-901"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">901</td><td class="n">userTroubleCode</td><td class="d">Module 3.00+.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = CODE_0; 401 = CODE_401; 402 = CODE_402; 403 = CODE_403; 404 = CODE_404; 405 = CODE_405; 406 = CODE_406; 407 = CODE_407; 408 = CODE_408; 409 = CODE_409; 410 = CODE_410; 420 = CODE_420; 421 = CODE_421; 449 = CODE_449; 550 = CODE_550; 551 = CODE_551; 552 = CODE_552; 553 = CODE_553; 554 = CODE_554; 555 = CODE_555; 556 = CODE_556; 557 = CODE_557; 558 = CODE_558; 560 = CODE_560; 561 = CODE_561; 562 = CODE_562; 563 = CODE_563; 564 = CODE_564; 565 = CODE_565; 566 = CODE_566; 567 = CODE_567; 568 = CODE_568; 569 = CODE_569; 570 = CODE_570; 571 = CODE_571; 572 = CODE_572; 573 = CODE_573; 574 = CODE_574; 575 = CODE_575; 576 = CODE_576; 577 = CODE_577; 578 = CODE_578; 579 = CODE_579; 580 = CODE_580; 581 = CODE_581; 582 = CODE_582; 583 = CODE_583; 584 = CODE_584; 586 = CODE_586; 590 = CODE_590; 598 = CODE_598; 601 = CODE_601; 602 = CODE_602; 603 = CODE_603; 604 = CODE_604; 606 = CODE_606; 607 = CODE_607; 609 = CODE_609; 610 = CODE_610; 611 = CODE_611; 614 = CODE_614; 615 = CODE_615; 618 = CODE_618; 619 = CODE_619; 621 = CODE_621; 641 = CODE_641; 642 = CODE_642; 643 = CODE_643; 644 = CODE_644; 646 = CODE_646; 647 = CODE_647; 649 = CODE_649; 650 = CODE_650; 658 = CODE_658; 659 = CODE_659; 888 = INVALID</td></tr>
<tr data-row data-type="input_register" id="r-ir-940"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">940</td><td class="n">warning/errorMessage</td><td class="d">Active Wilo warning/error code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = NO_ERROR; 3 = FLUID_TEMP_HI; 4 = MAINS_VOLT_LO; 5 = MAINS_VOLT_HI; 6 = MAINS_PHASE; 7 = PUMP_GENERATOR; 9 = PUMP_TURBINE; 10 = PUMP_BLOCKED; 11 = PUMP_DRY_RUN; 25 = MOT_OPEN_CIRC; 26 = MOT_TEMP_SENS; 30 = MOD_TEMP_HI; 33 = MOD_VOLT_DC_HI; 42 = SENS_IN1; 43 = SENS_IN2; 50 = COM_LOC_BIND; 51 = COM_MP; 52 = COM_MP_TIMEOUT; 54 = COM_REM_BIND; 72 = ELECT_POW; 77 = ELECT_SUPP_24_I; 89 = MOT_MOD_FAULT; 97 = SET_DATA_MISS; 100 = CTRL_BATT; 104 = CTRL_FAN_EXT; 119 = MCTL_TURBINE; 251 = EXTENDED_WARN; 252 = EXTENDED_ERR; 255 = INVALID</td></tr>
<tr data-row data-type="input_register" id="r-ir-5000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5000</td><td class="n">temperat.FluidRet flush system high-limit</td><td class="d">Module 6.00+.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5002"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5002</td><td class="n">temperat.FluidRet flush system low-limit</td><td class="d">Module 6.00+.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5008"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5008</td><td class="n">operationTimeRemain. flush system</td><td class="d">Module 6.00+.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5009"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5009</td><td class="n">operationTimeRst.able flush system max-pres-value</td><td class="d">Module 6.00+.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5012"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5012</td><td class="n">device/functionOn flush system average-value-168h</td><td class="d">Module 6.00+.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5013"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5013</td><td class="n">volume flush system</td><td class="d">Module 6.00+.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5014"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5014</td><td class="n">temperat.FluidRet flush system start-value</td><td class="d">Module 6.00+.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5015"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5015</td><td class="n">flow flush system</td><td class="d">Module 6.00+.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5016"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5016</td><td class="n">volume flush system average-value-168h</td><td class="d">Module 6.00+.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5017"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5017</td><td class="n">temperat.FluidRet minimum-value-24h</td><td class="d">Module 6.00+.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5018"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5018</td><td class="n">temperat.FluidRet average-value-24h</td><td class="d">Module 6.00+.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5019"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5019</td><td class="n">temperat.FluidRet maximum-value-24h</td><td class="d">Module 6.00+.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5020"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5020</td><td class="n">temperat.FluidFwd minimum-value-24h</td><td class="d">Module 6.00+.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5021"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5021</td><td class="n">temperat.FluidFwd average-value-24h</td><td class="d">Module 6.00+.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5022"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5022</td><td class="n">temperat.FluidFwd maximum-value-24h</td><td class="d">Module 6.00+.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1</td><td class="n">dutyPointRel</td><td class="d">Setpoint in % of the active mode&#x27;s 100 % value (200 = 100 %).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.5</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40</td><td class="n">Pump Command in</td><td class="d">On/off and override command word.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = device/functionOn; bit 1 = overrideMin; bit 2 = overrideMax; bit 3 = TRUE; bit 4 = overrideOff (module 3.00+); bit 5 = overrideOn (module 3.00+)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42</td><td class="n">controlFunction</td><td class="d">Control mode; unsupported values are ignored.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Gen_Spd; 3 = Gen_PHdConst; 15 = INVALID</td></tr>
<tr data-row data-type="holding_register" id="r-hr-300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">300</td><td class="n">busCmd.Timer</td><td class="d">Bus command timer / fallback state machine.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = OFF; 2 = SET; 3 = ACTIVE; 4 = RESET; 5 = MANUAL; 6 = SET_PRESET; 7 = ACTIVE_PRESET; 8 = RESET_PRESET; 9 = MANUAL_PRESET</td></tr>
<tr data-row data-type="holding_register" id="r-hr-400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">400</td><td class="n">busCmd.TimerTimeout</td><td class="d">Bus command timer timeout. Module 3.00+.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-401"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">401</td><td class="n">setpointSignalSource</td><td class="d">Where the setpoint comes from; write 1 for bus control.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = IF-Module; 6 = Internal; 9 = INVALID</td></tr>
<tr data-row data-type="holding_register" id="r-hr-402"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">402</td><td class="n">dutyPointRel preset</td><td class="d">Fallback setpoint used by the bus command timer.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.5</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-403"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">403</td><td class="n">controlFunction preset</td><td class="d">Fallback control mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Gen_Spd; 3 = Gen_PHdConst; 15 = INVALID</td></tr>
<tr data-row data-type="holding_register" id="r-hr-404"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">404</td><td class="n">Pump Command preset</td><td class="d">Fallback on/off command.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = device/functionOn preset</td></tr>
<tr data-row data-type="holding_register" id="r-hr-405"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">405</td><td class="n">setpointSignalSource preset</td><td class="d">Fallback setpoint source.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = IF-Module; 6 = Internal; 9 = INVALID</td></tr>
<tr data-row data-type="holding_register" id="r-hr-412"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">412</td><td class="n">dutyPointRel aux.</td><td class="d">Module 3.01+.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.5</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-413"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">413</td><td class="n">controlFunction aux.</td><td class="d">Module 3.01+.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Gen_Spd; 3 = Gen_PHdConst; 15 = INVALID</td></tr>
<tr data-row data-type="holding_register" id="r-hr-414"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">414</td><td class="n">Pump Command aux.</td><td class="d">Module 3.01+.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = device/functionOn aux. (module 3.01+)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-415"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">415</td><td class="n">setpointSignalSource aux.</td><td class="d">Module 3.01+.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = IF-Module; 6 = Internal; 9 = INVALID</td></tr>
<tr data-row data-type="holding_register" id="r-hr-416"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">416</td><td class="n">parameterSetSelector</td><td class="d">Which parameter set drives the pump (module 3.01+).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = norm; 2 = aux; 3 = preset</td></tr>
<tr data-row data-type="holding_register" id="r-hr-420"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">420</td><td class="n">flow limit. max</td><td class="d">Module 3.02+.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>m³/h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-422"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">422</td><td class="n">flow limit. min</td><td class="d">Module 3.02+.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>m³/h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-424"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">424</td><td class="n">flow limit. off</td><td class="d">Module 3.02+.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>m³/h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5000</td><td class="n">temperat.FluidRet flush system high-limit</td><td class="d">Module 6.00+.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5002</td><td class="n">temperat.FluidRet flush system low-limit</td><td class="d">Module 6.00+.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Source is Wilo&#x27;s public HTML functional description for the CIF module Modbus RTU, which marks every register and every enumeration/bit value with the pump families that support it. Only registers, values and bits marked for SiFresh are kept here; values and bits not listed are not supported on this pump. Facts are re-keyed and the document is linked, not re-hosted.</li><li>32-bit values (REAL = FLOAT32, UDINT = UINT32) are stored with the most significant 16 bits at the base address (ABCD), as stated in section 6.1.4.</li><li>Scale: engineering value = raw x scale from Wilo&#x27;s list (e.g. pressure x 10 = cm H2O, operation time x 10 = h, flow x 0.1 = m3/h, duty point x 0.5 = %, temperatures x 0.1 = K).</li><li>Temperatures are in kelvin with scale 0.1 (raw 2932 = 293.2 K, about 20 °C).</li><li>Error values: an unavailable reading returns the largest positive value of its data type (65535 for UINT, 32767 for INT).</li><li>Flow (input register 2): Wilo lists it twice with the same address, type and scale; up to module 6.00 its error value is 9999, from 6.01 it is 65535.</li><li>Module-version requirements from the list are noted in descriptions (&#x27;Module 3.01+&#x27; etc.); registers without a note exist from module version 1.00.</li><li>Left out: identification registers (700-750: BCD software revisions, vendor ID, UUID, article number), system time (502), energy-meter start timestamps (306/310), the double-pump total runtime (9) and &#x27;pressure max-pres-value&#x27; (212, ambiguous between live and maximum pressure).</li><li>Also left out: the SiFresh flushing-program registers (holding 5003 and input 5003-5010: flushing type, phase and active/idle time, module 6.00+).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Wilo SiFresh with CIF module Modbus RTU</h2><div class="faq"><details open><summary>What Modbus registers does the Wilo SiFresh with CIF module Modbus RTU have?</summary><p>This map lists 92 registers: 72 input registers, 20 holding registers. 20 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Wilo SiFresh with CIF module Modbus RTU Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Wilo states that all register addresses are raw addresses as sent on the bus; its example frame 01 04 02 BC 00 01 reads input register 700 (0x02BC). Masters that count registers from 1 must add 1.</p></details><details><summary>What byte order does the Wilo SiFresh with CIF module Modbus RTU use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Wilo SiFresh with CIF module Modbus RTU?</summary><p>Start with HR 40 Pump Command in (On/off command (bit 3 = 1 when writing, if listed)); HR 42 controlFunction (Control mode); HR 1 dutyPointRel (Setpoint (duty point, 0.5 % steps)); IR 404 Operation Status (Operation status flags); IR 940 warning/errorMessage (Active warning/error code); IR 1 pressure (Actual pressure); IR 2 flow (Flow); IR 4 powerInput (Power input).</p></details><details><summary>How do I enable Modbus control of the Wilo SiFresh with CIF module Modbus RTU?</summary><p>Plug in the CIF module Modbus RTU and set the bus address (menu &lt;5.2.3.0&gt;), baud rate (parameter A, &lt;5.2.4.0&gt;: 5 = 9600, 6 = 19200, 7 = 38400 ...) and frame (parameter C, &lt;5.2.5.0&gt;: 2 = 8N1, 3 = 8N2, 6 = 8E1, 10 = 8O1). OFF as bus address disables the interface.</p></details><details><summary>What happens when the Wilo SiFresh with CIF module Modbus RTU loses Modbus communication?</summary><p>The bus command timer (H 300, timeout in H 400 where supported) can switch the pump to the preset command, mode and duty point (H 402-405) when the master stops refreshing it.</p></details><details><summary>Where is the official Wilo SiFresh with CIF module Modbus RTU Modbus documentation?</summary><p>The source is WILO Modbus RTU (wilo194406), published free by Wilo at https://cms.media.wilo.com/cdndoc/wilo194406/11516106/wilo194406.html.</p></details></div>
<h2>More Wilo Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/wilo/atmos-maxo-cif-modbus" data-row><span class="k">Pump (high-efficiency circulator)</span><h3>Wilo Atmos MAXO with CIF module Modbus RTU</h3><p>Wilo Atmos MAXO pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">36 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Atmos MAXO</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/helix2-0-ve-cif-modbus" data-row><span class="k">Pump (multistage pressure-boosting pump)</span><h3>Wilo Helix2.0-VE / Medana CH3-LE with CIF module Modbus RTU</h3><p>Wilo Helix2.0-VE pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">90 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Helix2.0-VE, Medana CH3-LE, Wilo-Medana CH3-LE</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/isar-modh1-e-cif-modbus" data-row><span class="k">Pump (pressure-boosting pump)</span><h3>Wilo Isar MODH1-E with CIF module Modbus RTU</h3><p>Wilo Isar MODH1-E pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">90 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Isar MODH1-E</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/para-maxo-modbus" data-row><span class="k">Pump (high-efficiency circulator)</span><h3>Wilo Para MAXO (built-in Modbus RTU)</h3><p>Wilo-Para MAXO OEM circulators with the built-in Modbus RTU interface (module versions 1.00-99.99).</p><div class="meta">28 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: Para MAXO, Wilo-Para MAXO, Para MAXO Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/stratos-giga2-0-cif-modbus" data-row><span class="k">Pump (high-efficiency inline circulator)</span><h3>Wilo Stratos GIGA2.0 with CIF module Modbus RTU</h3><p>Wilo Stratos GIGA2.0 pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">115 registers &middot; 26 writable &middot; RTU</div><span class="sr-only"> Also known as: Stratos GIGA2.0-I, Stratos GIGA2.0-D, Wilo-Stratos GIGA2.0</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/stratos-maxo" data-row><span class="k">Pump (smart circulator)</span><h3>Wilo Stratos MAXO with CIF module Modbus RTU</h3><p>Wilo-Stratos MAXO single and twin-head circulators fitted with the plug-in CIF module Modbus RTU (article 2190368, UL 2237080), module firmware 1.00-99.99; some registers need a newer module version as noted.</p><div class="meta">56 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Stratos MAXO, Stratos MAXO-D, Stratos MAXO-Z, CIF-Module Modbus RTU, CIF Modbus RTU 2190368, CIF Modbus RTU UL 2237080</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/stratos-pico-plus-cif-modbus" data-row><span class="k">Pump (high-efficiency circulator)</span><h3>Wilo Stratos PICO plus with CIF module Modbus RTU</h3><p>Wilo Stratos PICO plus pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">37 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Stratos PICO plus</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/control-ec-wp" data-row><span class="k">Pump controller (switchgear)</span><h3>Wilo Wilo-Control EC-WP switchgear (ModBus RTU)</h3><p>Wilo-Control EC-WP for one or two fixed-speed pumps, hardware HW2, software SW102x (instructions Ed.01/2024-08, 2552567).</p><div class="meta">17 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: Control EC-WP, Wilo Control EC WP, EC-WP</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/yonos-giga2-0-cif-modbus" data-row><span class="k">Pump (high-efficiency inline circulator)</span><h3>Wilo Yonos GIGA2.0 with CIF module Modbus RTU</h3><p>Wilo Yonos GIGA2.0 pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">87 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: Yonos GIGA2.0-I, Yonos GIGA2.0-D, Wilo-Yonos GIGA2.0</span></a></li></ul><h2>Other pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/daikin/dcom-lt-mb" data-row><span class="k">Heat pump</span><h3>Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps</h3><p>Daikin Altherma low-temperature (LT) air-to-water heat pumps fitted with the DCOM-LT/MB (model number 534-001) P1P2-to-Modbus RTU interface, standard operating mode, per reference manual 534-252-A3.</p><div class="meta">32 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: DCOM-LT-MB, 534-001, Altherma LT Modbus interface</span></a></li><li><a class="card" href="/modbus-register-maps/fw-murphy/mx5-r2" data-row><span class="k">Remote I/O module (engine / pump controller expansion)</span><h3>FW Murphy Interchange Comm Control Module MX5-R2 (Standard IO mode)</h3><p>FW Murphy MX5-R2 modules with date code S8 or later running the Standard IO application (default); pulse registers need firmware 4.4.10111 / date code U10 or later.</p><div class="meta">127 registers &middot; 89 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: MX5-R2, Interchange MX5-R2, Enovation Controls MX5-R2</span></a></li><li><a class="card" href="/modbus-register-maps/condair/ro-e" data-row><span class="k">Pump (reverse osmosis water treatment unit)</span><h3>Condair RO-E reverse osmosis water treatment (Integrated Controller, Modbus RTU/TCP)</h3><p>Condair RO-E / RO-E+ with the Integrated Controller, per addendum 2603326-G.</p><div class="meta">20 registers &middot; 0 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Condair RO-E, RO-E+, Condair RO-E+</span></a></li><li><a class="card" href="/modbus-register-maps/nilan/cts602-hmi350t" data-row><span class="k">Heat pump / ventilation unit controller (air handler)</span><h3>Nilan CTS602 controller with HMI350T panel (Modbus version 23)</h3><p>Nilan ventilation, heat-recovery and compact heat pump units with the CTS602 board and HMI350T user panel, Modbus protocol version 23 (software 3.6.58/3.6.59).</p><div class="meta">262 registers &middot; 165 writable &middot; RTU</div><span class="sr-only"> Also known as: CTS 602, CTS602 HMI350T, CTS602 w. HMI350T</span></a></li><li><a class="card" href="/modbus-register-maps/ecoforest/ecogeo-ecoair-hp24" data-row><span class="k">Heat pump</span><h3>Ecoforest ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU)</h3><p>Ecoforest ecoGEO, ecoGEO HP and ecoAIR heat pumps on software AWD24, WWD24, WWC24 or later, register list API HP24_V01.02 (heat pump list only; supervisor and source-manager lists not included).</p><div class="meta">110 registers &middot; 54 writable &middot; RTU</div><span class="sr-only"> Also known as: ecoGEO, ecoGEO B&amp;C, ecoGEO HP, ecoAIR, AWD24, WWD24, WWC24, API HP24_V01.02</span></a></li><li><a class="card" href="/modbus-register-maps/grundfos/smart-digital-dda" data-row><span class="k">Pump (chemical dosing pump)</span><h3>Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500)</h3><p>Grundfos SMART Digital DDA dosing pumps: DDA model C with built-in SoftCIM Modbus RTU/TCP, and DDA XL (or others) through a CIM 200 Modbus RTU or CIM 500 Modbus TCP module in a CIU 900, per functional profile 98473491 (09.2026).</p><div class="meta">58 registers &middot; 19 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: DDA, DDA S, DDA XL, DDA-C, DDA model C, SMART Digital S, SMART Digital XL, CIM 200, CIM 500, 98473491</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/pumps/">All pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://cms.media.wilo.com/cdndoc/wilo194406/11516106/wilo194406.html" rel="nofollow noopener" target="_blank">WILO Modbus RTU &middot; wilo194406</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
