<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Wilo Stratos MAXO Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Wilo Stratos MAXO Modbus register map: 56 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/wilo/stratos-maxo">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Wilo Stratos MAXO Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Wilo Stratos MAXO Modbus register map: 56 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/wilo/stratos-maxo">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Wilo Stratos MAXO Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Wilo Stratos MAXO Modbus register map: 56 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/wilo/stratos-maxo",
   "url": "https://easymodbus.com/modbus-register-maps/wilo/stratos-maxo",
   "name": "Wilo Stratos MAXO Modbus Register List & Map | Easy Modbus",
   "description": "Wilo Stratos MAXO Modbus register map: 56 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-25",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/wilo/stratos-maxo#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/wilo/stratos-maxo#dataset",
   "name": "Wilo Stratos MAXO with CIF module Modbus RTU Modbus register map",
   "description": "The Wilo Stratos MAXO is a smart wet-rotor circulator for heating, cooling and domestic hot water. Modbus RTU comes from a plug-in CIF module on RS-485. A master picks the setpoint source and control mode, writes a relative duty point in 0.5 % steps and switches the pump on, off or to MIN/MAX overrides; a bus command timer can lock the local menu and load fallback values if the bus goes quiet. Readings cover head, calculated flow, power, energy, speed, run hours, fluid temperatures, the heat/cold meter, status flags and the Wilo error code. Wilo Stratos MAXO Modbus register map: 56 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/wilo/stratos-maxo",
   "keywords": [
    "Wilo Stratos MAXO with CIF module Modbus RTU Modbus register map",
    "Wilo Stratos MAXO with CIF module Modbus RTU Modbus registers",
    "Wilo Modbus map",
    "Wilo-Stratos MAXO Modbus register map",
    "Stratos MAXO-D Modbus register map",
    "Stratos MAXO-Z Modbus register map",
    "CIF-Module Modbus RTU Modbus register map",
    "CIF Modbus RTU 2190368 Modbus register map",
    "CIF Modbus RTU UL 2237080 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-10-25",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "WILO Modbus RTU - CIF-Module installation and operating instructions with functional description and datapoint list",
    "url": "https://cms.media.wilo.com/cdndoc/wilo194406/11516106/wilo194406.html",
    "author": {
     "@type": "Organization",
     "name": "Wilo"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Wilo Stratos MAXO with CIF module Modbus RTU",
    "description": "Pump (smart circulator)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/wilo/stratos-maxo.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/wilo/stratos-maxo.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Wilo Stratos MAXO with CIF module Modbus RTU have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 56 registers: 45 input registers, 11 holding registers. 11 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Wilo Stratos MAXO with CIF module Modbus RTU Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Wilo states that all register addresses are raw addresses as sent on the bus, so input register 700 is requested at address 700. Its example frame confirms it: 01 04 02 BC 00 01 reads input register 0x02BC = 700. Masters that number registers from 1 must use 701 (or 30701)."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Wilo Stratos MAXO with CIF module Modbus RTU use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Wilo Stratos MAXO with CIF module Modbus RTU?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 40 Pump Command in (On/off command (write 9 = on)); HR 42 controlFunction (Control mode); HR 1 dutyPointRel (Duty point, 0.5 % steps); HR 401 setpointSignalSource (Setpoint source = bus); HR 300 busCmd.Timer (Bus command timer / local lockout); IR 404 Operation Status (Ready / warning / error flags); IR 940 warning/errorMessage (Wilo error code); IR 4 powerInput (Electrical power); IR 2 flow (Calculated flow); IR 7 speed (Speed)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Wilo Stratos MAXO with CIF module Modbus RTU?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "In the pump menu go to Settings > External interfaces and set up the Modbus RTU interface (address, baud rate, data frame); OFF for the bus address deactivates it. Over the bus, write H 401 = 1 so the setpoint comes from the CIF module. On module 3.01+, H 416 picks the parameter set; if I 211 does not read 1 (normal set), the normal registers are not the ones in effect. Wilo's basic example then writes H 300 = 5 (MANUAL) so both the local menu and the bus are allowed, last write wins. By factory setting the local menu and control input IN2 are locked while a CIF module is fitted."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Wilo Stratos MAXO with CIF module Modbus RTU loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Bus command timer: write H 300 = 2 (SET) or 6 (SET_PRESET) and repeat the write before the timeout in H 400 elapses (minimum 20 s; Wilo describes 300 s as the default or fixed value). If the writes stop, the local menu is released and, with SET_PRESET, the pump runs on the preset values in H 402-405; the pump may show E50 (bus timeout). I 504 shows the seconds remaining. The activation survives a power cycle; write H 300 = 1 (OFF) to return to factory behaviour."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Wilo Stratos MAXO with CIF module Modbus RTU Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is WILO Modbus RTU - CIF-Module installation and operating instructions with functional description and datapoint list (wilo194406), revision 2026-07-15, published free by Wilo at https://cms.media.wilo.com/cdndoc/wilo194406/11516106/wilo194406.html."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Wilo",
     "item": "https://easymodbus.com/modbus-register-maps/wilo/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Stratos MAXO with CIF module Modbus RTU",
     "item": "https://easymodbus.com/modbus-register-maps/wilo/stratos-maxo"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/wilo/">Wilo</a></li><li aria-current="page">Stratos MAXO with CIF module Modbus RTU</li></ol>
<p class="eyebrow">Pump (smart circulator) &middot; Modbus register map</p><h1><span class="mfr">Wilo</span> Stratos MAXO with CIF module Modbus RTU Modbus register map</h1><p class="updated">Updated 25 October 2026</p>

<div class="answer"><b>Short answer</b><p>The Wilo Stratos MAXO is a smart wet-rotor circulator for heating, cooling and domestic hot water. Modbus RTU comes from a plug-in CIF module on RS-485. A master picks the setpoint source and control mode, writes a relative duty point in 0.5 % steps and switches the pump on, off or to MIN/MAX overrides; a bus command timer can lock the local menu and load fallback values if the bus goes quiet. Readings cover head, calculated flow, power, energy, speed, run hours, fluid temperatures, the heat/cold meter, status flags and the Wilo error code.</p>
<p>This page lists <strong>56 Modbus registers</strong> for the Wilo Stratos MAXO with CIF module Modbus RTU &mdash; 11 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Wilo&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/wilo/">Wilo</a></dd></div><div><dt>Model</dt><dd>Stratos MAXO with CIF module Modbus RTU</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/pumps/">Pump (smart circulator)</a></dd></div><div><dt>Registers</dt><dd>56 (11 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>CIF module Modbus RTU 1.00-99.99 (individual registers from 3.00, 3.01, 3.02 or 5.01 as noted)</dd></div><div><dt>Also known as</dt><dd>Wilo-Stratos MAXO, Stratos MAXO-D, Stratos MAXO-Z, CIF-Module Modbus RTU, CIF Modbus RTU 2190368, CIF Modbus RTU UL 2237080</dd></div><div><dt>Source document</dt><dd><a href="https://cms.media.wilo.com/cdndoc/wilo194406/11516106/wilo194406.html" rel="nofollow noopener" target="_blank">WILO Modbus RTU - CIF-Module installation and operating instructions with functional description and datapoint list &middot; wilo194406 &middot; rev. 2026-07-15</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/wilo/stratos-maxo.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/wilo/stratos-maxo.json">JSON</a>
  <a class="btn" href="https://cms.media.wilo.com/cdndoc/wilo194406/11516106/wilo194406.html" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Wilo Stratos MAXO with CIF module Modbus RTU</h2>
<div class="answer"><b>Integration in brief</b><p>Set the Modbus address, baud and frame in the pump menu, then write H 300 = 5 (MANUAL), H 401 = 1 (bus setpoint), H 42 = control mode, H 1 = duty point (200 = 100 %) and H 40 = 9 (on, with the required bit 3), as in Wilo&#x27;s basic example. Check I 211 (parameter set 1 = normal), I 210, I 10, I 200 and I 402, then poll I 404, I 940, I 1, I 2, I 4 and I 7.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-40">HR 40</a></td><td class="n">Pump Command in</td><td class="f">BITMAP16</td><td>On/off command (write 9 = on)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-42">HR 42</a></td><td class="n">controlFunction</td><td class="f">UINT16</td><td>Control mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">dutyPointRel</td><td class="f">INT16</td><td>Duty point, 0.5 % steps</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-401">HR 401</a></td><td class="n">setpointSignalSource</td><td class="f">UINT16</td><td>Setpoint source = bus</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-300">HR 300</a></td><td class="n">busCmd.Timer</td><td class="f">UINT16</td><td>Bus command timer / local lockout</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-404">IR 404</a></td><td class="n">Operation Status</td><td class="f">BITMAP16</td><td>Ready / warning / error flags</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-940">IR 940</a></td><td class="n">warning/errorMessage</td><td class="f">UINT16</td><td>Wilo error code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-4">IR 4</a></td><td class="n">powerInput</td><td class="f">UINT16</td><td>Electrical power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2">IR 2</a></td><td class="n">flow</td><td class="f">UINT16</td><td>Calculated flow</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-7">IR 7</a></td><td class="n">speed</td><td class="f">INT16</td><td>Speed</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>In the pump menu go to Settings &gt; External interfaces and set up the Modbus RTU interface (address, baud rate, data frame); OFF for the bus address deactivates it. Over the bus, write H 401 = 1 so the setpoint comes from the CIF module. On module 3.01+, H 416 picks the parameter set; if I 211 does not read 1 (normal set), the normal registers are not the ones in effect. Wilo&#x27;s basic example then writes H 300 = 5 (MANUAL) so both the local menu and the bus are allowed, last write wins. By factory setting the local menu and control input IN2 are locked while a CIF module is fitted.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>Bus command timer: write H 300 = 2 (SET) or 6 (SET_PRESET) and repeat the write before the timeout in H 400 elapses (minimum 20 s; Wilo describes 300 s as the default or fixed value). If the writes stop, the local menu is released and, with SET_PRESET, the pump runs on the preset values in H 402-405; the pump may show E50 (bus timeout). I 504 shows the seconds remaining. The activation survives a power cycle; write H 300 = 1 (OFF) to return to factory behaviour.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Register numbers are wire addresses (0-based). Wilo&#x27;s own test: read input register 700 and expect a value of 256 or more; if that fails, try 699/701 to find your master&#x27;s offset.</li><li>Every write to H 40 must have bit 3 set (value 9 = on, 8 = off); bit 3 is a static 1 kept for compatibility.</li><li>Duty point is in 0.5 % steps: 200 = 100 % of the mode&#x27;s reference, which is published as a float in I 206 with its unit code in I 208.</li><li>Values are forwarded to the pump only when they change. If a write seems ignored, write a different value and then the one you want.</li><li>Several sources (HMI, app, bus) can write the same settings; normally the last write wins. Read the active registers (I 10, I 200, I 210, I 402) to see what is really in effect.</li><li>32-bit floats (I 206, I 300-314) are high word first; read both registers in one request.</li><li>Function codes 03, 04, 06 and 16 are supported.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Bus terminals on the CIF module: A(-), B(+) and GND, two sets for incoming and outgoing lines. Some masters label A and B the other way round; swap if nothing answers.</li><li>Switch on the built-in 120 ohm terminator (both switches S1/S2 ON) only at the module that ends the line; factory setting is off.</li><li>Use shielded cable with the EMC cable gland and earth the shield at both ends; daisy-chain only, no stubs, stars or loops.</li><li>Baud codes (Parameter A): 0=300, 1=600, 2=1200, 3=2400, 4=4800, 5=9600, 6=19200, 7=38400, 9=115200, 10=76800. Frame codes (Parameter C): 2=8N1, 3=8N2, 6=8E1, 10=8O1.</li><li>Twin-head pumps: fit the CIF module in the master pump; control writes act on the pump system as a whole.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Temperatures are in kelvin x 10, not °C.</li><li>Calculated flow (I 2) is an estimate; Wilo says not to use it for closed-loop control.</li><li>Writes below the minimum duty point (I 204) are limited to it, and modes the pump does not support are silently ignored - always read back I 10 and I 200.</li><li>With the timer in OFF the local menu stays locked permanently; MANUAL keeps both local and bus control.</li></ul>
</section>
<h2 id="registers">Wilo Stratos MAXO with CIF module Modbus RTU Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>45</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>11</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">56 of 56 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Wilo Stratos MAXO with CIF module Modbus RTU Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1</td><td class="n">pressure</td><td class="d">Actual (differential) pressure; may be calculated.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 10</td><td>cm H2O</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2</td><td class="n">flow</td><td class="d">Calculated flow; not for closed-loop control.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3</td><td class="n">energyConsumption</td><td class="d">Total electrical energy consumed.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4</td><td class="n">powerInput</td><td class="d">Electrical input power.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5</td><td class="n">operationTime</td><td class="d">Total motor running time.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 10</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-7"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">7</td><td class="n">speed</td><td class="d">Rotational speed.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8</td><td class="n">temperatureFluid@Device</td><td class="d">Fluid temperature in kelvin (subtract 273.15 for °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-10"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">10</td><td class="n">controlFunction (active)</td><td class="d">Control mode in use.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Gen_Spd (constant speed); 3 = Gen_PHdConst (constant differential pressure); 4 = Gen_PHdVar (variable differential pressure); 9 = Gen_T (constant temperature); 10 = Gen_TDiff (constant differential temperature); 15 = INVALID; 16 = HeatRadiator_PHd; 17 = HeatRadiator_DA; 18 = HeatRadiator_T; 19 = HeatFloor_PHd; 20 = HeatFloor_DA; 21 = HeatFloor_T; 22 = HeatCeiling_PHd; 23 = HeatCeiling_DA; 24 = HeatCeiling_T; 25 = HeatFan_PHd; 26 = HeatFan_DA; 27 = HeatFan_T; 28 = HeatB._T; 29 = HeatB._TDiff; 30 = HeatB._Acc.Flow; 31 = HeatE._T; 32 = HeatE._TDiff; 33 = HeatE._Acc.Flow; 34 = Heat_PHdConst; 35 = Heat_PHdVar; 36 = Heat_PHdExt; 37 = Heat_DA; 38 = Heat_VolFlow; 39 = Heat_Acc.Flow; 40 = Heat_T; 41 = Heat_TDiff; 42 = Heat_Spd; 43 = CoolCeiling_PHd; 44 = CoolCeiling_DA; 45 = CoolCeiling_T; 46 = CoolFloor_PHd; 47 = CoolFloor_DA; 48 = CoolFloor_T; 49 = CoolFan_PHd; 50 = CoolFan_DA; 51 = CoolFan_T; 52 = CoolB._T; 53 = CoolB._TDiff; 54 = CoolB._Acc.Flow; 55 = CoolE._T; 56 = CoolE._TDiff; 57 = CoolE._Acc.Flow; 58 = Cool_PHdConst; 59 = Cool_PHdVar; 60 = Cool_PHdExt; 61 = Cool_DA; 62 = Cool_VolFlow; 63 = Cool_Acc.Flow; 64 = Cool_T; 65 = Cool_TDiff; 66 = Cool_Spd; 67 = San_Circ._T; 68 = SanW.Heat._TDiff; 71 = San_PHdConst; 72 = San_PHdVar; 73 = San_PHdExternal; 74 = San_VolFlow; 75 = San_Acc.Flow; 76 = San_T; 77 = San_TDiff; 78 = San_Spd; 79 = Gen_PHdExt; 80 = Gen_DA (Dynamic Adapt); 81 = Gen_VolFlow (constant flow); 82 = Gen_Acc.Flow; 83 = ScndPHdConst; 84 = ScndPHdVar; 85 = ScndFlow; 86 = ScndSpd; 140 = Gen_UsrDfd (user-defined PID)</td></tr>
<tr data-row data-type="input_register" id="r-ir-18"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">18</td><td class="n">speed max-pres-value</td><td class="d">Maximum speed.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19</td><td class="n">speed min-pres-value</td><td class="d">Minimum speed.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20</td><td class="n">pressureMaxPHdConst</td><td class="d">Max pressure setpoint in dp-c; scales % back to head.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 10</td><td>cm H2O</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-21"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">21</td><td class="n">pressureMinPHdConst</td><td class="d">Min pressure setpoint in dp-c.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 10</td><td>cm H2O</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-22"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">22</td><td class="n">pressureMaxPHdVar</td><td class="d">Max pressure setpoint in dp-v.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 10</td><td>cm H2O</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-23"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">23</td><td class="n">pressureMinPHdVar</td><td class="d">Min pressure setpoint in dp-v.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 10</td><td>cm H2O</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24</td><td class="n">flow max-pres-value</td><td class="d">Maximum (calculated) flow.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-25"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">25</td><td class="n">flow min-pres-value</td><td class="d">Minimum (calculated) flow.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-28"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">28</td><td class="n">powerInput max-pres-value</td><td class="d">Maximum electrical input power.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-35"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">35</td><td class="n">Service Message</td><td class="d">Legacy register.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Service required</td></tr>
<tr data-row data-type="input_register" id="r-ir-36"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">36</td><td class="n">Error Type</td><td class="d">Legacy register; prefer I 940 for new work.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Electronic module error; bit 1 = Motor error; bit 3 = Error present (restart will be retried); bit 4 = Supply voltage error</td></tr>
<tr data-row data-type="input_register" id="r-ir-37"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">37</td><td class="n">Error Message</td><td class="d">Legacy detailed error flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Undervoltage; bit 1 = Overvoltage; bit 2 = Supply phase fault; bit 3 = Idle running (e.g. air in system); bit 8 = Motor overheated; bit 9 = Motor error; bit 10 = Pump blocked; bit 11 = Module overheated; bit 12 = Module warning; bit 13 = Module error; bit 14 = Sensor malfunction</td></tr>
<tr data-row data-type="input_register" id="r-ir-38"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">38</td><td class="n">Pump Status</td><td class="d">Legacy controller status flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = On command; bit 2 = Setpoint not reached; bit 3 = Override OFF; bit 4 = Configured as double pump; bit 5 = Local operation overrides bus; bit 6 = Flow / head values invalid; bit 7 = Override MIN; bit 12 = Setpoint comes from outside, not this bus (module 5.00+)</td></tr>
<tr data-row data-type="input_register" id="r-ir-39"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">39</td><td class="n">State Diagnostics</td><td class="d">Legacy diagnostic flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Error present; bit 1 = Supply voltage error; bit 3 = Speed at low regulation limit; bit 4 = Speed at high regulation limit; bit 6 = Setpoint out of range; bit 8 = Local operation overrides bus; bit 10 = On command</td></tr>
<tr data-row data-type="input_register" id="r-ir-200"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">200</td><td class="n">dutyPointRel (active)</td><td class="d">Setpoint the pump is actually using (200 = 100 %).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.5</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-202"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">202</td><td class="n">dutyPointRel maximum-output</td><td class="d">Upper limit of the active setpoint.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.5</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-204"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">204</td><td class="n">dutyPointRel minimum-output</td><td class="d">Lower limit; lower writes are limited to it.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.5</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-206"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">206</td><td class="n">dutyPoint100%Val</td><td class="d">Engineering value at 100 % in the current mode; unit in I 208.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-208"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">208</td><td class="n">dutyPointRel units</td><td class="d">Unit code for I 206.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">5 = V; 19 = kWh; 47 = W; 55 = bar; 62 = Cel; 63 = K; 73 = s; 80 = m3; 95 = {noUnit}; 104 = min-1; 135 = m3/h</td></tr>
<tr data-row data-type="input_register" id="r-ir-210"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">210</td><td class="n">setpointSignalSource (active)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = CIF module (bus); 6 = Internal; 7 = EXT 1; 8 = EXT 2; 9 = INVALID</td></tr>
<tr data-row data-type="input_register" id="r-ir-211"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">211</td><td class="n">parameterSetSelector (active)</td><td class="d">Parameter set in use (module 3.01+).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = norm (normal set); 2 = aux (auxiliary set); 3 = preset (fallback set)</td></tr>
<tr data-row data-type="input_register" id="r-ir-300"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">300</td><td class="n">powerHeating</td><td class="d">Heating power in the measured circuit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-302"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">302</td><td class="n">powerRefrigeration</td><td class="d">Cooling power in the measured circuit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-304"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">304</td><td class="n">energyHeatRrst.able</td><td class="d">Resettable heating energy (reset may not be possible via bus).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-308"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">308</td><td class="n">energyRefrigRrst.able</td><td class="d">Resettable cooling energy.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-312"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">312</td><td class="n">energyHeat.Total</td><td class="d">Total heating energy, not resettable.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-314"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">314</td><td class="n">energyRefrig.Total</td><td class="d">Total cooling energy, not resettable.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-316"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">316</td><td class="n">temperat.FluidFwd</td><td class="d">Forward (supply) temperature in kelvin.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-318"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">318</td><td class="n">temperat.FluidRet</td><td class="d">Return temperature in kelvin.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-320"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">320</td><td class="n">voltageInput</td><td class="d">Mains input voltage.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-400"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">400</td><td class="n">dutyPointRel (output)</td><td class="d">Actual duty point reached (200 = 100 %).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.5</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-402"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">402</td><td class="n">Pump Command active</td><td class="d">Command currently in effect.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Pump on; bit 1 = Override MIN; bit 2 = Override MAX; bit 3 = Static 1; bit 4 = Override OFF; bit 5 = Override ON; bit 8 = Auto setback / night mode</td></tr>
<tr data-row data-type="input_register" id="r-ir-403"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">403</td><td class="n">Pump Command out</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 8 = Auto setback / night mode active</td></tr>
<tr data-row data-type="input_register" id="r-ir-404"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">404</td><td class="n">Operation Status</td><td class="d">Main run / warning / error flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Ready for operation; bit 1 = On command; bit 2 = Service required; bit 3 = Warning present; bit 4 = Error present (restart will be retried); bit 5 = Final error (no restart)</td></tr>
<tr data-row data-type="input_register" id="r-ir-500"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">500</td><td class="n">heartbeatCount</td><td class="d">Counts pump-to-module heartbeats; resets on restart.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-504"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">504</td><td class="n">busCmd.TimerTimeRemain.</td><td class="d">Seconds left before the bus command timer elapses (module 3.02+).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-940"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">940</td><td class="n">warning/errorMessage</td><td class="d">Current Wilo warning/error code (E000-E255); 0 = none.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = E000 NO_ERROR - no error; 3 = E003 FLUID_TEMP_HI - fluid temperature too high; 4 = E004 MAINS_VOLT_LO - mains undervoltage; 5 = E005 MAINS_VOLT_HI - mains overvoltage; 6 = E006 MAINS_PHASE - mains phase missing; 7 = E007 PUMP_GENERATOR - generator operation (flow in pumping direction); 9 = E009 PUMP_TURBINE - turbine operation; 10 = E010 PUMP_BLOCKED - rotor blocked; 11 = E011 PUMP_DRY_RUN - dry running; 25 = E025 MOT_OPEN_CIRC - motor / winding contact missing; 26 = E026 MOT_TEMP_SENS - winding temperature sensor open; 30 = E030 MOD_TEMP_HI - module overtemperature; 33 = E033 MOD_VOLT_DC_HI - DC link overvoltage; 42 = E042 SENS_IN1 - In1 signal open or shorted (2-10 V / 4-20 mA); 43 = E043 SENS_IN2 - In2 signal open or shorted (2-10 V / 4-20 mA); 50 = E050 COM_LOC_BIND - local interface / bus communication timeout; 51 = E051 COM_MP - invalid twin/multi-pump combination; 52 = E052 COM_MP_TIMEOUT - twin/multi-pump communication timeout; 54 = E054 COM_REM_BIND - binding partner missing on bus; 72 = E072 ELECT_POW - power section / converter; 77 = E077 ELECT_SUPP_24_I - 24 V supply for inputs faulty; 89 = E089 MOT_MOD_FAULT - motor or module fault; 97 = E097 SET_DATA_MISS - pump type data set missing; 100 = E100 CTRL_BATT - battery low; 104 = E104 CTRL_FAN_EXT - external motor fan faulty; 119 = E119 MCTL_TURBINE - turbine operation (flow against pumping direction); 251 = E251 EXTENDED_WARN - extended code, warning bit set; 252 = E252 EXTENDED_ERR - extended code, error bit set; 255 = E255 INVALID - invalid</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1</td><td class="n">dutyPointRel</td><td class="d">Setpoint in % of the mode&#x27;s 100 % value (200 = 100 %).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.5</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40</td><td class="n">Pump Command in</td><td class="d">On/off and override command; bit 3 must be 1 on every write.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Pump on; bit 1 = Override MIN; bit 2 = Override MAX; bit 3 = Always 1 when writing; bit 4 = Override OFF (module 3.00+); bit 5 = Override ON (module 3.00+); bit 8 = Auto setback / night mode (module 3.02+)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42</td><td class="n">controlFunction</td><td class="d">Control mode; unsupported values are ignored.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Gen_Spd (constant speed); 3 = Gen_PHdConst (constant differential pressure); 4 = Gen_PHdVar (variable differential pressure); 9 = Gen_T (constant temperature); 10 = Gen_TDiff (constant differential temperature); 15 = INVALID; 16 = HeatRadiator_PHd; 17 = HeatRadiator_DA; 18 = HeatRadiator_T; 19 = HeatFloor_PHd; 20 = HeatFloor_DA; 21 = HeatFloor_T; 22 = HeatCeiling_PHd; 23 = HeatCeiling_DA; 24 = HeatCeiling_T; 25 = HeatFan_PHd; 26 = HeatFan_DA; 27 = HeatFan_T; 28 = HeatB._T; 29 = HeatB._TDiff; 30 = HeatB._Acc.Flow; 31 = HeatE._T; 32 = HeatE._TDiff; 33 = HeatE._Acc.Flow; 34 = Heat_PHdConst; 35 = Heat_PHdVar; 36 = Heat_PHdExt; 37 = Heat_DA; 38 = Heat_VolFlow; 39 = Heat_Acc.Flow; 40 = Heat_T; 41 = Heat_TDiff; 42 = Heat_Spd; 43 = CoolCeiling_PHd; 44 = CoolCeiling_DA; 45 = CoolCeiling_T; 46 = CoolFloor_PHd; 47 = CoolFloor_DA; 48 = CoolFloor_T; 49 = CoolFan_PHd; 50 = CoolFan_DA; 51 = CoolFan_T; 52 = CoolB._T; 53 = CoolB._TDiff; 54 = CoolB._Acc.Flow; 55 = CoolE._T; 56 = CoolE._TDiff; 57 = CoolE._Acc.Flow; 58 = Cool_PHdConst; 59 = Cool_PHdVar; 60 = Cool_PHdExt; 61 = Cool_DA; 62 = Cool_VolFlow; 63 = Cool_Acc.Flow; 64 = Cool_T; 65 = Cool_TDiff; 66 = Cool_Spd; 67 = San_Circ._T; 68 = SanW.Heat._TDiff; 71 = San_PHdConst; 72 = San_PHdVar; 73 = San_PHdExternal; 74 = San_VolFlow; 75 = San_Acc.Flow; 76 = San_T; 77 = San_TDiff; 78 = San_Spd; 79 = Gen_PHdExt; 80 = Gen_DA (Dynamic Adapt); 81 = Gen_VolFlow (constant flow); 82 = Gen_Acc.Flow; 83 = ScndPHdConst; 84 = ScndPHdVar; 85 = ScndFlow; 86 = ScndSpd; 140 = Gen_UsrDfd (user-defined PID)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">300</td><td class="n">busCmd.Timer</td><td class="d">Local-lockout / fallback timer state machine.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = OFF; 2 = SET; 3 = ACTIVE; 4 = RESET; 5 = MANUAL; 6 = SET_PRESET; 7 = ACTIVE_PRESET; 8 = RESET_PRESET; 9 = MANUAL_PRESET; 10 = INVALID</td></tr>
<tr data-row data-type="holding_register" id="r-hr-400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">400</td><td class="n">busCmd.TimerTimeout</td><td class="d">Bus command timer timeout, minimum 20 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-401"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">401</td><td class="n">setpointSignalSource</td><td class="d">Where the setpoint comes from; write 1 for bus control.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = CIF module (bus); 6 = Internal; 7 = EXT 1; 8 = EXT 2; 9 = INVALID</td></tr>
<tr data-row data-type="holding_register" id="r-hr-402"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">402</td><td class="n">dutyPointRel preset</td><td class="d">Fallback setpoint used by the bus command timer.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.5</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-403"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">403</td><td class="n">controlFunction preset</td><td class="d">Fallback control mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Gen_Spd (constant speed); 3 = Gen_PHdConst (constant differential pressure); 4 = Gen_PHdVar (variable differential pressure); 9 = Gen_T (constant temperature); 10 = Gen_TDiff (constant differential temperature); 15 = INVALID; 16 = HeatRadiator_PHd; 17 = HeatRadiator_DA; 18 = HeatRadiator_T; 19 = HeatFloor_PHd; 20 = HeatFloor_DA; 21 = HeatFloor_T; 22 = HeatCeiling_PHd; 23 = HeatCeiling_DA; 24 = HeatCeiling_T; 25 = HeatFan_PHd; 26 = HeatFan_DA; 27 = HeatFan_T; 28 = HeatB._T; 29 = HeatB._TDiff; 30 = HeatB._Acc.Flow; 31 = HeatE._T; 32 = HeatE._TDiff; 33 = HeatE._Acc.Flow; 34 = Heat_PHdConst; 35 = Heat_PHdVar; 36 = Heat_PHdExt; 37 = Heat_DA; 38 = Heat_VolFlow; 39 = Heat_Acc.Flow; 40 = Heat_T; 41 = Heat_TDiff; 42 = Heat_Spd; 43 = CoolCeiling_PHd; 44 = CoolCeiling_DA; 45 = CoolCeiling_T; 46 = CoolFloor_PHd; 47 = CoolFloor_DA; 48 = CoolFloor_T; 49 = CoolFan_PHd; 50 = CoolFan_DA; 51 = CoolFan_T; 52 = CoolB._T; 53 = CoolB._TDiff; 54 = CoolB._Acc.Flow; 55 = CoolE._T; 56 = CoolE._TDiff; 57 = CoolE._Acc.Flow; 58 = Cool_PHdConst; 59 = Cool_PHdVar; 60 = Cool_PHdExt; 61 = Cool_DA; 62 = Cool_VolFlow; 63 = Cool_Acc.Flow; 64 = Cool_T; 65 = Cool_TDiff; 66 = Cool_Spd; 67 = San_Circ._T; 68 = SanW.Heat._TDiff; 71 = San_PHdConst; 72 = San_PHdVar; 73 = San_PHdExternal; 74 = San_VolFlow; 75 = San_Acc.Flow; 76 = San_T; 77 = San_TDiff; 78 = San_Spd; 79 = Gen_PHdExt; 80 = Gen_DA (Dynamic Adapt); 81 = Gen_VolFlow (constant flow); 82 = Gen_Acc.Flow; 83 = ScndPHdConst; 84 = ScndPHdVar; 85 = ScndFlow; 86 = ScndSpd; 140 = Gen_UsrDfd (user-defined PID)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-404"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">404</td><td class="n">Pump Command preset</td><td class="d">Fallback on/off command.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Pump on (preset)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-405"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">405</td><td class="n">setpointSignalSource preset</td><td class="d">Fallback setpoint source.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = CIF module (bus); 6 = Internal; 7 = EXT 1; 8 = EXT 2; 9 = INVALID</td></tr>
<tr data-row data-type="holding_register" id="r-hr-416"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">416</td><td class="n">parameterSetSelector</td><td class="d">Which parameter set drives the pump (module 3.01+).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = norm (normal set); 2 = aux (auxiliary set); 3 = preset (fallback set)</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Source is Wilo&#x27;s public HTML document for all CIF modules, which marks every register and every enum/bit value with the pumps that support it. Only registers and values listed as supported by the Stratos MAXO are kept. Second, related Wilo document: Wilo-CIF-Module installation and operating instructions 2193854 Ed.02/2020-11, https://cms.media.wilo.com/cdndoc/wilo182202/5025204/wilo182202.pdf (wiring and terminators; no datapoint list). Facts are re-keyed in our own words and the documents are linked, not re-hosted.</li><li>32-bit values (REAL and UDINT) are high word first (ABCD): Wilo puts the most significant 16 bits at the base address.</li><li>Scale: physical value = raw x scale as in Wilo&#x27;s list (pressure raw x 10 = cm H2O, operation time raw x 10 = h, flow raw x 0.1 = m³/h, duty point raw x 0.5 = %, temperatures raw x 0.1 = K).</li><li>Temperatures are in kelvin, not °C: 2931 means 293.1 K = 20.0 °C.</li><li>Error values: Wilo marks an unavailable or invalid reading with the largest positive value of the data type (e.g. 65535 for UINT, 32767 for INT).</li><li>controlFunction lists every mode Wilo marks as supported on a Stratos MAXO; which modes a given pump accepts depends on its firmware and CPU variant (Wilo lists CPU_F4 and CPU_H5), and unsupported values are ignored. Values 69 and 70 are marked reserved and are left out.</li><li>warning/errorMessage (I 940) lists only the codes Wilo marks as supported on the Stratos MAXO. The user trouble code (I 901, 74 Stratos MAXO codes) and the second error register I 950 are left out.</li><li>Left out: aux parameter set H 412-415 and its readbacks I 222-262; PID tuning H 408-410; flow limits H 420-427 / I 270-281; temperature references H 302/H 304 and sensor signal H 306; analog input readings I 324-332; heat-meter start times I 306/I 310 (REAL seconds since 1970); system time I 502; identification I 700-718 (BCD-coded firmware, vendor/UUID words); double-pump total run time I 9; legacy Stratos registers H 44-47 and the partner-pump block I 65-102 (not marked for Stratos MAXO).</li><li>Bits shown for the bit-field registers are those Wilo marks as supported on Stratos MAXO; bits not listed are static 0 (or unused) on this pump.</li><li>Left out: I 212. Wilo names it &#x27;pressure max-pres-value&#x27; (REAL, bar, module 5.01+) but describes it as the live pressure, so it is unclear whether it is the actual or the maximum pressure.</li><li>Flow (I 2): for module versions up to 6.00 Wilo gives 9999 as its error value, not 65535.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Wilo Stratos MAXO with CIF module Modbus RTU</h2><div class="faq"><details open><summary>What Modbus registers does the Wilo Stratos MAXO with CIF module Modbus RTU have?</summary><p>This map lists 56 registers: 45 input registers, 11 holding registers. 11 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Wilo Stratos MAXO with CIF module Modbus RTU Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Wilo states that all register addresses are raw addresses as sent on the bus, so input register 700 is requested at address 700. Its example frame confirms it: 01 04 02 BC 00 01 reads input register 0x02BC = 700. Masters that number registers from 1 must use 701 (or 30701).</p></details><details><summary>What byte order does the Wilo Stratos MAXO with CIF module Modbus RTU use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Wilo Stratos MAXO with CIF module Modbus RTU?</summary><p>Start with HR 40 Pump Command in (On/off command (write 9 = on)); HR 42 controlFunction (Control mode); HR 1 dutyPointRel (Duty point, 0.5 % steps); HR 401 setpointSignalSource (Setpoint source = bus); HR 300 busCmd.Timer (Bus command timer / local lockout); IR 404 Operation Status (Ready / warning / error flags); IR 940 warning/errorMessage (Wilo error code); IR 4 powerInput (Electrical power); IR 2 flow (Calculated flow); IR 7 speed (Speed).</p></details><details><summary>How do I enable Modbus control of the Wilo Stratos MAXO with CIF module Modbus RTU?</summary><p>In the pump menu go to Settings &gt; External interfaces and set up the Modbus RTU interface (address, baud rate, data frame); OFF for the bus address deactivates it. Over the bus, write H 401 = 1 so the setpoint comes from the CIF module. On module 3.01+, H 416 picks the parameter set; if I 211 does not read 1 (normal set), the normal registers are not the ones in effect. Wilo&#x27;s basic example then writes H 300 = 5 (MANUAL) so both the local menu and the bus are allowed, last write wins. By factory setting the local menu and control input IN2 are locked while a CIF module is fitted.</p></details><details><summary>What happens when the Wilo Stratos MAXO with CIF module Modbus RTU loses Modbus communication?</summary><p>Bus command timer: write H 300 = 2 (SET) or 6 (SET_PRESET) and repeat the write before the timeout in H 400 elapses (minimum 20 s; Wilo describes 300 s as the default or fixed value). If the writes stop, the local menu is released and, with SET_PRESET, the pump runs on the preset values in H 402-405; the pump may show E50 (bus timeout). I 504 shows the seconds remaining. The activation survives a power cycle; write H 300 = 1 (OFF) to return to factory behaviour.</p></details><details><summary>Where is the official Wilo Stratos MAXO with CIF module Modbus RTU Modbus documentation?</summary><p>The source is WILO Modbus RTU - CIF-Module installation and operating instructions with functional description and datapoint list (wilo194406), revision 2026-07-15, published free by Wilo at https://cms.media.wilo.com/cdndoc/wilo194406/11516106/wilo194406.html.</p></details></div>
<h2>More Wilo Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/wilo/atmos-maxo-cif-modbus" data-row><span class="k">Pump (high-efficiency circulator)</span><h3>Wilo Atmos MAXO with CIF module Modbus RTU</h3><p>Wilo Atmos MAXO pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">36 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Atmos MAXO</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/helix2-0-ve-cif-modbus" data-row><span class="k">Pump (multistage pressure-boosting pump)</span><h3>Wilo Helix2.0-VE / Medana CH3-LE with CIF module Modbus RTU</h3><p>Wilo Helix2.0-VE pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">90 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Helix2.0-VE, Medana CH3-LE, Wilo-Medana CH3-LE</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/isar-modh1-e-cif-modbus" data-row><span class="k">Pump (pressure-boosting pump)</span><h3>Wilo Isar MODH1-E with CIF module Modbus RTU</h3><p>Wilo Isar MODH1-E pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">90 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Isar MODH1-E</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/para-maxo-modbus" data-row><span class="k">Pump (high-efficiency circulator)</span><h3>Wilo Para MAXO (built-in Modbus RTU)</h3><p>Wilo-Para MAXO OEM circulators with the built-in Modbus RTU interface (module versions 1.00-99.99).</p><div class="meta">28 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: Para MAXO, Wilo-Para MAXO, Para MAXO Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/sifresh-cif-modbus" data-row><span class="k">Pump system</span><h3>Wilo SiFresh with CIF module Modbus RTU</h3><p>Wilo SiFresh pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">92 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-SiFresh</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/stratos-giga2-0-cif-modbus" data-row><span class="k">Pump (high-efficiency inline circulator)</span><h3>Wilo Stratos GIGA2.0 with CIF module Modbus RTU</h3><p>Wilo Stratos GIGA2.0 pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">115 registers &middot; 26 writable &middot; RTU</div><span class="sr-only"> Also known as: Stratos GIGA2.0-I, Stratos GIGA2.0-D, Wilo-Stratos GIGA2.0</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/stratos-pico-plus-cif-modbus" data-row><span class="k">Pump (high-efficiency circulator)</span><h3>Wilo Stratos PICO plus with CIF module Modbus RTU</h3><p>Wilo Stratos PICO plus pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">37 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Stratos PICO plus</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/control-ec-wp" data-row><span class="k">Pump controller (switchgear)</span><h3>Wilo Wilo-Control EC-WP switchgear (ModBus RTU)</h3><p>Wilo-Control EC-WP for one or two fixed-speed pumps, hardware HW2, software SW102x (instructions Ed.01/2024-08, 2552567).</p><div class="meta">17 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: Control EC-WP, Wilo Control EC WP, EC-WP</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/yonos-giga2-0-cif-modbus" data-row><span class="k">Pump (high-efficiency inline circulator)</span><h3>Wilo Yonos GIGA2.0 with CIF module Modbus RTU</h3><p>Wilo Yonos GIGA2.0 pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">87 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: Yonos GIGA2.0-I, Yonos GIGA2.0-D, Wilo-Yonos GIGA2.0</span></a></li></ul><h2>Other pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/condair/ro-e" data-row><span class="k">Pump (reverse osmosis water treatment unit)</span><h3>Condair RO-E reverse osmosis water treatment (Integrated Controller, Modbus RTU/TCP)</h3><p>Condair RO-E / RO-E+ with the Integrated Controller, per addendum 2603326-G.</p><div class="meta">20 registers &middot; 0 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Condair RO-E, RO-E+, Condair RO-E+</span></a></li><li><a class="card" href="/modbus-register-maps/first-co/wshp-ddc-controller-cb900" data-row><span class="k">Heat pump (water-source heat pump controller)</span><h3>First Co. WSHP series DDC controller CB900 (water-source heat pump, Modbus RTU/TCP)</h3><p>First Co. / AE-Air water-source heat pumps (WSV and related series) with the factory DDC controller CB900, without hot-gas reheat (IOM8083D02 rev. A).</p><div class="meta">21 registers &middot; 0 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CB900, CB900-1, CB900-2, IOM8083D02, WSV series DDC, First Co. WSHP DDC controller, AE-Air WSHP DDC</span></a></li><li><a class="card" href="/modbus-register-maps/grundfos/seg-autoadapt-ciu-202-502" data-row><span class="k">Pump (submersible grinder pump pit)</span><h3>Grundfos SEG AUTOADAPT grinder pumps with CIU 202 / CIU 262 / CIU 502 (Modbus)</h3><p>Up to four Grundfos SEG AUTOADAPT grinder pumps in one or more pits, connected to a CIU 202 (Modbus RTU), CIU 262 (cellular) or CIU 502 (Modbus TCP); functional profile 96846341 (2019-01).</p><div class="meta">169 registers &middot; 28 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: SEG AUTOADAPT, CIU 202, CIU 262, CIU 502, 96846341</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/tucb-tuhb-wall-mount-controller" data-row><span class="k">Thermostat / heat pump and unitary controller</span><h3>Neptronic TUCB / TUHB Series universal wall-mount controller (Modbus RTU)</h3><p>Neptronic TUCB24C6X2 (temperature) and TUHB24C6X2 (temperature and humidity) universal wall-mount controllers with 6 binary and 2 analog outputs, guide TUXB-Modbus Guide-190515.</p><div class="meta">133 registers &middot; 109 writable &middot; RTU</div><span class="sr-only"> Also known as: TUCB24C6X2, TUHB24C6X2, TUCB, TUHB, TUXB</span></a></li><li><a class="card" href="/modbus-register-maps/toshiba/bms-ifmb0uew-e" data-row><span class="k">Heat pump (air-to-water) Modbus interface</span><h3>Toshiba BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps</h3><p>Toshiba BMS-IFMB0UEW-E MB interface on ESTIA R410A 4 Series and 5 Series (WM type) and R32 1 Series (WM and AIO type) hydro units, user manual EEU-006 issued 31/05/2021.</p><div class="meta">56 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: BMS-IFMB0UEW-E, ESTIA Modbus interface, Toshiba MB interface, EEU-006</span></a></li><li><a class="card" href="/modbus-register-maps/airzone/aidoo-pro-modbus-atw" data-row><span class="k">Heat pump Modbus interface</span><h3>Airzone Aidoo Pro Modbus control for air-to-water heat pumps</h3><p>Airzone Aidoo Pro units configured for Modbus output and connected to an air-to-water heat pump; register table &#x27;Registers for Air-to-Water HP units&#x27; of the Aidoo - Modbus integration manual (v. 201).</p><div class="meta">80 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: Aidoo Pro, Aidoo Pro Modbus air-to-water, Airzone Aidoo Modbus aerothermal</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/pumps/">All pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://cms.media.wilo.com/cdndoc/wilo194406/11516106/wilo194406.html" rel="nofollow noopener" target="_blank">WILO Modbus RTU - CIF-Module installation and operating instructions with functional description and datapoint list &middot; wilo194406 &middot; rev. 2026-07-15</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
