{
 "manufacturer": "Wilo",
 "manufacturer_slug": "wilo",
 "model": "Stratos PICO plus with CIF module Modbus RTU",
 "model_slug": "stratos-pico-plus-cif-modbus",
 "short_model": "Stratos PICO plus",
 "aliases": [
  "Wilo-Stratos PICO plus"
 ],
 "equipment_type": "Pump (high-efficiency circulator)",
 "applies_to": "Wilo Stratos PICO plus pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.",
 "summary": "The Wilo Stratos PICO plus gets Modbus RTU through Wilo's plug-in CIF module. A master switches the pump on/off with the pump command word, selects the control mode and writes a relative duty point in 0.5 % steps; a bus command timer can fall back to preset values when communication stops. Read-only data covers head, flow, power, energy, speed, temperatures and status/error words. This map keeps only the points Wilo marks as supported on the Stratos PICO plus.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": null,
  "data_bits": 8,
  "stop_bits": null,
  "tcp_port": null
 },
 "addressing": {
  "convention": "0-based",
  "note": "Wilo states that all register addresses are raw addresses as sent on the bus; its example frame 01 04 02 BC 00 01 reads input register 700 (0x02BC). Masters that count registers from 1 must add 1."
 },
 "default_word_order": "ABCD",
 "firmware": "CIF module Modbus RTU 1.00-99.99 (module versions per register as noted)",
 "source": {
  "title": "WILO Modbus RTU",
  "doc_number": "wilo194406",
  "revision_date": null,
  "url": "https://cms.media.wilo.com/cdndoc/wilo194406/11516106/wilo194406.html",
  "pages": "HTML sections 6.1.4 (data types and 32-bit order), 6.1.5 (error values), 6.2.6 (raw addressing note), 6.2.7.3 (holding registers), 6.2.7.4 (input registers), 8.2.3-8.2.4 (baud and frame codes), 8.3 (example frame)"
 },
 "notes": [
  "Source is Wilo's public HTML functional description for the CIF module Modbus RTU, which marks every register and every enumeration/bit value with the pump families that support it. Only registers, values and bits marked for Stratos PICO plus are kept here; values and bits not listed are not supported on this pump. Facts are re-keyed and the document is linked, not re-hosted.",
  "32-bit values (REAL = FLOAT32, UDINT = UINT32) are stored with the most significant 16 bits at the base address (ABCD), as stated in section 6.1.4.",
  "Scale: engineering value = raw x scale from Wilo's list (e.g. pressure x 10 = cm H2O, operation time x 10 = h, flow x 0.1 = m3/h, duty point x 0.5 = %, temperatures x 0.1 = K).",
  "Temperatures are in kelvin with scale 0.1 (raw 2932 = 293.2 K, about 20 °C).",
  "Error values: an unavailable reading returns the largest positive value of its data type (65535 for UINT, 32767 for INT).",
  "Flow (input register 2): Wilo lists it twice with the same address, type and scale; up to module 6.00 its error value is 9999, from 6.01 it is 65535.",
  "Module-version requirements from the list are noted in descriptions ('Module 3.01+' etc.); registers without a note exist from module version 1.00.",
  "Left out: identification registers (700-750: BCD software revisions, vendor ID, UUID, article number), system time (502), energy-meter start timestamps (306/310), the double-pump total runtime (9) and 'pressure max-pres-value' (212, ambiguous between live and maximum pressure)."
 ],
 "registers": [
  {
   "table": "input_register",
   "address": 1,
   "documented": "1",
   "name": "pressure",
   "description": "Actual pressure (head) at the pump.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 10,
   "scale_factor_ref": null,
   "units": "cm H₂O",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2,
   "documented": "2",
   "name": "flow",
   "description": "Actual or calculated flow. Error value 9999 up to module 6.00, 65535 from 6.01.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "scale_factor_ref": null,
   "units": "m³/h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3,
   "documented": "3",
   "name": "energyConsumption",
   "description": "Energy consumption counter.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4,
   "documented": "4",
   "name": "powerInput",
   "description": "Electrical power input.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 7,
   "documented": "7",
   "name": "speed",
   "description": "Motor speed.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "1/min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 8,
   "documented": "8",
   "name": "temperatureFluid@Device",
   "description": "Fluid temperature measured at the pump, in kelvin.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "scale_factor_ref": null,
   "units": "K",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 10,
   "documented": "10",
   "name": "controlFunction",
   "description": "Active control mode.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "1": "Gen_Spd",
    "3": "Gen_PHdConst",
    "4": "Gen_PHdVar",
    "15": "INVALID",
    "80": "Gen_DA"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 18,
   "documented": "18",
   "name": "speed max-pres-value",
   "description": "Maximum speed.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "1/min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 19,
   "documented": "19",
   "name": "speed min-pres-value",
   "description": "Minimum speed.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "1/min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 24,
   "documented": "24",
   "name": "flow max-pres-value",
   "description": "Maximum (calculated) flow.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "scale_factor_ref": null,
   "units": "m³/h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 36,
   "documented": "36",
   "name": "Error Type",
   "description": "Legacy register; prefer I 940 for new work.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "3": "errorPresent"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 38,
   "documented": "38",
   "name": "Pump Status",
   "description": "Legacy controller status flags.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "device/functionOn",
    "5": "localOperation"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 39,
   "documented": "39",
   "name": "State Diagnostics",
   "description": "Legacy diagnostic flags.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "errorPresent",
    "8": "localOperation",
    "10": "device/functionOn"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 102,
   "documented": "102",
   "name": "Pump Status",
   "description": "Status flags of the partner pump (twin-head).",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "5": "localOperation"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 200,
   "documented": "200",
   "name": "dutyPointRel",
   "description": "Setpoint the pump is actually using (200 = 100 %). Module 3.00+.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.5,
   "scale_factor_ref": null,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 202,
   "documented": "202",
   "name": "dutyPointRel maximum-output",
   "description": "Upper limit of the active setpoint. Module 3.00+.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.5,
   "scale_factor_ref": null,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 204,
   "documented": "204",
   "name": "dutyPointRel minimum-output",
   "description": "Lower limit; lower writes are limited to it. Module 3.00+.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.5,
   "scale_factor_ref": null,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 206,
   "documented": "206",
   "name": "dutyPoint100%Val",
   "description": "Engineering value at 100 % in the current mode; unit in I 208. Module 3.00+.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 208,
   "documented": "208",
   "name": "dutyPointRel units",
   "description": "Unit code for I 206. Module 3.00+.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "3": "A",
    "19": "kWh",
    "47": "W",
    "73": "s",
    "95": "{noUnit}",
    "104": "min-1",
    "135": "m3/h"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 210,
   "documented": "210",
   "name": "setpointSignalSource",
   "description": "Module 3.00+.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "1": "IF-Module",
    "6": "Internal",
    "9": "INVALID"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 320,
   "documented": "320",
   "name": "voltageInput",
   "description": "Mains input voltage. Module 3.00+.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 400,
   "documented": "400",
   "name": "dutyPointRel",
   "description": "Duty point currently in use.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.5,
   "scale_factor_ref": null,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 402,
   "documented": "402",
   "name": "Pump Command active",
   "description": "Command currently in effect.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "device/functionOn"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 404,
   "documented": "404",
   "name": "Operation Status",
   "description": "Main run / warning / error flags.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "ready4Operation",
    "1": "device/functionOn",
    "3": "warningPresent",
    "4": "errorPresent",
    "5": "finalErrorPresent"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 500,
   "documented": "500",
   "name": "heartbeatCount",
   "description": "Counts pump-to-module heartbeats; resets on restart.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 504,
   "documented": "504",
   "name": "busCmd.TimerTimeRemain.",
   "description": "Seconds left before the bus command timer elapses (module 3.02+).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 940,
   "documented": "940",
   "name": "warning/errorMessage",
   "description": "Active Wilo warning/error code.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "255": "INVALID"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1,
   "documented": "1",
   "name": "dutyPointRel",
   "description": "Setpoint in % of the active mode's 100 % value (200 = 100 %).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.5,
   "scale_factor_ref": null,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40,
   "documented": "40",
   "name": "Pump Command in",
   "description": "On/off and override command word.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "device/functionOn",
    "4": "overrideOff (module 3.00+)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 42,
   "documented": "42",
   "name": "controlFunction",
   "description": "Control mode; unsupported values are ignored.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Gen_Spd",
    "3": "Gen_PHdConst",
    "4": "Gen_PHdVar",
    "15": "INVALID",
    "80": "Gen_DA"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 300,
   "documented": "300",
   "name": "busCmd.Timer",
   "description": "Bus command timer / fallback state machine.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "1": "OFF",
    "2": "SET",
    "3": "ACTIVE",
    "4": "RESET",
    "5": "MANUAL",
    "6": "SET_PRESET",
    "7": "ACTIVE_PRESET",
    "8": "RESET_PRESET",
    "9": "MANUAL_PRESET",
    "10": "INVALID"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 400,
   "documented": "400",
   "name": "busCmd.TimerTimeout",
   "description": "Bus command timer timeout. Module 3.00+.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 401,
   "documented": "401",
   "name": "setpointSignalSource",
   "description": "Where the setpoint comes from; write 1 for bus control.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "1": "IF-Module",
    "6": "Internal",
    "9": "INVALID"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 402,
   "documented": "402",
   "name": "dutyPointRel preset",
   "description": "Fallback setpoint used by the bus command timer.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.5,
   "scale_factor_ref": null,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 403,
   "documented": "403",
   "name": "controlFunction preset",
   "description": "Fallback control mode.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Gen_Spd",
    "3": "Gen_PHdConst",
    "4": "Gen_PHdVar",
    "15": "INVALID",
    "80": "Gen_DA"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 404,
   "documented": "404",
   "name": "Pump Command preset",
   "description": "Fallback on/off command.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "device/functionOn preset"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 405,
   "documented": "405",
   "name": "setpointSignalSource preset",
   "description": "Fallback setpoint source.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "1": "IF-Module",
    "6": "Internal",
    "9": "INVALID"
   },
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Set bus address, baud (parameter A) and frame (parameter C) in the pump menu, then write the control mode (H 42), the duty point (H 1) and the pump command (H 40). Poll status (I 404 if present), error code (I 940) and the measured values in the I 1-I 10 block.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 40,
    "why": "On/off command (bit 3 = 1 when writing, if listed)"
   },
   {
    "table": "holding_register",
    "address": 42,
    "why": "Control mode"
   },
   {
    "table": "holding_register",
    "address": 1,
    "why": "Setpoint (duty point, 0.5 % steps)"
   },
   {
    "table": "input_register",
    "address": 404,
    "why": "Operation status flags"
   },
   {
    "table": "input_register",
    "address": 940,
    "why": "Active warning/error code"
   },
   {
    "table": "input_register",
    "address": 1,
    "why": "Actual pressure"
   },
   {
    "table": "input_register",
    "address": 2,
    "why": "Flow"
   },
   {
    "table": "input_register",
    "address": 4,
    "why": "Power input"
   }
  ],
  "enable": "Plug in the CIF module Modbus RTU and set the bus address (menu <5.2.3.0>), baud rate (parameter A, <5.2.4.0>: 5 = 9600, 6 = 19200, 7 = 38400 ...) and frame (parameter C, <5.2.5.0>: 2 = 8N1, 3 = 8N2, 6 = 8E1, 10 = 8O1). OFF as bus address disables the interface.",
  "watchdog": "The bus command timer (H 300, timeout in H 400 where supported) can switch the pump to the preset command, mode and duty point (H 402-405) when the master stops refreshing it.",
  "quirks": [
   "Register numbers are raw wire addresses; do not subtract 1.",
   "Duty points are in 0.5 % steps (200 = 100 %).",
   "Unsupported control-mode values are ignored by the pump."
  ],
  "setup": [
   "Where a setpointSignalSource register is listed, select IF-Module (value 1) as the setpoint source if the duty point should come from the bus.",
   "Terminate the RS-485 line at both ends."
  ],
  "gotchas": [
   "Temperatures are in kelvin.",
   "Last write wins between the bus, the pump display and other remote controls."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/wilo/stratos-pico-plus-cif-modbus",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
