{
 "manufacturer": "Woodward",
 "manufacturer_slug": "woodward",
 "model": "DSLC-2 Digital Synchronizer and Load Control",
 "model_slug": "dslc-2",
 "short_model": "DSLC-2",
 "aliases": [
  "DSLC2",
  "DSLC-2 synchronizer"
 ],
 "equipment_type": "Generator controller (synchronizer and load sharing control)",
 "applies_to": "DSLC-2, data protocol 5200, per manual 37443J.",
 "summary": "The DSLC-2 synchronises a generator to a bus and shares or controls its real and reactive load alongside the engine and voltage regulators. It is a Modbus RTU slave on RS-485 and a Modbus/TCP slave on Ethernet network B. Measurements and status come from data protocol 5200 at Modicon 450001; interface setpoints and remote discrete-input commands are written to parameters. This map covers frequencies, phase angle, 32-bit generator and bus values, energy, control modes, condition flags, alarms, relays and discrete inputs, and the interface setpoints.",
 "transport": [
  "RTU",
  "TCP"
 ],
 "defaults": {
  "unit_id": 1,
  "baud": 19200,
  "parity": "None",
  "data_bits": null,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "0-based",
  "note": "The 5200 table prints both the bus address (50000) and the Modicon address (450001); this map records and sends the bus address. Parameters use Modicon 40000 + (parameter ID + 1), so parameter 7642 is Modicon 47643 = wire address 7642; the manual's ModScan32 screenshots for 7642 (address 7643, 1-based) and 7640 (7641) confirm this. The worked examples print '407642' and '40509', which are typos that do not follow the manual's own rule."
 },
 "default_word_order": "ABCD",
 "firmware": null,
 "source": {
  "title": "DSLC-2 Digital Synchronizer and Load Control - Manual",
  "doc_number": "37443J",
  "revision_date": "2022-02-08",
  "url": "https://www.woodward.com/products/wp-content/uploads/sites/3/2024/08/37443_J.pdf",
  "pages": "pp. 210-216 (Modbus address range, visualization, parameter rule, interface setpoints, discrete inputs over interface, loss of connection), p. 223 (Modbus parameters), pp. 230-239 (data protocol 5200), serial interface parameters in the configuration chapter"
 },
 "notes": [
  "The 5200 table states size (16/32 bit) and format (signed / bit array) for each value. The manual says 32-bit values are sent high word at the lower address (interface setpoint example), so 32-bit values are ABCD.",
  "Left out: the 16-bit power, reactive power, voltage and current values at 50011-50031, which are scaled by exponent registers 50001-50003; use the 32-bit values from 50100 instead. Also left out: values with only a range instead of a multiplier (remote load/process input AI4, process signal input AI5 and 50065/50066, power factor input and reference, ASA/CBS numbers) and unnamed bits.",
  "Load and reactive load control mode enums are shared with the MSLC-2 in the manual; only the DSLC-2 meanings are listed here.",
  "Interface setpoints need no password but only take effect when their setpoint-source parameter (7634, 7635, 7783, 7784) is set to Interface.",
  "The CB Aux and Modbus reset functions always stay hardware controlled even if released in 7645.",
  "Bits of 7644/7645 in manual order 01-16: Check, Permissive, Run, CB Aux, Voltage raise, Voltage lower, Base load, Load/Unload, Ramp pause, Load raise, Load lower, Process, Droop mode, Modbus reset, System update, N/A."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 7640,
   "documented": "7640 (47641)",
   "name": "Interface power factor setpoint",
   "description": "-500 (capacitive) to 1000 to 500 (inductive); used when 7635 = Interface.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7641,
   "documented": "7641 (47642)",
   "name": "Interface frequency setpoint",
   "description": "0-7000; used when parameter 7783 = Interface.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7642,
   "documented": "7642 (47643)",
   "name": "Interface active power setpoint (base load)",
   "description": "Positive only; used when 7634 = Interface. Manual example: 1000 kW = 1000.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kW",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7644,
   "documented": "7644 (47645)",
   "name": "Discrete inputs over interface",
   "description": "Bit field (bits 01-16, see notes) switching functions released by 7645.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7645,
   "documented": "7645 (47646)",
   "name": "Release discrete inputs to interface",
   "description": "Same bit list as 7644; 1 = interface controlled, 0 = hardware input.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7780,
   "documented": "7780 (47781)",
   "name": "Interface voltage setpoint",
   "description": "50-650000 V; used when 7784 = Interface.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50000,
   "documented": "50000",
   "name": "Protocol ID",
   "description": "Reads 5200.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50010,
   "documented": "50010",
   "name": "Generator frequency",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50013,
   "documented": "50013",
   "name": "Generator power factor",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50023,
   "documented": "50023",
   "name": "Busbar frequency",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50025,
   "documented": "50025",
   "name": "Auxiliary busbar frequency",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50032,
   "documented": "50032",
   "name": "Phase Angle Generator / Busbar",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50033,
   "documented": "50033",
   "name": "Active Setpoint generator frequency",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50034,
   "documented": "50034",
   "name": "Active Setpoint generator voltage",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50035,
   "documented": "50035",
   "name": "Active Setpoint generator load level",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50036,
   "documented": "50036",
   "name": "Active Setpoint generator reactive power",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50044,
   "documented": "50044",
   "name": "Battery voltage",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50048,
   "documented": "50048",
   "name": "Speed Biasing (AO1)",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50049,
   "documented": "50049",
   "name": "AVR Biasing (AO2)",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50056,
   "documented": "50056",
   "name": "Sync Control State",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "Check mode active",
    "2": "Permissive mode active",
    "3": "Run mode active",
    "4": "Close Timer runs",
    "5": "Sync Timer runs",
    "6": "Breaker synchronized",
    "7": "Auto-Off position",
    "8": "Manual"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50057,
   "documented": "50057",
   "name": "Load Control Mode",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Droop",
    "2": "At Unload Trip",
    "3": "Load sharing",
    "4": "Base load control",
    "5": "reserved",
    "6": "Process control",
    "7": "reserved",
    "8": "Peak load control (reserved)",
    "9": "Zero power control (reserved)",
    "10": "Load share (reserved)",
    "11": "Process slave (reserved)"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50058,
   "documented": "50058",
   "name": "Reactive Load Control Mode",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Off",
    "2": "Droop",
    "3": "VAR sharing",
    "4": "Reactive load control",
    "5": "reserved",
    "6": "reserved",
    "7": "Remote process control (reserved)",
    "8": "(reserved)",
    "9": "Zero power control (reserved)",
    "10": "Reactive load share (reserved)",
    "11": "Process slave (reserved)"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50059,
   "documented": "50059",
   "name": "Condition Flags 1",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "15": "Generator is Dead",
    "13": "Generator is OK",
    "12": "Generator breaker is closed",
    "10": "Busbar is ok (in same segment)",
    "6": "Aux. Busbar anti clock wise system is recognized",
    "5": "Aux. Busbar clock wise system is recognized",
    "4": "Busbar is dead (in same segment)",
    "2": "Generator counter clock wise system is recognized",
    "1": "Generator clock wise system is recognized"
   }
  },
  {
   "table": "holding_register",
   "address": 50060,
   "documented": "50060",
   "name": "Condition Flags 2",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "10": "Dead busbar closure request active",
    "9": "Active power load share is active",
    "8": "Reactive power load share is active"
   }
  },
  {
   "table": "holding_register",
   "address": 50061,
   "documented": "50061",
   "name": "Condition Flags 3",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "13": "3-Position Controller Volt./ReactPow raise",
    "12": "3-Position Controller Volt./ReactPow lower",
    "11": "GCB is closed",
    "8": "Synchronization GCB is active",
    "7": "Opening GCB is active",
    "6": "Closing GCB is active",
    "2": "Unloading generator is active"
   }
  },
  {
   "table": "holding_register",
   "address": 50067,
   "documented": "50067",
   "name": "Interface Control Switch",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "14": "Source: System update switch",
    "13": "Source: Modbus reset switch",
    "12": "Source: Droop switch",
    "11": "Source: Process switch",
    "10": "Source: Lower load switch",
    "9": "Source: Raise load switch",
    "8": "Source: Ramp pause switch",
    "7": "Source: Load/ Unload switch",
    "6": "Source: Base load switch",
    "5": "Source: Lower voltage switch",
    "4": "Source: Raise voltage switch",
    "3": "Source: CB Aux contact switch",
    "2": "Source: Synchronization GCB run switch",
    "1": "Source: Synchronization GCB permissive switch",
    "0": "Source: Synchronization GCB check switch"
   }
  },
  {
   "table": "holding_register",
   "address": 50071,
   "documented": "50071",
   "name": "Relay Outputs 1",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "11": "Voltage Lower Relay (R12)",
    "10": "Voltage Raise Relay (R11)",
    "9": "Alarm 3 (R10)",
    "8": "Alarm 2 (R9)/3 pos.Controller f/act. Pwr lower",
    "7": "Alarm 1 (R8)/3 pos.Controller f/act. Pwr raise",
    "6": "Centralized Alarm (R7)",
    "5": "Breaker Close Relay (R6)",
    "4": "Breaker Open Relay (R5)",
    "3": "Low Limit Relay (R4)",
    "2": "High Limit Relay (R3)",
    "1": "Load Switch Relay (R2)",
    "0": "Alarm Relay (R1)"
   }
  },
  {
   "table": "holding_register",
   "address": 50075,
   "documented": "50075",
   "name": "Alarms 1",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "15": "High Frequency Limit",
    "14": "Deadbus closure mismatch",
    "13": "GCB Open Failure",
    "12": "Centralized Alarms",
    "11": "Missing member",
    "10": "Low Frequency Limit",
    "9": "Communication Error NW A",
    "8": "Voltage Range Limit",
    "7": "High Voltage Limit",
    "6": "Low Voltage Limit",
    "5": "Low Process Limit",
    "4": "High Process Limit",
    "3": "Low Load Limit",
    "2": "High Load Limit",
    "1": "GCB Close Failure",
    "0": "Synchronizer Timeout"
   }
  },
  {
   "table": "holding_register",
   "address": 50081,
   "documented": "50081",
   "name": "Discrete Inputs 1",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "11": "Process Control Switch (DI12)",
    "10": "Load Lower Switch (DI11)",
    "9": "Load Raise Switch (DI10)",
    "8": "Ramp Pause Switch (DI9)",
    "7": "Load/Unload Switch (DI8) (Energized=Load)",
    "6": "Base Load Control Switch (DI7)",
    "5": "Voltage Lower Switch (DI6)",
    "4": "Voltage Raise Switch (DI5)",
    "3": "Circuit Breaker Aux. is closed (DI4)",
    "2": "Synchronization Run switch is active (DI3)",
    "1": "Synchronization Permissive switch is active (DI2)",
    "0": "Synchronization Check switch is active (DI1)"
   }
  },
  {
   "table": "holding_register",
   "address": 50082,
   "documented": "50082",
   "name": "Digital Inputs 2",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "10": "System update (DI23)",
    "9": "Modbus reset (DI22)",
    "8": "Droop (DI21)",
    "7": "Segment connection 81 is closed (DI20)",
    "6": "Segment connection 78 is closed (DI19)",
    "5": "Segment connection 67 is closed (DI18)",
    "4": "Segment connection 56 is closed (DI17)",
    "3": "Segment connection 45 is closed (DI16)",
    "2": "Segment connection 34 is closed (DI15)",
    "1": "Segment connection 23 is closed (DI14)",
    "0": "Segment connection 12 is closed (DI13)"
   }
  },
  {
   "table": "holding_register",
   "address": 50083,
   "documented": "50083",
   "name": "Alarms 5",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "5": "Devices not matched",
    "4": "Network B Error",
    "3": "Network A Error",
    "2": "Communication Error NW B",
    "1": "Phase rotation mismatch",
    "0": "Busbar mismatch"
   }
  },
  {
   "table": "holding_register",
   "address": 50100,
   "documented": "50100",
   "name": "Total generator power",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50102,
   "documented": "50102",
   "name": "Total generator reactive power",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "var",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50104,
   "documented": "50104",
   "name": "Total generator apparent power",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "VA",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50106,
   "documented": "50106",
   "name": "Average generator Wye-Voltage",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50108,
   "documented": "50108",
   "name": "Average generator Delta-Voltage",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50110,
   "documented": "50110",
   "name": "Average Busbar 1 Delta-Voltage",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50112,
   "documented": "50112",
   "name": "Average generator Current",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.001,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50114,
   "documented": "50114",
   "name": "Generator current 1",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.001,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50116,
   "documented": "50116",
   "name": "Generator current 2",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.001,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50118,
   "documented": "50118",
   "name": "Generator current 3",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.001,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50120,
   "documented": "50120",
   "name": "Generator voltage L1-L2",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50122,
   "documented": "50122",
   "name": "Generator voltage L2-L3",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50124,
   "documented": "50124",
   "name": "Generator voltage L3-L1",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50126,
   "documented": "50126",
   "name": "Generator voltage L1-N",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50128,
   "documented": "50128",
   "name": "Generator voltage L2-N",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50130,
   "documented": "50130",
   "name": "Generator voltage L3-N",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50132,
   "documented": "50132",
   "name": "Generator active power 1-N",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50134,
   "documented": "50134",
   "name": "Generator active power 2-N",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50136,
   "documented": "50136",
   "name": "Generator active power 3-N",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50138,
   "documented": "50138",
   "name": "Busbar voltage (L1-N) L1-L2",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50140,
   "documented": "50140",
   "name": "Average Aux.busbar Wye-Voltage",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50142,
   "documented": "50142",
   "name": "Average Aux.busbar Delta-Voltage",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50144,
   "documented": "50144",
   "name": "Aux.busbar voltage L1-L2",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50146,
   "documented": "50146",
   "name": "Aux.busbar voltage L2-L3",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50148,
   "documented": "50148",
   "name": "Aux.busbar voltage L3-L1",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50150,
   "documented": "50150",
   "name": "Aux.busbar voltage L1-N",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50152,
   "documented": "50152",
   "name": "Aux.busbar voltage L2-N",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50154,
   "documented": "50154",
   "name": "Aux.busbar voltage L3-N",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50160,
   "documented": "50160",
   "name": "Load reference",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50162,
   "documented": "50162",
   "name": "Reactive load reference",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50164,
   "documented": "50164",
   "name": "Process reference input",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50166,
   "documented": "50166",
   "name": "Process signal input",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50168,
   "documented": "50168",
   "name": "Process reference toolkit",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50170,
   "documented": "50170",
   "name": "Remote load reference input",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50174,
   "documented": "50174",
   "name": "Gen.pos.act.energy",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "MWh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50178,
   "documented": "50178",
   "name": "Gen.pos.react.energy",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Mvarh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50180,
   "documented": "50180",
   "name": "Gen.neg.react.energy",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Mvarh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50182,
   "documented": "50182",
   "name": "Hours of operation",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null
  }
 ],
 "integration": {
  "summary": "Block-read up to 128 holding registers from wire address 50000 for frequencies, modes, flags and alarms, and from 50100 for the 32-bit generator values and energy. To command the unit, release functions to the interface in 7645, then switch them in 7644; write setpoints to 7640-7642 and 7780.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 50010,
    "why": "Generator frequency"
   },
   {
    "table": "holding_register",
    "address": 50023,
    "why": "Busbar frequency"
   },
   {
    "table": "holding_register",
    "address": 50032,
    "why": "Phase angle generator / bus"
   },
   {
    "table": "holding_register",
    "address": 50056,
    "why": "Synchronizer state"
   },
   {
    "table": "holding_register",
    "address": 50057,
    "why": "Load control mode"
   },
   {
    "table": "holding_register",
    "address": 50075,
    "why": "Alarms 1"
   },
   {
    "table": "holding_register",
    "address": 50100,
    "why": "Total generator power (32-bit)"
   },
   {
    "table": "holding_register",
    "address": 50114,
    "why": "Generator current 1 (32-bit)"
   }
  ],
  "enable": "RS-485 (serial interface 2): set Modbus slave ID 3188 (default 1; 0 disables Modbus), baud 3170 (default 19.2 kBd), parity 3171 (default none), stop bits 3172 (default one). Network B Modbus/TCP slave ID is parameter 5451 (default 255). Release remote functions in 7645.",
  "watchdog": "No timeout parameter is given. On an interface connection loss the discrete-input states stay as they were; energising DI 22 'Modbus reset' returns all functions to hardware control and clears the control bits.",
  "quirks": [
   "Some PLCs need the address shifted by one; the manual notes 450001 may become bus address 50000.",
   "32-bit parameters such as 7642 and 7780 are written as two registers in one request, high word first.",
   "Bits of 7644/7645 are numbered 01-16 in the manual without saying whether 01 is the least significant bit, so no bit map is given here; check on a test unit before relying on a bit position."
  ],
  "setup": [
   "Network B default IP address is 192.168.1.1 (parameters 5430-5433).",
   "Reply delay for RS-485 is parameter 3189 (0.00-2.55 s)."
  ],
  "gotchas": [
   "Releasing Run/Permissive to the interface lets the PLC close the generator breaker via synchronisation; test carefully.",
   "After a connection loss you must de-energise DI 22 before 7645 can be set back to interface control."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/woodward/dslc-2",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
