<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Woodward easYgen-1000 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Woodward easYgen-1000 Modbus register map: 49 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/woodward/easygen-1000">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Woodward easYgen-1000 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Woodward easYgen-1000 Modbus register map: 49 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/woodward/easygen-1000">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Woodward easYgen-1000 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Woodward easYgen-1000 Modbus register map: 49 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/woodward/easygen-1000",
   "url": "https://easymodbus.com/modbus-register-maps/woodward/easygen-1000",
   "name": "Woodward easYgen-1000 Modbus Register List & Map | Easy Modbus",
   "description": "Woodward easYgen-1000 Modbus register map: 49 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/woodward/easygen-1000#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/woodward/easygen-1000#dataset",
   "name": "Woodward easYgen-1000 Series genset controller (Modbus RTU) Modbus register map",
   "description": "The easYgen-1000 is Woodward's genset controller for single units and AMF duty. On RS-485 it is a Modbus RTU slave: the visualization telegram (protocol 4003) is block-read from Modicon 450001, and control word 1 at parameter 503 starts, stops and acknowledges the set. This map covers generator and mains voltages, currents and frequency, energy and hours counters, status and alarm words, a few J1939 engine values and the remote-control word. Woodward easYgen-1000 Modbus register map: 49 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/woodward/easygen-1000",
   "keywords": [
    "Woodward easYgen-1000 Series genset controller (Modbus RTU) Modbus register map",
    "Woodward easYgen-1000 Series genset controller (Modbus RTU) Modbus registers",
    "Woodward Modbus map",
    "easYgen-1000 Modbus register map",
    "easYgen1000 Modbus register map",
    "easYgen-1000 Series Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "easYgen-1000 Series Interfaces - Interface Description, Software Version 2.1xxx",
    "url": "https://www.woodward.com/products/publication-asset/37393",
    "author": {
     "@type": "Organization",
     "name": "Woodward"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Woodward easYgen-1000 Series genset controller (Modbus RTU)",
    "description": "Generator controller"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/woodward/easygen-1000.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/woodward/easygen-1000.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Woodward easYgen-1000 Series genset controller (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 49 registers: 49 holding registers. 1 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Woodward easYgen-1000 Series genset controller (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual uses Modicon numbers. Telegram word No. n is Modicon 450000 + n; the manual says 450001 may become bus address 50000, so word n is wire address 49999 + n. Parameters use Modicon 40000 + (parameter ID + 1), so control word 1 (parameter 503) is 40504 = wire address 503."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Woodward easYgen-1000 Series genset controller (Modbus RTU) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Woodward easYgen-1000 Series genset controller (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 50000 Protocol number (Protocol number (4003) to confirm the map); HR 50001 Generator voltage L1-L2 (Generator voltage L1-L2); HR 50003 Generator frequency (Generator frequency); HR 50037 Generator current L1 (Generator current L1); HR 50033 System state (operating mode) (Operating mode STOP/MANUAL/AUTO); HR 50057 System state (System state); HR 50036 Alarm class (Active alarm classes); HR 503 Control word 1 (Remote start / stop / acknowledge)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Woodward easYgen-1000 Series genset controller (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Select the Modbus protocol on the serial interface and set the Modbus slave ID (0-255) and reply delay (0-1000 ms) in the controller. For remote start/stop the LogicsManager must use command variable 04.13; see application manual 37394. Parameter writes need the code level 2 password for that interface (parameter 10401 for serial interface 1)."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Woodward easYgen-1000 Series genset controller (Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Interface watchdogs exist but are disabled by default; they are described in the device manual, not in this document."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Woodward easYgen-1000 Series genset controller (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is easYgen-1000 Series Interfaces - Interface Description, Software Version 2.1xxx (37393B), revision 2008-07-02, published free by Woodward at https://www.woodward.com/products/publication-asset/37393."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Woodward",
     "item": "https://easymodbus.com/modbus-register-maps/woodward/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "easYgen-1000 Series genset controller (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/woodward/easygen-1000"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/woodward/">Woodward</a></li><li aria-current="page">easYgen-1000 Series genset controller (Modbus RTU)</li></ol>
<p class="eyebrow">Generator controller &middot; Modbus register map</p><h1><span class="mfr">Woodward</span> easYgen-1000 Series genset controller (Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The easYgen-1000 is Woodward&#x27;s genset controller for single units and AMF duty. On RS-485 it is a Modbus RTU slave: the visualization telegram (protocol 4003) is block-read from Modicon 450001, and control word 1 at parameter 503 starts, stops and acknowledges the set. This map covers generator and mains voltages, currents and frequency, energy and hours counters, status and alarm words, a few J1939 engine values and the remote-control word.</p>
<p>This page lists <strong>49 Modbus registers</strong> for the Woodward easYgen-1000 Series genset controller (Modbus RTU) &mdash; 1 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Woodward&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/woodward/">Woodward</a></dd></div><div><dt>Model</dt><dd>easYgen-1000 Series genset controller (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/generator-controllers/">Generator controller</a></dd></div><div><dt>Registers</dt><dd>49 (1 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>2.1xxx</dd></div><div><dt>Also known as</dt><dd>easYgen-1000, easYgen1000, easYgen-1000 Series</dd></div><div><dt>Source document</dt><dd><a href="https://www.woodward.com/products/publication-asset/37393" rel="nofollow noopener" target="_blank">easYgen-1000 Series Interfaces - Interface Description, Software Version 2.1xxx &middot; 37393B &middot; rev. 2008-07-02</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/woodward/easygen-1000.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/woodward/easygen-1000.json">JSON</a>
  <a class="btn" href="https://www.woodward.com/products/publication-asset/37393" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Woodward easYgen-1000 Series genset controller (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Block-read up to 128 holding registers from wire address 50000 (Modicon 450001) for measurements, status and alarms. To start or stop the set, write 0 and then the start (bit 0) or stop (bit 1) bit to parameter 503; acknowledge with two rising edges of bit 4.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-50000">HR 50000</a></td><td class="n">Protocol number</td><td class="f">UINT16</td><td>Protocol number (4003) to confirm the map</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50001">HR 50001</a></td><td class="n">Generator voltage L1-L2</td><td class="f">UINT32 ABCD</td><td>Generator voltage L1-L2</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50003">HR 50003</a></td><td class="n">Generator frequency</td><td class="f">UINT16</td><td>Generator frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50037">HR 50037</a></td><td class="n">Generator current L1</td><td class="f">UINT32 ABCD</td><td>Generator current L1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50033">HR 50033</a></td><td class="n">System state (operating mode)</td><td class="f">BITMAP16</td><td>Operating mode STOP/MANUAL/AUTO</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50057">HR 50057</a></td><td class="n">System state</td><td class="f">BITMAP16</td><td>System state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50036">HR 50036</a></td><td class="n">Alarm class</td><td class="f">BITMAP16</td><td>Active alarm classes</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-503">HR 503</a></td><td class="n">Control word 1</td><td class="f">BITMAP16</td><td>Remote start / stop / acknowledge</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Select the Modbus protocol on the serial interface and set the Modbus slave ID (0-255) and reply delay (0-1000 ms) in the controller. For remote start/stop the LogicsManager must use command variable 04.13; see application manual 37394. Parameter writes need the code level 2 password for that interface (parameter 10401 for serial interface 1).</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>Interface watchdogs exist but are disabled by default; they are described in the device manual, not in this document.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Start, stop and acknowledge react only to a rising edge: write 0 first, then the bit.</li><li>Acknowledge must be sent twice: the first edge silences the horn, the second clears faults that are gone.</li><li>Some PLCs and tools offset addresses by one; the manual notes 450001 may become bus address 50000.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 half or full duplex is supported. Set the baud rate, parity and stop bits in the controller&#x27;s serial interface menu to match the master.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Writing control word 1 can start or stop the engine; make sure the site is safe first.</li><li>Bits 2 and 3 of control word 1 must always be 0.</li></ul>
</section>
<h2 id="registers">Woodward easYgen-1000 Series genset controller (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>49</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">49 of 49 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Woodward easYgen-1000 Series genset controller (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-503"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">503<small>doc 503 (40504)</small></td><td class="n">Control word 1</td><td class="d">Remote start / stop / acknowledge; act on a 0-to-1 transition.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Remote start (rising edge); bit 1 = Remote stop (rising edge); bit 2 = Must be 0; bit 3 = Must be 0; bit 4 = Remote acknowledge (rising edge, send twice)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50000<small>doc No. 1 (450001)</small></td><td class="n">Protocol number</td><td class="d">Reads 4003 for the easYgen-1000 series.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50001<small>doc No. 2 (450002)</small></td><td class="n">Generator voltage L1-L2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50003<small>doc No. 4 (450004)</small></td><td class="n">Generator frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50004<small>doc No. 5 (450005)</small></td><td class="n">Generator voltage L1-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50006<small>doc No. 7 (450007)</small></td><td class="n">Mains frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50007<small>doc No. 8 (450008)</small></td><td class="n">Generator voltage L2-L3</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50010<small>doc No. 11 (450011)</small></td><td class="n">Generator voltage L2-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50013"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50013<small>doc No. 14 (450014)</small></td><td class="n">Generator voltage L3-L1</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50015"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50015<small>doc No. 16 (450016)</small></td><td class="n">Engine speed (pickup)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50016<small>doc No. 17 (450017)</small></td><td class="n">Generator voltage L3-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50018<small>doc No. 19 (450019)</small></td><td class="n">Battery voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50019<small>doc No. 20 (450020)</small></td><td class="n">Mains voltage L1-L2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50022"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50022<small>doc No. 23 (450023)</small></td><td class="n">Mains voltage L1-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50025"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50025<small>doc No. 26 (450026)</small></td><td class="n">Mains voltage L2-L3</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50027"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50027<small>doc No. 28 (450028)</small></td><td class="n">Discrete input state</td><td class="d">Physical input state; NO/NC setting is ignored.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 8 = Discrete input D8; bit 9 = Discrete input D7; bit 10 = Discrete input D6; bit 11 = Discrete input D5; bit 12 = Discrete input D4; bit 13 = Discrete input D3; bit 14 = Discrete input D2; bit 15 = Discrete input D1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50028"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50028<small>doc No. 29 (450029)</small></td><td class="n">Mains voltage L2-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50030"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50030<small>doc No. 31 (450031)</small></td><td class="n">Relay state</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 5 = Relay R11; bit 6 = Relay R10; bit 7 = Relay R9; bit 8 = Relay R8; bit 9 = Relay R7; bit 10 = Relay R6; bit 11 = Relay R5; bit 12 = Relay R4; bit 13 = Relay R3; bit 14 = Relay R2; bit 15 = Relay R1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50031"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50031<small>doc No. 32 (450032)</small></td><td class="n">Mains voltage L3-L1</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50033"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50033<small>doc No. 34 (450034)</small></td><td class="n">System state (operating mode)</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 6 = Operating mode AUTOMATIC; bit 7 = Operating mode MANUAL; bit 8 = Operating mode STOP</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50034"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50034<small>doc No. 35 (450035)</small></td><td class="n">Mains voltage L3-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50036"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50036<small>doc No. 37 (450037)</small></td><td class="n">Alarm class</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm class A; bit 1 = Alarm class B; bit 2 = Alarm class C; bit 3 = Alarm class D; bit 4 = Alarm class E; bit 5 = Alarm class F</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50037"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50037<small>doc No. 38 (450038)</small></td><td class="n">Generator current L1</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50039"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50039<small>doc No. 40 (450040)</small></td><td class="n">Discrete inputs with alarm class</td><td class="d">Bit set when the input is configured as an alarm input and active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 8 = Discrete input D8; bit 9 = Discrete input D7; bit 10 = Discrete input D6; bit 11 = Discrete input D5; bit 12 = Discrete input D4; bit 13 = Discrete input D3; bit 14 = Discrete input D2; bit 15 = Discrete input D1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50040<small>doc No. 41 (450041)</small></td><td class="n">Generator current L2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50042"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50042<small>doc No. 43 (450043)</small></td><td class="n">Alarms 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Maintenance hours expired; bit 2 = Maintenance days expired; bit 3 = Start failure; bit 5 = MCB open failure; bit 6 = MCB close failure; bit 7 = GCB open failure; bit 8 = GCB close failure; bit 9 = Stop failure; bit 10 = Speed detection alarm; bit 11 = Unintended stop; bit 12 = Underspeed limit 2; bit 13 = Underspeed limit 1; bit 14 = Overspeed limit 2; bit 15 = Overspeed limit 1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50043"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50043<small>doc No. 44 (450044)</small></td><td class="n">Generator current L3</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50045"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50045<small>doc No. 46 (450046)</small></td><td class="n">Generator alarms 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Overload limit 2; bit 2 = Overload limit 1; bit 3 = Reverse/reduced power limit 2; bit 4 = Reverse/reduced power limit 1; bit 5 = Overcurrent limit 3; bit 6 = Overcurrent limit 2; bit 7 = Overcurrent limit 1; bit 8 = Undervoltage limit 2; bit 9 = Undervoltage limit 1; bit 10 = Overvoltage limit 2; bit 11 = Overvoltage limit 1; bit 12 = Underfrequency limit 2; bit 13 = Underfrequency limit 1; bit 14 = Overfrequency limit 2; bit 15 = Overfrequency limit 1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50046"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50046<small>doc No. 47 (450047)</small></td><td class="n">Mains current L1</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50048"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50048<small>doc No. 49 (450049)</small></td><td class="n">Mains alarms</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Mains load limit 2 (LogicsManager); bit 1 = Mains load limit 1 (LogicsManager); bit 2 = Mains phase rotation wrong; bit 3 = Mains undervoltage (emergency power); bit 4 = Mains overvoltage (emergency power); bit 5 = Mains underfrequency (emergency power); bit 6 = Mains overfrequency (emergency power)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50051"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50051<small>doc No. 52 (450052)</small></td><td class="n">Analog input wire break</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Wire break analog input T1; bit 2 = Wire break analog input T2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50054"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50054<small>doc No. 55 (450055)</small></td><td class="n">Analog inputs and battery monitoring</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Battery undervoltage limit 1; bit 1 = Battery overvoltage limit 1; bit 2 = Battery undervoltage limit 2; bit 3 = Battery overvoltage limit 2; bit 4 = Analog input T1 limit 1; bit 5 = Analog input T1 limit 2; bit 6 = Analog input T2 limit 1; bit 7 = Analog input T2 limit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50057"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50057<small>doc No. 58 (450058)</small></td><td class="n">System state</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Critical mode (sprinkler) operation; bit 1 = Emergency power operation (AMF); bit 2 = Pre-run auxiliary services; bit 3 = Mains settling; bit 4 = Post-run auxiliary services; bit 5 = Emergency power (AMF) / critical mode; bit 6 = Crank protection; bit 7 = Preglow (diesel); bit 8 = Engine will be stopped; bit 9 = Engine post-run; bit 10 = Start pause; bit 11 = Starter / fuel solenoid (diesel) or gas valve (gas); bit 12 = Dead bus start MCB; bit 13 = Dead bus start GCB; bit 14 = Ignition on (gas engine); bit 15 = Turning (gas engine)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50066"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50066<small>doc No. 67 (450067)</small></td><td class="n">Generator alarms 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 7 = Inverse-time overcurrent; bit 8 = Generator load limit 2; bit 9 = Generator load limit 1; bit 10 = Generator phase rotation wrong; bit 11 = Ground fault limit 2; bit 12 = Ground fault limit 1; bit 13 = Voltage asymmetry; bit 14 = Load imbalance limit 2; bit 15 = Load imbalance limit 1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50067"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50067<small>doc No. 68 (450068)</small></td><td class="n">Real energy</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50069"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50069<small>doc No. 70 (450070)</small></td><td class="n">LogicsManager flags</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 8 = Flag 8 true; bit 9 = Flag 7 true; bit 10 = Flag 6 true; bit 11 = Flag 5 true; bit 12 = Flag 4 true; bit 13 = Flag 3 true; bit 14 = Flag 2 true; bit 15 = Flag 1 true</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50070"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50070<small>doc No. 71 (450071)</small></td><td class="n">Reactive energy</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>Mvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50073"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50073<small>doc No. 74 (450074)</small></td><td class="n">Generator ground current</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50075"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50075<small>doc No. 76 (450076)</small></td><td class="n">External discrete inputs with alarm class</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = External input DEx01; bit 1 = External input DEx02; bit 2 = External input DEx03; bit 3 = External input DEx04; bit 4 = External input DEx05; bit 5 = External input DEx06; bit 6 = External input DEx07; bit 7 = External input DEx08; bit 8 = External input DEx09; bit 9 = External input DEx10; bit 10 = External input DEx11; bit 11 = External input DEx12; bit 12 = External input DEx13; bit 13 = External input DEx14; bit 14 = External input DEx15; bit 15 = External input DEx16</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50078"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50078<small>doc No. 79 (450079)</small></td><td class="n">External relay outputs</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = External relay REx01; bit 1 = External relay REx02; bit 2 = External relay REx03; bit 3 = External relay REx04; bit 4 = External relay REx05; bit 5 = External relay REx06; bit 6 = External relay REx07; bit 7 = External relay REx08; bit 8 = External relay REx09; bit 9 = External relay REx10; bit 10 = External relay REx11; bit 11 = External relay REx12; bit 12 = External relay REx13; bit 13 = External relay REx14; bit 14 = External relay REx15; bit 15 = External relay REx16</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50079"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50079<small>doc No. 80 (450080)</small></td><td class="n">External discrete inputs</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = External input DEx01; bit 1 = External input DEx02; bit 2 = External input DEx03; bit 3 = External input DEx04; bit 4 = External input DEx05; bit 5 = External input DEx06; bit 6 = External input DEx07; bit 7 = External input DEx08; bit 8 = External input DEx09; bit 9 = External input DEx10; bit 10 = External input DEx11; bit 11 = External input DEx12; bit 12 = External input DEx13; bit 13 = External input DEx14; bit 14 = External input DEx15; bit 15 = External input DEx16</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50111<small>doc No. 112 (450112)</small></td><td class="n">J1939 engine speed (SPN 190)</td><td class="d">From the engine ECU over J1939.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50114<small>doc No. 115 (450115)</small></td><td class="n">J1939 total engine hours (SPN 247)</td><td class="d">From the engine ECU over J1939.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50119"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50119<small>doc No. 120 (450120)</small></td><td class="n">J1939 engine oil pressure (SPN 100)</td><td class="d">From the engine ECU over J1939.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50169"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50169<small>doc No. 170 (450170)</small></td><td class="n">Hours of operation</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50172"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50172<small>doc No. 173 (450173)</small></td><td class="n">ECU lamp alarms (Alarm 2)</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Amber warning lamp from ECU (J1939); bit 1 = Red stop lamp from ECU (J1939)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50173"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50173<small>doc No. 174 (450174)</small></td><td class="n">Number of starts</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50177"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50177<small>doc No. 178 (450178)</small></td><td class="n">Hours of operation (1/100 h)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50180"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50180<small>doc No. 181 (450181)</small></td><td class="n">Free adjustable hours counter</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>32-bit values are listed as a High word row followed by a Low word row, so the high word sits at the lower address (ABCD).</li><li>The telegram prints units and resolution but no signed/unsigned type. Voltages, currents, frequency, energy and hours cannot be negative, so the unsigned type here reads them correctly either way.</li><li>Left out: generator and mains real power, reactive power and power factor (words 10, 13, 50, 53, 56, 59, 61-65), because the telegram does not say whether they are signed and they can go negative; analog inputs T1/T2 (no scaling given); hours/days until maintenance; the system state bits 0-5 of word 34, whose labels sit between two bit rows; diagnostic (DM1/DM2) SPN/FMT words and most J1939 engine values.</li><li>Words 112-168 come from an engine ECU over J1939 and only hold data when one is connected and configured.</li><li>Parameters (configuration range 40001-450000) are read or written one at a time with a length that matches the parameter data type; the full parameter list is in configuration manual 37391, not this document.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Woodward easYgen-1000 Series genset controller (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Woodward easYgen-1000 Series genset controller (Modbus RTU) have?</summary><p>This map lists 49 registers: 49 holding registers. 1 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Woodward easYgen-1000 Series genset controller (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual uses Modicon numbers. Telegram word No. n is Modicon 450000 + n; the manual says 450001 may become bus address 50000, so word n is wire address 49999 + n. Parameters use Modicon 40000 + (parameter ID + 1), so control word 1 (parameter 503) is 40504 = wire address 503.</p></details><details><summary>What byte order does the Woodward easYgen-1000 Series genset controller (Modbus RTU) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Woodward easYgen-1000 Series genset controller (Modbus RTU)?</summary><p>Start with HR 50000 Protocol number (Protocol number (4003) to confirm the map); HR 50001 Generator voltage L1-L2 (Generator voltage L1-L2); HR 50003 Generator frequency (Generator frequency); HR 50037 Generator current L1 (Generator current L1); HR 50033 System state (operating mode) (Operating mode STOP/MANUAL/AUTO); HR 50057 System state (System state); HR 50036 Alarm class (Active alarm classes); HR 503 Control word 1 (Remote start / stop / acknowledge).</p></details><details><summary>How do I enable Modbus control of the Woodward easYgen-1000 Series genset controller (Modbus RTU)?</summary><p>Select the Modbus protocol on the serial interface and set the Modbus slave ID (0-255) and reply delay (0-1000 ms) in the controller. For remote start/stop the LogicsManager must use command variable 04.13; see application manual 37394. Parameter writes need the code level 2 password for that interface (parameter 10401 for serial interface 1).</p></details><details><summary>What happens when the Woodward easYgen-1000 Series genset controller (Modbus RTU) loses Modbus communication?</summary><p>Interface watchdogs exist but are disabled by default; they are described in the device manual, not in this document.</p></details><details><summary>Where is the official Woodward easYgen-1000 Series genset controller (Modbus RTU) Modbus documentation?</summary><p>The source is easYgen-1000 Series Interfaces - Interface Description, Software Version 2.1xxx (37393B), revision 2008-07-02, published free by Woodward at https://www.woodward.com/products/publication-asset/37393.</p></details></div>
<h2>More Woodward Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/woodward/dslc-2" data-row><span class="k">Generator controller (synchronizer and load sharing control)</span><h3>Woodward DSLC-2 Digital Synchronizer and Load Control</h3><p>DSLC-2, data protocol 5200, per manual 37443J.</p><div class="meta">69 registers &middot; 6 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: DSLC2, DSLC-2 synchronizer</span></a></li><li><a class="card" href="/modbus-register-maps/woodward/easygen-2000" data-row><span class="k">Generator controller</span><h3>Woodward easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500)</h3><p>easYgen-2200/2300/2500, data protocol 5100 (basic visualization), per manual 37535D.</p><div class="meta">71 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: easYgen-2200, easYgen-2300, easYgen-2500, easYgen-2000 Series</span></a></li><li><a class="card" href="/modbus-register-maps/woodward/easygen-3000xt" data-row><span class="k">Generator controller</span><h3>Woodward easYgen-3000XT Series</h3><p>easYgen-3100XT-P1 / 3200XT-P1 / 3200XT-P1-LT, release 2.17-0, default Modbus data protocol 5010 (Basic Visualization).</p><div class="meta">90 registers &middot; 8 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: easYgen-3100XT-P1, easYgen-3200XT-P1, easYgen-3200XT-P1-LT, easYgen-3100XT, easYgen-3200XT</span></a></li><li><a class="card" href="/modbus-register-maps/woodward/mslc-2" data-row><span class="k">Generator controller (utility-tie master synchronizer)</span><h3>Woodward MSLC-2 Master Synchronizer and Load Control</h3><p>MSLC-2, data protocol 5200, per manual 37444G.</p><div class="meta">69 registers &middot; 6 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: MSLC2, MSLC-2 master synchronizer</span></a></li></ul><h2>Other generator controllers register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/comap/inteligen4-200" data-row><span class="k">Generator controller</span><h3>ComAp InteliGen4 200</h3><p>InteliGen4 200 with firmware 2.2.0: the fixed (reserved) registers only; measurement registers depend on the configuration.</p><div class="meta">10 registers &middot; 7 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: InteliGen 4 200, IG4 200</span></a></li><li><a class="card" href="/modbus-register-maps/deif/agc-150-marine" data-row><span class="k">Generator controller</span><h3>DEIF AGC 150 Generator Marine controller</h3><p>AGC 150 Marine software 1.39.0 (marine Modbus server tables revision E), GEN-M (marine genset) controller type. The iE 150 Marine tables 4189341431 rev. H match these tables.</p><div class="meta">164 registers &middot; 19 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: AGC 150 GEN-M, AGC 150 Generator Marine, iE 150 Marine</span></a></li><li><a class="card" href="/modbus-register-maps/kohler/decision-maker-3500" data-row><span class="k">Generator controller</span><h3>Kohler Decision-Maker 3500 generator set controller</h3><p>Kohler Decision-Maker 3500 generator set controllers (Modbus map version 2; some registers need firmware 1.4 or later), Modbus RTU on RS-485.</p><div class="meta">67 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: Decision-Maker 3500, DEC3500, DEC 3500</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/atl800-atl900" data-row><span class="k">Transfer switch</span><h3>Lovato Electric ATL800 / ATL900 automatic transfer switch controllers</h3><p>ATL800 and ATL900 ATS controllers (document I463 GB I 11 21); LINE3, BRK3 and TB2 items are ATL900 only.</p><div class="meta">114 registers &middot; 3 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: ATL800, ATL900, ATL 800, ATL 900</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk900" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK900 genset paralleling controller</h3><p>RGK900, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">121 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 900</span></a></li><li><a class="card" href="/modbus-register-maps/bticino/m7000cbncu03" data-row><span class="k">Transfer switch controller</span><h3>BTicino M7000CBNCU03 automatic transfer switch controller (Modbus)</h3><p>BTicino M7000CBNCU03 (Legrand cat. no. 4 226 82) automatic changeover controller, Modbus RTU/ASCII via the M7000CBNRS485 expansion module or the IR-USB / IR-WiFi front interfaces, per document LE09509AA-01/17-01.</p><div class="meta">43 registers &middot; 0 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: M7000CBNCU03, 4 226 82, 422682, Legrand 4 226 82</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/generator-controllers/">All generator controllers Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.woodward.com/products/publication-asset/37393" rel="nofollow noopener" target="_blank">easYgen-1000 Series Interfaces - Interface Description, Software Version 2.1xxx &middot; 37393B &middot; rev. 2008-07-02</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
