<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Woodward easYgen-2000 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Woodward easYgen-2000 Modbus register map: 71 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/woodward/easygen-2000">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Woodward easYgen-2000 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Woodward easYgen-2000 Modbus register map: 71 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/woodward/easygen-2000">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Woodward easYgen-2000 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Woodward easYgen-2000 Modbus register map: 71 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/woodward/easygen-2000",
   "url": "https://easymodbus.com/modbus-register-maps/woodward/easygen-2000",
   "name": "Woodward easYgen-2000 Modbus Register List & Map | Easy Modbus",
   "description": "Woodward easYgen-2000 Modbus register map: 71 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/woodward/easygen-2000#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/woodward/easygen-2000#dataset",
   "name": "Woodward easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500) Modbus register map",
   "description": "The easYgen-2000 series (2200/2300/2500) is Woodward's genset controller for single and paralleled sets. It is a Modbus RTU slave: data protocol 5100 is block-read from Modicon 450001, and parameters 503-510 take remote start/stop, acknowledge and interface setpoints. This map covers voltages, currents, frequencies, energy and hours, the operating state, control and alarm bit words, J1939 speed/pressure/hours and the remote-control parameters. Woodward easYgen-2000 Modbus register map: 71 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/woodward/easygen-2000",
   "keywords": [
    "Woodward easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500) Modbus register map",
    "Woodward easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500) Modbus registers",
    "Woodward Modbus map",
    "easYgen-2200 Modbus register map",
    "easYgen-2300 Modbus register map",
    "easYgen-2500 Modbus register map",
    "easYgen-2000 Series Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "easYgen-2200/2300/2500 Genset Control - Manual",
    "url": "https://www.woodward.com/products/wp-content/uploads/sites/3/2024/08/37535_D.pdf",
    "author": {
     "@type": "Organization",
     "name": "Woodward"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Woodward easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500)",
    "description": "Generator controller"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/woodward/easygen-2000.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/woodward/easygen-2000.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Woodward easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 71 registers: 71 holding registers. 5 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Woodward easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The 5100 table prints the Modicon address (450001) and a start address one lower (450000); the manual says 450001 may become bus address 50000, so the wire address is the Modicon number minus 400001. Parameters use Modicon 40000 + (parameter ID + 1): parameter 503 is 40504 = wire address 503. The manual says some PC tools need a shift of one (504)."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Woodward easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Woodward easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 50002 Control mode (Control mode AUTO/STOP/MANUAL); HR 50018 Operation mode / status (Operating state); HR 50045 Alarm classes latched (Latched alarm classes); HR 50006 Gen. frequency (Generator frequency); HR 50052 Gen. voltage L1-L2 (Generator voltage L1-L2); HR 50034 Gen. current 1 (Generator current 1); HR 50021 Battery voltage (Battery voltage); HR 503 Remote control word 1 (Remote start / stop / acknowledge)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Woodward easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Enable Modbus on the serial interface and set its slave ID and baud in the controller's interface parameters. Include 04.13 Remote request in the LogicsManager start condition for remote starts."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Woodward easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is easYgen-2200/2300/2500 Genset Control - Manual (37535D), revision 2016-08-02, published free by Woodward at https://www.woodward.com/products/wp-content/uploads/sites/3/2024/08/37535_D.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Woodward",
     "item": "https://easymodbus.com/modbus-register-maps/woodward/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500)",
     "item": "https://easymodbus.com/modbus-register-maps/woodward/easygen-2000"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/woodward/">Woodward</a></li><li aria-current="page">easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500)</li></ol>
<p class="eyebrow">Generator controller &middot; Modbus register map</p><h1><span class="mfr">Woodward</span> easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The easYgen-2000 series (2200/2300/2500) is Woodward&#x27;s genset controller for single and paralleled sets. It is a Modbus RTU slave: data protocol 5100 is block-read from Modicon 450001, and parameters 503-510 take remote start/stop, acknowledge and interface setpoints. This map covers voltages, currents, frequencies, energy and hours, the operating state, control and alarm bit words, J1939 speed/pressure/hours and the remote-control parameters.</p>
<p>This page lists <strong>71 Modbus registers</strong> for the Woodward easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500) &mdash; 5 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Woodward&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/woodward/">Woodward</a></dd></div><div><dt>Model</dt><dd>easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/generator-controllers/">Generator controller</a></dd></div><div><dt>Registers</dt><dd>71 (5 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>easYgen-2200, easYgen-2300, easYgen-2500, easYgen-2000 Series</dd></div><div><dt>Source document</dt><dd><a href="https://www.woodward.com/products/wp-content/uploads/sites/3/2024/08/37535_D.pdf" rel="nofollow noopener" target="_blank">easYgen-2200/2300/2500 Genset Control - Manual &middot; 37535D &middot; rev. 2016-08-02</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/woodward/easygen-2000.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/woodward/easygen-2000.json">JSON</a>
  <a class="btn" href="https://www.woodward.com/products/wp-content/uploads/sites/3/2024/08/37535_D.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Woodward easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500)</h2>
<div class="answer"><b>Integration in brief</b><p>Block-read up to 128 holding registers from wire address 50000. Start or stop by writing 0 and then bit 0 (start) or bit 1 (stop) to parameter 503; acknowledge with two rising edges of bit 4.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-50002">HR 50002</a></td><td class="n">Control mode</td><td class="f">UINT16</td><td>Control mode AUTO/STOP/MANUAL</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50018">HR 50018</a></td><td class="n">Operation mode / status</td><td class="f">UINT16</td><td>Operating state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50045">HR 50045</a></td><td class="n">Alarm classes latched</td><td class="f">BITMAP16</td><td>Latched alarm classes</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50006">HR 50006</a></td><td class="n">Gen. frequency</td><td class="f">UINT16</td><td>Generator frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50052">HR 50052</a></td><td class="n">Gen. voltage L1-L2</td><td class="f">UINT32 ABCD</td><td>Generator voltage L1-L2</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50034">HR 50034</a></td><td class="n">Gen. current 1</td><td class="f">UINT32 ABCD</td><td>Generator current 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50021">HR 50021</a></td><td class="n">Battery voltage</td><td class="f">UINT16</td><td>Battery voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-503">HR 503</a></td><td class="n">Remote control word 1</td><td class="f">BITMAP16</td><td>Remote start / stop / acknowledge</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Enable Modbus on the serial interface and set its slave ID and baud in the controller&#x27;s interface parameters. Include 04.13 Remote request in the LogicsManager start condition for remote starts.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Commands act on rising edges: write 0, then the bit.</li><li>32-bit parameters (507, 510) are written as two registers in one request, high word first; 507 overlaps 508 and 510 overlaps 511, so never block-write across them.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Block reads of 1-128 registers are allowed in the visualization range.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Writing parameter 503 can start or stop the engine; coordinate with site staff.</li></ul>
</section>
<h2 id="registers">Woodward easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>71</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">71 of 71 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Woodward easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-503"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">503<small>doc 503 (40504)</small></td><td class="n">Remote control word 1</td><td class="d">Rising edges start, stop and acknowledge.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Start (rising edge); bit 1 = Stop (rising edge); bit 4 = Acknowledge (rising edge, twice)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-507"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">507<small>doc 507 (40508)</small></td><td class="n">Remote active power setpoint</td><td class="d">INTEGER 32 in 1/10 kW; used with data source 05.06.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-508"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">508<small>doc 508 (40509)</small></td><td class="n">Remote power factor setpoint</td><td class="d">INTEGER 16, -710 to 1000 to 710; used with data source 05.12.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-509"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">509<small>doc 509 (40510)</small></td><td class="n">Remote frequency setpoint</td><td class="d">0-7000; used when AnalogManager source 05.03 is selected.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-510"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">510<small>doc 510 (40511)</small></td><td class="n">Remote voltage setpoint</td><td class="d">50-650000 V; used with data source 05.09.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50000<small>doc 450001</small></td><td class="n">Protocol ID</td><td class="d">Reads 5100.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50001<small>doc 450002</small></td><td class="n">Pickup speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50002<small>doc 450003</small></td><td class="n">Control mode</td><td class="d">Mask the low 4 bits (000Fh).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = AUTO; 2 = STOP; 4 = MANUAL</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50004<small>doc 450005</small></td><td class="n">Av. Gen. Wye-Voltage</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50006<small>doc 450007</small></td><td class="n">Gen. frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50007<small>doc 450008</small></td><td class="n">Av. Gen. Delta-Voltage</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50009<small>doc 450010</small></td><td class="n">Mains / Busbar frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50010<small>doc 450011</small></td><td class="n">Av. Mains / Busbar Wye-Voltage</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50013"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50013<small>doc 450014</small></td><td class="n">Av. Mains / Busbar Delta-Voltage</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50015"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50015<small>doc 450016</small></td><td class="n">Engine, number of start requests</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50018<small>doc 450019</small></td><td class="n">Operation mode / status</td><td class="d">Current operating state code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">13200 = Auxiliary services postrun; 13201 = Aux. services prerun; 13202 = Critical mode; 13203 = Motor Stop; 13204 = Cool down; 13205 = Mains settling; 13206 = Engine Start; 13207 = Start – Pause; 13208 = Preglow; 13209 = GCB dead bus close; 13210 = MCB dead bus close; 13211 = Emergency run; 13212 = Turning; 13213 = Ignition; 13214 = Crank protect; 13215 = Emergency/Critical; 13216 = Idle run active; 13250 = Gen. stable time; 13251 = In operation; 13252 = Power limited prerun; 13253 = AUTO mode ready; 13254 = Ramp to rated; 13255 = GCB open; 13256 = Unloading generator; 13257 = MCB open; 13258 = Loading generator; 13259 = Synchronization GCB; 13260 = Synchronization MCB; 13261 = GCB -&gt; MCB Delay; 13262 = MCB -&gt; GCB Delay; 13263 = Start w/o Load; 13264 = Unloading mains; 13265 = Synchronization permissive; 13266 = Synchronization check; 13267 = Synchronization off; 13281 = Derating active</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50021"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50021<small>doc 450022</small></td><td class="n">Battery voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50022"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50022<small>doc 450023</small></td><td class="n">Av. Mains Current</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50025"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50025<small>doc 450026</small></td><td class="n">Av. Gen. Current</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50028"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50028<small>doc 450029</small></td><td class="n">Meas. ground current</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50031"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50031<small>doc 450032</small></td><td class="n">Calculated ground current</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50033"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50033<small>doc 450034</small></td><td class="n">Control bits 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Auxiliary services postrun is active; bit 2 = Auxiliary services prerun is active; bit 3 = Engine is released (speed governor is enabled); bit 4 = Critical mode is active in automatic mode; bit 5 = Engine start is requested; bit 6 = Breaker delay timer has expired; bit 7 = Engine Monitoring delay timer has expired; bit 8 = Auxiliary services generally active; bit 9 = Cooldown is active; bit 13 = Start without closing GCB; bit 14 = Idle mode active; bit 15 = Idle mode active (suppresses undervoltage/underfrequency monitoring)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50034"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50034<small>doc 450035</small></td><td class="n">Gen. current 1</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50036"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50036<small>doc 450037</small></td><td class="n">Control bits 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Increment Engine Start Counter; bit 3 = The genset runs mains parallel; bit 5 = Stopping Magnet is active; bit 11 = Emergency mode is currently active; bit 12 = Mains settling timer is running; bit 13 = Preglow / Ignition is active; bit 14 = Operating Magnet / Gasrelay is active; bit 15 = Crank (Starter) is active</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50037"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50037<small>doc 450038</small></td><td class="n">Gen. current 2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50039"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50039<small>doc 450040</small></td><td class="n">Control bits 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Power limited prerun; bit 1 = Unloading mains is active; bit 2 = Unloading generator is active; bit 3 = Closing MCB is active; bit 4 = Opening MCB is active; bit 5 = Synchronization MCB is active; bit 6 = Closing GCB is active; bit 7 = Opening GCB is active; bit 8 = Synchronization GCB is active; bit 10 = MCB is closed; bit 11 = GCB is closed; bit 12 = 3-Position Controller Volt./ReactPow lower; bit 13 = 3-Position Controller Volt./ReactPow raise; bit 14 = 3-Position Controller Freq./Power lower; bit 15 = 3-Position Controller Freq./Power raise</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50040<small>doc 450041</small></td><td class="n">Gen. current 3</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50042"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50042<small>doc 450043</small></td><td class="n">Control bits 4</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = The Critical Mode Postrun is active; bit 2 = LDSS: The LDSS function is active; bit 3 = LDSS: Minimum Running Time is active; bit 4 = LDSS: The Engine is stopped, if possible; bit 5 = LDSS: The Engine is stopped; bit 6 = LDSS: The Engine is started; bit 7 = Generator with a closed GCB is requested; bit 8 = Reactive power load share is acitve; bit 9 = Active power load share is acitve; bit 10 = Dead busbar closure request for GCB or MCB</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50043"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50043<small>doc 450044</small></td><td class="n">Mains current L1</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50045"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50045<small>doc 450046</small></td><td class="n">Alarm classes latched</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm class A latched; bit 1 = Alarm class B latched; bit 2 = Alarm class C latched; bit 3 = Alarm class D latched; bit 4 = Alarm class E latched; bit 5 = Alarm class F latched</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50052"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50052<small>doc 450053</small></td><td class="n">Gen. voltage L1-L2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50055"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50055<small>doc 450056</small></td><td class="n">Gen. voltage L1-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50058"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50058<small>doc 450059</small></td><td class="n">Gen. voltage L2-L3</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50061"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50061<small>doc 450062</small></td><td class="n">Gen. voltage L2-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50063"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50063<small>doc 450064</small></td><td class="n">Alarms 1 latched (engine)</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = CANopen error at CAN Interface 1; bit 1 = Mainten. hours exceeded latched; bit 2 = Mainten. days exceeded latched; bit 3 = Start fail latched; bit 4 = CAN-Fault J1939 latched; bit 5 = MCB fail to open latched; bit 6 = MCB fail to close latched; bit 7 = GCB fail to open latched; bit 8 = GCB fail to close latched; bit 9 = Shutdwn malfunct. latched; bit 10 = Speed/freq.mism. Latched; bit 11 = Unintended stop latched; bit 12 = Underspeed 2 latched; bit 13 = Underspeed 1 latched; bit 14 = Overspeed 2 latched; bit 15 = Overspeed 1 latched</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50064"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50064<small>doc 450065</small></td><td class="n">Gen. voltage L3-L1</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50066"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50066<small>doc 450067</small></td><td class="n">Alarms 2 latched</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Amber warning lamp latched; bit 1 = Red stop lamp latched; bit 2 = EEPROM failure latched; bit 3 = Missing members on CAN; bit 4 = Parameter Alignment; bit 5 = CANopen error at CAN Interface 2; bit 11 = Ph.rotation mismatch latched; bit 12 = Charge alt. low voltage (D+) latched; bit 14 = MCB syn. timeout latched; bit 15 = GCB syn. timeout latched</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50067"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50067<small>doc 450068</small></td><td class="n">Gen. voltage L3-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50070"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50070<small>doc 450071</small></td><td class="n">Mains / Busbar voltage L1-L2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50072"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50072<small>doc 450073</small></td><td class="n">Generator alarms latched</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Gen. Overload IOP 2 latched; bit 2 = Gen. Overload IOP 1 latched; bit 3 = Gen. Rv/Rd pow.2 latched; bit 4 = Gen. Rv/Rd pow.1 latched; bit 5 = Gen. overcurr. 3 latched; bit 6 = Gen. overcurr. 2 latched; bit 7 = Gen. overcurr. 1 latched; bit 8 = Gen.undervolt. 2 latched; bit 9 = Gen.undervolt. 1 latched; bit 10 = Gen.overvolt. 2 latched; bit 11 = Gen.overvolt. 1 latched; bit 12 = Gen.underfreq. 2 latched; bit 13 = Gen.underfreq. 1 latched; bit 14 = Gen.overfreq. 2 latched; bit 15 = Gen.overfreq. 1 latched</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50073"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50073<small>doc 450074</small></td><td class="n">Mains / Busbar voltage L1-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50075"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50075<small>doc 450076</small></td><td class="n">Generator alarms 1 latched</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Gen. underexcited 2 latched; bit 1 = Gen. underexcited 1 latched; bit 2 = Gen. overexcited 2 latched; bit 3 = Gen. overexcited 1 latched; bit 4 = Gen. Overload MOP 2 latched; bit 5 = Gen. Overload MOP 1 latched; bit 6 = Operating range failed, latched; bit 7 = Inv.time ov.curr. Latched; bit 8 = Gen. unloading fault Latched; bit 9 = Gen act.pwr mismatch Latched; bit 10 = Gen. phase rot. misw. Latched; bit 11 = Ground fault 2 latched; bit 12 = Ground fault 1 latched; bit 13 = Gen. Asymmetry latched; bit 14 = Unbal. load 2 latched; bit 15 = Unbal. load 1 latched</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50076"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50076<small>doc 450077</small></td><td class="n">Mains / Busbar voltage L2-L3</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50078"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50078<small>doc 450079</small></td><td class="n">Mains / busbar alarms latched</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 2 = Mains phase rot. Miswired latched; bit 6 = Mains / Busbar decoupling latched; bit 7 = Mains / Busbar phaseshift latched; bit 8 = Mains / Busbar un.volt. 2 latched; bit 9 = Mains / Busbar un.volt. 1 latched; bit 10 = Mains / Busbar ov.volt. 2 latched; bit 11 = Mains / Busbar ov.volt. 1 latched; bit 12 = Mains / Busbar un.freq. 2 latched; bit 13 = Mains / Busbar un.freq. 1 latched; bit 14 = Mains / Busbar ov.freq. 2 latched; bit 15 = Mains / Busbar ov.freq. 1 latched</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50079"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50079<small>doc 450080</small></td><td class="n">Mains / Busbar voltage L2-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50081"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50081<small>doc 450082</small></td><td class="n">Mains alarms 2 latched</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = QV monitoring 2; bit 1 = QV monitoring 1; bit 3 = Mns. Volt increase; bit 5 = Mns. Time-dep. Volt.; bit 6 = Mns act.pwr mismatch latched; bit 7 = Mains df/dt</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50082"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50082<small>doc 450083</small></td><td class="n">Mains / Busbar voltage L3-L1</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50084"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50084<small>doc 450085</small></td><td class="n">Digital inputs 1-8 alarms latched</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 8 = State Digital Input 1 latched; bit 9 = State Digital Input 2 latched; bit 10 = State Digital Input 3 latched; bit 11 = State Digital Input 4 latched; bit 12 = State Digital Input 5 latched; bit 13 = State Digital Input 6 latched; bit 14 = State Digital Input 7 latched; bit 15 = State Digital Input 8 latched</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50085"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50085<small>doc 450086</small></td><td class="n">Mains / Busbar voltage L3-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50087"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50087<small>doc 450088</small></td><td class="n">Digital inputs 9-10 alarms latched</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 14 = State Digital Input 9 latched; bit 15 = State Digital Input 10 latched</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50088"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50088<small>doc 450089</small></td><td class="n">Gen. real energy</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50090"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50090<small>doc 450091</small></td><td class="n">External digital inputs alarms latched</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = State external Digital Input 1 latched; bit 1 = State external Digital Input 2 latched; bit 2 = State external Digital Input 3 latched; bit 3 = State external Digital Input 4 latched; bit 4 = State external Digital Input 5 latched; bit 5 = State external Digital Input 6 latched; bit 6 = State external Digital Input 7 latched; bit 7 = State external Digital Input 8 latched; bit 8 = State external Digital Input 9 latched; bit 9 = State external Digital Input 10 latched; bit 10 = State external Digital Input 11 latched; bit 11 = State external Digital Input 12 latched; bit 12 = State external Digital Input 13 latched; bit 13 = State external Digital Input 14 latched; bit 14 = State external Digital Input 15 latched; bit 15 = State external Digital Input 16 latched</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50091"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50091<small>doc 450092</small></td><td class="n">Gen. hours of operation</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50093"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50093<small>doc 450094</small></td><td class="n">Flexible limits 1-16 latched</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm flexible limit 1 latched; bit 1 = Alarm flexible limit 2 latched; bit 2 = Alarm flexible limit 3 latched; bit 3 = Alarm flexible limit 4 latched; bit 4 = Alarm flexible limit 5 latched; bit 5 = Alarm flexible limit 6 latched; bit 6 = Alarm flexible limit 7 latched; bit 7 = Alarm flexible limit 8 latched; bit 8 = Alarm flexible limit 9 latched; bit 9 = Alarm flexible limit 10 latched; bit 10 = Alarm flexible limit 11 latched; bit 11 = Alarm flexible limit 12 latched; bit 12 = Alarm flexible limit 13 latched; bit 13 = Alarm flexible limit 14 latched; bit 14 = Alarm flexible limit 15 latched; bit 15 = Alarm flexible limit 16 latched</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50096"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50096<small>doc 450097</small></td><td class="n">Battery alarms latched</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Batt.undervolt.1 latched; bit 1 = Batt.overvolt.1 latched; bit 2 = Batt.undervolt.2 latched; bit 3 = Batt.overvolt.2 latched</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50097"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50097<small>doc 450098</small></td><td class="n">Analog input wire break latched</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Analog inp. 1, wire break or shortcut latched; bit 2 = Analog inp. 2, wire break or shortcut latched; bit 3 = Analog inp. 3, wire break or shortcut latched; bit 4 = Analog inp. 4, wire break or shortcut latched</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50098"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50098<small>doc 450099</small></td><td class="n">Relay outputs 1-6</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 10 = Relay-Output 6; bit 11 = Relay-Output 5; bit 12 = Relay-Output 4; bit 13 = Relay-Output 3; bit 14 = Relay-Output 2; bit 15 = Relay-Output 1 (inverted)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50099"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50099<small>doc 450100</small></td><td class="n">Relay outputs 7-11</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 11 = Relay-Output 11; bit 12 = Relay-Output 10; bit 13 = Relay-Output 9; bit 14 = Relay-Output 8; bit 15 = Relay-Output 7</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50100<small>doc 450101</small></td><td class="n">External CAN-I/O relays 1-16</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Output to external CAN-I/O Relay 1; bit 1 = Output to external CAN-I/O Relay 2; bit 2 = Output to external CAN-I/O Relay 3; bit 3 = Output to external CAN-I/O Relay 4; bit 4 = Output to external CAN-I/O Relay 5; bit 5 = Output to external CAN-I/O Relay 6; bit 6 = Output to external CAN-I/O Relay 7; bit 7 = Output to external CAN-I/O Relay 8; bit 8 = Output to external CAN-I/O Relay 9; bit 9 = Output to external CAN-I/O Relay 10; bit 10 = Output to external CAN-I/O Relay 11; bit 11 = Output to external CAN-I/O Relay 12; bit 12 = Output to external CAN-I/O Relay 13; bit 13 = Output to external CAN-I/O Relay 14; bit 14 = Output to external CAN-I/O Relay 15; bit 15 = Output to external CAN-I/O Relay 16</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50102<small>doc 450103</small></td><td class="n">Setpoint frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50106<small>doc 450107</small></td><td class="n">Setpoint voltage</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50183"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50183<small>doc 450184</small></td><td class="n">Engine Speed (j1939-EEC1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50185"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50185<small>doc 450186</small></td><td class="n">Engine Oil Pressure (j1939-EFL/P1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50187"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50187<small>doc 450188</small></td><td class="n">Total engine hours (j1939-HOURS)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50190"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50190<small>doc 450191</small></td><td class="n">Fuel Rate (j1939-LFE)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>L/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50191"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50191<small>doc 450192</small></td><td class="n">Coolant Level (j1939-EFL/P1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50192"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50192<small>doc 450193</small></td><td class="n">Throttle position (j1939-EEC2)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50193"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50193<small>doc 450194</small></td><td class="n">Load at current Speed (j1939-EEC2)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50194"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50194<small>doc 450195</small></td><td class="n">Engine oil level (j1939-EFL/P1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50195"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50195<small>doc 450196</small></td><td class="n">Boost pressure (j1939-IC1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50197"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50197<small>doc 450198</small></td><td class="n">Barometric Pressure (j1939-AMB)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>In the 5100 table, values occupying data bytes 3-6 are 32-bit (two registers); the others are 16-bit. The manual states 32-bit Modbus values go high word first (interface setpoint examples), so ABCD.</li><li>The 5100 table does not say whether values are signed. Values that cannot be negative (voltages, currents, frequencies, energy, hours, speed, pressures, levels) are listed as unsigned, which reads them correctly either way. Left out for that reason: generator/mains real and reactive power, power factors, temperatures, engine torque, hours until maintenance and the active power / PF setpoint readbacks.</li><li>Also left out: analog inputs/outputs (scaling &#x27;changeable&#x27; or no sign), J1939 DM1/DM2 SPN entries and lamp words, and ECU-specific stop codes. The 5101 protocol (without J1939) is not covered.</li><li>Remote start/stop needs the LogicsManager start request to include 04.13 Remote request. Interface setpoints only act when the AnalogManager source (05.06, 05.12, 05.03, 05.09) points at the interface value; no password is needed.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Woodward easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500)</h2><div class="faq"><details open><summary>What Modbus registers does the Woodward easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500) have?</summary><p>This map lists 71 registers: 71 holding registers. 5 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Woodward easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The 5100 table prints the Modicon address (450001) and a start address one lower (450000); the manual says 450001 may become bus address 50000, so the wire address is the Modicon number minus 400001. Parameters use Modicon 40000 + (parameter ID + 1): parameter 503 is 40504 = wire address 503. The manual says some PC tools need a shift of one (504).</p></details><details><summary>What byte order does the Woodward easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Woodward easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500)?</summary><p>Start with HR 50002 Control mode (Control mode AUTO/STOP/MANUAL); HR 50018 Operation mode / status (Operating state); HR 50045 Alarm classes latched (Latched alarm classes); HR 50006 Gen. frequency (Generator frequency); HR 50052 Gen. voltage L1-L2 (Generator voltage L1-L2); HR 50034 Gen. current 1 (Generator current 1); HR 50021 Battery voltage (Battery voltage); HR 503 Remote control word 1 (Remote start / stop / acknowledge).</p></details><details><summary>How do I enable Modbus control of the Woodward easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500)?</summary><p>Enable Modbus on the serial interface and set its slave ID and baud in the controller&#x27;s interface parameters. Include 04.13 Remote request in the LogicsManager start condition for remote starts.</p></details><details><summary>Where is the official Woodward easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500) Modbus documentation?</summary><p>The source is easYgen-2200/2300/2500 Genset Control - Manual (37535D), revision 2016-08-02, published free by Woodward at https://www.woodward.com/products/wp-content/uploads/sites/3/2024/08/37535_D.pdf.</p></details></div>
<h2>More Woodward Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/woodward/dslc-2" data-row><span class="k">Generator controller (synchronizer and load sharing control)</span><h3>Woodward DSLC-2 Digital Synchronizer and Load Control</h3><p>DSLC-2, data protocol 5200, per manual 37443J.</p><div class="meta">69 registers &middot; 6 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: DSLC2, DSLC-2 synchronizer</span></a></li><li><a class="card" href="/modbus-register-maps/woodward/easygen-1000" data-row><span class="k">Generator controller</span><h3>Woodward easYgen-1000 Series genset controller (Modbus RTU)</h3><p>easYgen-1000 series software version 2.1xxx, transmission telegram protocol 4003, per interface manual 37393B.</p><div class="meta">49 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: easYgen-1000, easYgen1000, easYgen-1000 Series</span></a></li><li><a class="card" href="/modbus-register-maps/woodward/easygen-3000xt" data-row><span class="k">Generator controller</span><h3>Woodward easYgen-3000XT Series</h3><p>easYgen-3100XT-P1 / 3200XT-P1 / 3200XT-P1-LT, release 2.17-0, default Modbus data protocol 5010 (Basic Visualization).</p><div class="meta">90 registers &middot; 8 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: easYgen-3100XT-P1, easYgen-3200XT-P1, easYgen-3200XT-P1-LT, easYgen-3100XT, easYgen-3200XT</span></a></li><li><a class="card" href="/modbus-register-maps/woodward/mslc-2" data-row><span class="k">Generator controller (utility-tie master synchronizer)</span><h3>Woodward MSLC-2 Master Synchronizer and Load Control</h3><p>MSLC-2, data protocol 5200, per manual 37444G.</p><div class="meta">69 registers &middot; 6 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: MSLC2, MSLC-2 master synchronizer</span></a></li></ul><h2>Other generator controllers register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/cummins/mcm3320" data-row><span class="k">Generator controller (paralleling master control)</span><h3>Cummins MCM3320 master control module (Modbus RTU)</h3><p>Cummins MCM3320 master control modules on their RS-485 Modbus RTU port, per section 10 of A029X159 Issue 7.</p><div class="meta">224 registers &middot; 41 writable &middot; RTU</div><span class="sr-only"> Also known as: MCM3320, MCM 3320, PowerCommand MCM3320</span></a></li><li><a class="card" href="/modbus-register-maps/deif/agc-200" data-row><span class="k">Generator controller</span><h3>DEIF AGC 200 Advanced Genset Controller</h3><p>AGC 200 series software 4.68.2.x, genset (DG) application only.</p><div class="meta">159 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: AGC 222, AGC 242, AGC 243, AGC 244, AGC 245, AGC 246, AGC-200</span></a></li><li><a class="card" href="/modbus-register-maps/kohler/decision-maker-550" data-row><span class="k">Generator controller</span><h3>Kohler Decision-Maker 550 generator set controller (application code 2.10+)</h3><p>Kohler Decision-Maker 550 generator set controllers with application code version 2.10 or higher, Modbus RTU on the controller&#x27;s RS-485 port.</p><div class="meta">63 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: Decision-Maker 550, DEC 550, Kohler 550 controller</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk610" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK610 genset controller</h3><p>RGK610, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">109 registers &middot; 0 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: RGK 610</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk900mc" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK900MC mains/master controller</h3><p>RGK900MC, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">89 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 900MC, RGK900 MC</span></a></li><li><a class="card" href="/modbus-register-maps/comap/inteligen4-200" data-row><span class="k">Generator controller</span><h3>ComAp InteliGen4 200</h3><p>InteliGen4 200 with firmware 2.2.0: the fixed (reserved) registers only; measurement registers depend on the configuration.</p><div class="meta">10 registers &middot; 7 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: InteliGen 4 200, IG4 200</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/generator-controllers/">All generator controllers Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.woodward.com/products/wp-content/uploads/sites/3/2024/08/37535_D.pdf" rel="nofollow noopener" target="_blank">easYgen-2200/2300/2500 Genset Control - Manual &middot; 37535D &middot; rev. 2016-08-02</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
