<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Woodward easYgen-3000XT Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Woodward easYgen-3000XT Modbus register map: 90 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/woodward/easygen-3000xt">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Woodward easYgen-3000XT Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Woodward easYgen-3000XT Modbus register map: 90 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/woodward/easygen-3000xt">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Woodward easYgen-3000XT Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Woodward easYgen-3000XT Modbus register map: 90 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/woodward/easygen-3000xt",
   "url": "https://easymodbus.com/modbus-register-maps/woodward/easygen-3000xt",
   "name": "Woodward easYgen-3000XT Modbus Register Map | Easy Modbus",
   "description": "Woodward easYgen-3000XT Modbus register map: 90 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-24",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/woodward/easygen-3000xt#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/woodward/easygen-3000xt#dataset",
   "name": "Woodward easYgen-3000XT Series Modbus register map",
   "description": "The easYgen-3000XT is Woodward's genset controller for standby, AMF, peak-shaving and mains-parallel plants. It is a Modbus RTU slave on RS-485 and a Modbus TCP server on Ethernet. Measurements, status and alarm flags are read from a fixed telegram (protocol 5010) starting at address 50000; remote start/stop, acknowledge and interface setpoints are written to parameter addresses 503-511. This page covers generator, mains and engine values, the main status and alarm words, and the remote-control words. Woodward easYgen-3000XT Modbus register map: 90 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/woodward/easygen-3000xt",
   "keywords": [
    "Woodward easYgen-3000XT Series Modbus register map",
    "Woodward easYgen-3000XT Series Modbus registers",
    "Woodward Modbus map",
    "easYgen-3100XT-P1 Modbus register map",
    "easYgen-3200XT-P1 Modbus register map",
    "easYgen-3200XT-P1-LT Modbus register map",
    "easYgen-3100XT Modbus register map",
    "easYgen-3200XT Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-10-24",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Manual easYgen-3000XT Series Genset Control, Release 2.17-0",
    "url": "https://www.woodward.com/products/wp-content/uploads/sites/3/2025/04/B37574_U.pdf",
    "author": {
     "@type": "Organization",
     "name": "Woodward"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Woodward easYgen-3000XT Series",
    "brand": {
     "@type": "Brand",
     "name": "Woodward"
    },
    "category": "Generator controller"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/woodward/easygen-3000xt.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/woodward/easygen-3000xt.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Woodward easYgen-3000XT Series have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 90 registers: 90 holding registers. 8 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Woodward easYgen-3000XT Series Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The protocol 5010 table in the appendix prints wire addresses (Protocol ID at 50000). The Modbus chapter shows the same block Modicon-style from 450001 and says 450001 can become bus address 50000. Parameters (remote control, setpoints) use Modicon address = 40000 + (parameter ID + 1), so parameter 503 is 40504 and wire address 503. The manual warns some PC tools need a shift of one (e.g. 504); if a write has no effect, try the neighbour."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Woodward easYgen-3000XT Series use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Woodward easYgen-3000XT Series?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 50099 Control mode (Operating mode (AUTO/STOP/MANUAL/TEST)); HR 50104 Control bits 3 (GCB / MCB closed flags); HR 50114 Alarm general (Latched alarm classes A-F); HR 50009 Generator frequency (Generator frequency); HR 50322 Total generator active power (Total generator active power (32-bit)); HR 50346 Generator voltage L1-L2 (Generator voltage L1-L2 (32-bit)); HR 50336 Generator current 1 (Generator current 1 (32-bit)); HR 50052 Battery voltage (Battery voltage); HR 503 Remote control word 1 (Remote start / stop / acknowledge)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Woodward easYgen-3000XT Series?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "RS-485: set Modbus slave ID (parameter 3188, default 1; 0 disables Modbus) and baud/parity/stop bits (3170-3172). Ethernet: set Modbus/TCP slave ID (7485) and the Ethernet A IP settings, then turn on the matching 'Set IP address' parameter. Protocol number 3184 must stay 5010 for this map; a change needs a reboot. For a remote start, the LogicsManager start request must include 04.13 Remote request."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Woodward easYgen-3000XT Series loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No Modbus communication timeout is documented. Bits 2 and 3 of parameter 503 must always be 0; the manual reserves them for a watchdog. A remote start request (04.13) stays set until a stop bit arrives or power is lost."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Woodward easYgen-3000XT Series Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Manual easYgen-3000XT Series Genset Control, Release 2.17-0 (B37574 Revision U), revision 2025, published free by Woodward at https://www.woodward.com/products/wp-content/uploads/sites/3/2025/04/B37574_U.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Woodward",
     "item": "https://easymodbus.com/modbus-register-maps/woodward/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "easYgen-3000XT Series",
     "item": "https://easymodbus.com/modbus-register-maps/woodward/easygen-3000xt"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/woodward/">Woodward</a></li><li aria-current="page">easYgen-3000XT Series</li></ol>
<p class="eyebrow">Generator controller &middot; Modbus register map</p><h1><span class="mfr">Woodward</span> easYgen-3000XT Series Modbus register map</h1><p class="updated">Updated 24 October 2026</p>

<div class="answer"><b>Short answer</b><p>The easYgen-3000XT is Woodward&#x27;s genset controller for standby, AMF, peak-shaving and mains-parallel plants. It is a Modbus RTU slave on RS-485 and a Modbus TCP server on Ethernet. Measurements, status and alarm flags are read from a fixed telegram (protocol 5010) starting at address 50000; remote start/stop, acknowledge and interface setpoints are written to parameter addresses 503-511. This page covers generator, mains and engine values, the main status and alarm words, and the remote-control words.</p>
<p>This page lists <strong>90 Modbus registers</strong> for the Woodward easYgen-3000XT Series &mdash; 8 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Woodward&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/woodward/">Woodward</a></dd></div><div><dt>Model</dt><dd>easYgen-3000XT Series</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/generator-controllers/">Generator controller</a></dd></div><div><dt>Registers</dt><dd>90 (8 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>Release 2.17-0</dd></div><div><dt>Also known as</dt><dd>easYgen-3100XT-P1, easYgen-3200XT-P1, easYgen-3200XT-P1-LT, easYgen-3100XT, easYgen-3200XT</dd></div><div><dt>Source document</dt><dd><a href="https://www.woodward.com/products/wp-content/uploads/sites/3/2025/04/B37574_U.pdf" rel="nofollow noopener" target="_blank">Manual easYgen-3000XT Series Genset Control, Release 2.17-0 &middot; B37574 Revision U &middot; rev. 2025</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/woodward/easygen-3000xt.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/woodward/easygen-3000xt.json">JSON</a>
  <a class="btn" href="https://www.woodward.com/products/wp-content/uploads/sites/3/2025/04/B37574_U.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Woodward easYgen-3000XT Series</h2>
<div class="answer"><b>Integration in brief</b><p>Block-read holding registers from 50000 (up to 128 per request) for status and alarms, and the 32-bit generator and mains values at 50322-50411. To start or stop the set, write parameter 503 with 0 and then the start (bit 0) or stop (bit 1) bit; acknowledge alarms by pulsing bit 4 twice.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-50099">HR 50099</a></td><td class="n">Control mode</td><td class="f">BITMAP16</td><td>Operating mode (AUTO/STOP/MANUAL/TEST)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50104">HR 50104</a></td><td class="n">Control bits 3</td><td class="f">BITMAP16</td><td>GCB / MCB closed flags</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50114">HR 50114</a></td><td class="n">Alarm general</td><td class="f">BITMAP16</td><td>Latched alarm classes A-F</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50009">HR 50009</a></td><td class="n">Generator frequency</td><td class="f">INT16</td><td>Generator frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50322">HR 50322</a></td><td class="n">Total generator active power</td><td class="f">INT32 ABCD</td><td>Total generator active power (32-bit)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50346">HR 50346</a></td><td class="n">Generator voltage L1-L2</td><td class="f">INT32 ABCD</td><td>Generator voltage L1-L2 (32-bit)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50336">HR 50336</a></td><td class="n">Generator current 1</td><td class="f">INT32 ABCD</td><td>Generator current 1 (32-bit)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50052">HR 50052</a></td><td class="n">Battery voltage</td><td class="f">INT16</td><td>Battery voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-503">HR 503</a></td><td class="n">Remote control word 1</td><td class="f">BITMAP16</td><td>Remote start / stop / acknowledge</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>RS-485: set Modbus slave ID (parameter 3188, default 1; 0 disables Modbus) and baud/parity/stop bits (3170-3172). Ethernet: set Modbus/TCP slave ID (7485) and the Ethernet A IP settings, then turn on the matching &#x27;Set IP address&#x27; parameter. Protocol number 3184 must stay 5010 for this map; a change needs a reboot. For a remote start, the LogicsManager start request must include 04.13 Remote request.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>No Modbus communication timeout is documented. Bits 2 and 3 of parameter 503 must always be 0; the manual reserves them for a watchdog. A remote start request (04.13) stays set until a stop bit arrives or power is lost.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Start, stop and acknowledge act on rising edges: write 0, then the bit. Writing the same value again does nothing.</li><li>Acknowledge needs two rising edges of bit 4: the first silences the horn, the second resets alarms that are no longer active.</li><li>Status-word bit numbers here follow the manual&#x27;s masks: mask 8000h = bit 15.</li><li>Reads use function 03; parameters are written with 06 or 16. Parameters are accessed one at a time, with a length that matches their data type.</li><li>Some PC tools need the address shifted by one (e.g. 504 instead of 503); the manual says to try both.</li><li>Each parameter ID has its own address, and a 32-bit parameter is read or written as 2 registers starting at that address (high word first). So 507 (INT32) is sent as 507+508 in one request, yet 508 alone is the separate PF setpoint; likewise 510 and 511. Never block-read or block-write across 503-511; send one request per parameter with the length of its data type.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 defaults: 19.2 kBd, no parity, one stop bit, full-duplex mode (parameter 3173). Select half-duplex for a two-wire bus and set a reply delay (3189) if the master needs it.</li><li>Modbus/TCP: up to 5 sockets. An idle socket closes after about 2.2 s and opening one takes about 200 ms, so poll continuously or expect reconnects.</li><li>The manual recommends a 10 ms pause after each response; RTU replies can take up to 2-3 s on display / plastic-housing units.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>This controller starts engines and closes breakers. Make sure the site is safe and the operators know before writing parameter 503.</li><li>Bit 9 of parameter 503 sets 03.40 Remote Shutdown. One chapter says it shuts the engine down at once, but the configuration chapters route 03.40 through a LogicsManager flag and a free alarm with a shutdown class. Check how your unit is set up before relying on it.</li><li>Writing setpoints 507-511 changes nothing until the AnalogManager setpoint source points at the interface value.</li><li>Password protection for Modbus RS-485 (9128) and Ethernet (9129) defaults to On. The manual says the remote-control words and interface setpoints need no password; parameter changes do.</li></ul>
</section>
<h2 id="registers">Woodward easYgen-3000XT Series Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>90</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">90 of 90 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Woodward easYgen-3000XT Series Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-503"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">503<small>doc 40504 (parameter 503)</small></td><td class="n">Remote control word 1</td><td class="d">Start, stop, acknowledge and shutdown on rising edges; write 0 then 1.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Start (rising edge); bit 1 = Stop (rising edge); bit 2 = Must always be 0; bit 3 = Must always be 0; bit 4 = External acknowledge (rising edge, needed twice); bit 9 = Shutdown command (rising edge)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">504<small>doc 40505 (parameter 504)</small></td><td class="n">Remote control word 2</td><td class="d">Selects setpoint 2 instead of setpoint 1 for P, PF, frequency, voltage.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 4 = Request voltage setpoint 2 (04.37); bit 5 = Request frequency setpoint 2 (04.38); bit 6 = Request power factor setpoint 2 (04.39); bit 7 = Request active power setpoint 2 (04.40)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-505"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">505<small>doc 40506 (parameter 505)</small></td><td class="n">Remote control word 3</td><td class="d">Sixteen free remote-control bits for LogicsManager use.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Remote control bit 1 (04.44); bit 1 = Remote control bit 2 (04.45); bit 2 = Remote control bit 3 (04.46); bit 3 = Remote control bit 4 (04.47); bit 4 = Remote control bit 5 (04.48); bit 5 = Remote control bit 6 (04.49); bit 6 = Remote control bit 7 (04.50); bit 7 = Remote control bit 8 (04.51); bit 8 = Remote control bit 9 (04.52); bit 9 = Remote control bit 10 (04.53); bit 10 = Remote control bit 11 (04.54); bit 11 = Remote control bit 12 (04.55); bit 12 = Remote control bit 13 (04.56); bit 13 = Remote control bit 14 (04.57); bit 14 = Remote control bit 15 (04.58); bit 15 = Remote control bit 16 (04.59)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-507"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">507<small>doc 40508 (parameter 507)</small></td><td class="n">Remote active power setpoint</td><td class="d">Interface P setpoint (05.56), kW x 10. Write 2 registers at this address; used only if an AnalogManager selects it.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-508"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">508<small>doc 40509 (parameter 508)</small></td><td class="n">Remote power factor setpoint</td><td class="d">Interface PF setpoint (05.12); 1000 = 1.00, +710 inductive, -710 capacitive. Separate from 507.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-509"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">509<small>doc 40510 (parameter 509)</small></td><td class="n">Remote frequency setpoint</td><td class="d">Interface frequency setpoint (05.53); 5000 = 50.00 Hz. Its own parameter.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-510"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">510<small>doc 40511 (parameter 510)</small></td><td class="n">Remote voltage setpoint</td><td class="d">Interface voltage setpoint (05.59); 400 = 400 V. Write 2 registers at this address.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-511"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">511<small>doc 40512 (parameter 511)</small></td><td class="n">Remote reactive power setpoint</td><td class="d">Interface kvar setpoint (05.83), signed; 1000 = 100.0 kvar. Write 2 registers at this address.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kvar</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50000</td><td class="n">Protocol ID</td><td class="d">Always reads 5010 when the default visualization protocol is active.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50009</td><td class="n">Generator frequency</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50012</td><td class="n">Generator power factor</td><td class="d">Transmitted as PF x 1000.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50022"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50022</td><td class="n">Busbar 1 frequency</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50030"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50030</td><td class="n">Mains frequency</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50033"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50033</td><td class="n">Mains power factor</td><td class="d">Transmitted as PF x 1000.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50045"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50045</td><td class="n">Nominal real power in system</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50046"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50046</td><td class="n">Real power in system</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50047"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50047</td><td class="n">Reserve real power in system</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50051"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50051</td><td class="n">Engine pickup speed</td><td class="d">Speed from the magnetic pickup input.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50052"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50052</td><td class="n">Battery voltage</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50053"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50053</td><td class="n">Auxiliary excitation D+</td><td class="d">Charging alternator D+ voltage.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50054"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50054</td><td class="n">Engine number of start requests</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50055"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50055</td><td class="n">Hours until next maintenance</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50094"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50094</td><td class="n">Days until next maintenance</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50099"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50099</td><td class="n">Control mode</td><td class="d">Active operating mode; only the low four bits (mask 000Fh) are used.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = AUTO; bit 1 = STOP; bit 2 = MANUAL; bit 3 = TEST</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50100</td><td class="n">Status message</td><td class="d">Index of the current status text; see the manual&#x27;s status messages chapter.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50102</td><td class="n">Control bits 1</td><td class="d">Engine sequence flags: start/stop requests, cooldown, engine release.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = 04.61 Lamp test request; bit 1 = 03.31 Auxiliary services postrun active; bit 2 = 03.30 Auxiliary services prerun active; bit 3 = 03.06 Engine release is active; bit 4 = 04.27 Critical mode is active; bit 5 = 03.25 Engine shall run; bit 6 = 03.08 Breaker delay timer expired; bit 7 = 03.07 Engine monitoring delay expired; bit 8 = 03.01 Auxiliary services active; bit 9 = 04.10 Cooldown is active; bit 10 = Manual STOP requested; bit 11 = Manual START requested; bit 12 = 04.64 Key activation; bit 13 = 04.12 Start without closing GCB; bit 14 = 04.15 Idle run is active; bit 15 = Idle mode or ramp to rated active</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50103</td><td class="n">Control bits 2</td><td class="d">Starter, ignition, emergency mode and mains-parallel flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Increment engine start counter; bit 1 = 03.36 Free PID 1 raise; bit 2 = 03.37 Free PID 1 lower; bit 3 = Genset runs mains parallel; bit 5 = 03.27 Stop solenoid is active; bit 6 = 03.34 Free PID 2 raise; bit 7 = 03.35 Free PID 2 lower; bit 8 = 03.32 Free PID 3 raise; bit 9 = 03.33 Free PID 3 lower; bit 10 = 03.40 Remote shutdown (ID 503 bit 9); bit 11 = 04.09 Emergency mode is active; bit 12 = 04.11 Mains settling; bit 13 = 03.04 Preglow or ignition is active; bit 14 = 03.28 Operating magnet / gas relay active; bit 15 = 03.02 Starter / crank is active</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50104</td><td class="n">Control bits 3</td><td class="d">Breaker states and synchronising / open / close commands.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = 04.30 Power limited prerun; bit 1 = 04.29 Unloading mains active; bit 2 = 04.28 Unloading generator active; bit 3 = 04.23 Close command MCB active; bit 4 = 04.22 Open command MCB active; bit 5 = 04.21 MCB synchronisation active; bit 6 = 04.20 Close command GCB active; bit 7 = 04.19 Opening GCB relay active; bit 8 = 04.18 GCB synchronisation active; bit 9 = 05.16 Derating active; bit 10 = 04.07 MCB is closed; bit 11 = 04.06 GCB is closed; bit 12 = 03.23 3-pos. controller volt./reactive power lower; bit 13 = 03.22 3-pos. controller volt./reactive power raise; bit 14 = 03.21 3-pos. controller freq./power lower; bit 15 = 03.20 3-pos. controller freq./power raise</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50106</td><td class="n">Control bits 5</td><td class="d">Remote request / acknowledge echo, droop and sync-mode flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 3 = 04.70 Opening GCB active; bit 4 = 02.39 Mains decoupling enabled; bit 5 = 86.42 LDSS MOP reserve power 2 ready; bit 6 = 86.41 LDSS IOP reserve power 2 ready; bit 7 = 86.85 LM Enable MCB; bit 8 = Sync mode Run active; bit 9 = Sync mode Permissive active; bit 10 = Sync mode Check active; bit 11 = 86.26 LM voltage droop active; bit 12 = 86.25 LM frequency droop active; bit 13 = 05.17 Uprating active; bit 14 = 04.14 Remote acknowledge; bit 15 = 04.13 Remote start request</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50108</td><td class="n">Relay outputs 1</td><td class="d">State of relay outputs 1-12.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 4 = Relay 12; bit 5 = Relay 11; bit 6 = Relay 10; bit 7 = Relay 9; bit 8 = Relay 8; bit 9 = Relay 7; bit 10 = Relay 6; bit 11 = Relay 5; bit 12 = Relay 4; bit 13 = Relay 3; bit 14 = Relay 2; bit 15 = Relay 1 (self-test relay)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50114</td><td class="n">Alarm general</td><td class="d">New-alarm flag and latched alarm classes A-F.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = 01.01 Alarm class A latched; bit 1 = 01.02 Alarm class B latched; bit 2 = 01.03 Alarm class C latched; bit 3 = 01.04 Alarm class D latched; bit 4 = 01.05 Alarm class E latched; bit 5 = 01.06 Alarm class F latched; bit 15 = 01.11 New alarm triggered</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50115"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50115</td><td class="n">Alarms 2 latched</td><td class="d">Unacknowledged sync timeouts, breaker 50BF failures, ECU lamp alarms.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = 05.14 ECU amber lamp alarm; bit 1 = 05.13 ECU red lamp alarm; bit 2 = 08.48 MCB plausibility; bit 3 = 08.17 Missing members; bit 4 = 08.16 Parameter alignment LDSS; bit 5 = 08.19 CANopen error CAN interface 2; bit 6 = 05.23 ECU emission alarm; bit 7 = 05.22 ECU protect alarm; bit 8 = 08.46 GCB failure 50BF; bit 9 = 08.47 MCB failure 50BF; bit 10 = 08.45 CPU overload R1 trip; bit 11 = Operating range failure 12; bit 12 = 05.11 Charge fail (D+); bit 14 = 08.31 Timeout synchronisation MCB; bit 15 = 08.30 Timeout synchronisation GCB</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50120</td><td class="n">Alarms 1 latched (engine)</td><td class="d">Unacknowledged engine, start-fail, breaker-fail and maintenance alarms.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = 08.18 CANopen error CAN interface 1; bit 1 = 05.10 Maintenance hours exceeded; bit 2 = 05.09 Maintenance days exceeded; bit 3 = 05.08 Start fail detected; bit 4 = 08.10 General CAN-J1939 fault; bit 5 = 08.08 MCB fail to open; bit 6 = 08.07 MCB fail to close; bit 7 = 08.06 GCB fail to open; bit 8 = 08.05 GCB fail to close; bit 9 = 05.06 Shutdown malfunction detected; bit 10 = 05.07 Speed detection alarm; bit 11 = 05.05 Unintended stop detected; bit 12 = 05.04 Engine underspeed 2; bit 13 = 05.03 Engine underspeed 1; bit 14 = 05.02 Engine overspeed 2; bit 15 = 05.01 Engine overspeed 1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50122"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50122</td><td class="n">Alarms AI 1 latched (battery)</td><td class="d">Unacknowledged battery voltage and charging alternator alarms.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = 08.03 Battery undervoltage 1; bit 1 = 08.01 Battery overvoltage 1; bit 2 = 08.04 Battery undervoltage 2; bit 3 = 08.02 Battery overvoltage 2; bit 4 = 05.11 Failure charging alternator (D+)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50126"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50126</td><td class="n">Alarms generator latched</td><td class="d">Unacknowledged generator frequency, voltage, current and power alarms.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = 06.15 Gen overload IOP 2; bit 2 = 06.14 Gen overload IOP 1; bit 3 = 06.13 Reverse / reduced power 2; bit 4 = 06.12 Reverse / reduced power 1; bit 5 = 06.11 Gen overcurrent 3; bit 6 = 06.10 Gen overcurrent 2; bit 7 = 06.09 Gen overcurrent 1; bit 8 = 06.08 Gen undervoltage 2; bit 9 = 06.07 Gen undervoltage 1; bit 10 = 06.06 Gen overvoltage 2; bit 11 = 06.05 Gen overvoltage 1; bit 12 = 06.04 Gen underfrequency 2; bit 13 = 06.03 Gen underfrequency 1; bit 14 = 06.02 Gen overfrequency 2; bit 15 = 06.01 Gen overfrequency 1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50128</td><td class="n">Alarms generator 1 latched</td><td class="d">Unacknowledged unbalance, ground fault, rotation, overload MOP and PF alarms.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = 06.28 Gen PF leading 2; bit 1 = 06.27 Gen PF leading 1; bit 2 = 06.26 Gen PF lagging 2; bit 3 = 06.25 Gen PF lagging 1; bit 4 = 06.24 Gen overload MOP 2; bit 5 = 06.23 Gen overload MOP 1; bit 6 = 06.31 Operating range failed; bit 7 = 06.22 Inverse time overcurrent; bit 8 = 06.30 Gen unloading mismatch; bit 9 = 06.29 Gen active power mismatch; bit 10 = 06.21 Gen phase rotation mismatch; bit 11 = 06.20 Ground fault 2; bit 12 = 06.19 Ground fault 1; bit 13 = 06.18 Gen voltage asymmetry; bit 14 = 06.17 Gen unbalanced load 2; bit 15 = 06.16 Gen unbalanced load 1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50132"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50132</td><td class="n">Alarms mains latched</td><td class="d">Unacknowledged mains frequency, voltage, phase shift and decoupling alarms.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 2 = 07.05 Mains phase rotation mismatch; bit 5 = 07.32 Mains AC wiring; bit 6 = 07.25 Mains decoupling; bit 7 = 07.14 Mains phase shift; bit 8 = 07.13 Mains undervoltage 2; bit 9 = 07.12 Mains undervoltage 1; bit 10 = 07.11 Mains overvoltage 2; bit 11 = 07.10 Mains overvoltage 1; bit 12 = 07.09 Mains underfrequency 2; bit 13 = 07.08 Mains underfrequency 1; bit 14 = 07.07 Mains overfrequency 2; bit 15 = 07.06 Mains overfrequency 1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50133"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50133</td><td class="n">Alarms mains active</td><td class="d">Same mains alarms as 50132, showing the currently active state.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 2 = Mains phase rotation mismatch; bit 5 = Mains AC wiring; bit 6 = Mains decoupling; bit 7 = Mains phase shift; bit 8 = Mains undervoltage 2; bit 9 = Mains undervoltage 1; bit 10 = Mains overvoltage 2; bit 11 = Mains overvoltage 1; bit 12 = Mains underfrequency 2; bit 13 = Mains underfrequency 1; bit 14 = Mains overfrequency 2; bit 15 = Mains overfrequency 1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50138"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50138</td><td class="n">Alarms DI 1 latched</td><td class="d">Unacknowledged alarms from discrete inputs 1-12 (inputs with alarm class Control show here only if parameter 8854 allows it).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 4 = 09.12 Discrete input 12; bit 5 = 09.11 Discrete input 11; bit 6 = 09.10 Discrete input 10; bit 7 = 09.09 Discrete input 9; bit 8 = 09.08 Discrete input 8; bit 9 = 09.07 Discrete input 7; bit 10 = 09.06 Discrete input 6; bit 11 = 09.05 Discrete input 5; bit 12 = 09.04 Discrete input 4; bit 13 = 09.03 Discrete input 3; bit 14 = 09.02 Discrete input 2; bit 15 = 09.01 Discrete input 1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50159"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50159</td><td class="n">Alarms AI wire break latched</td><td class="d">Wire-break alarms for analog inputs 1-3; bit 0 is unused here.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = 10.01 Analog input 1 wire break; bit 2 = 10.02 Analog input 2 wire break; bit 3 = 10.03 Analog input 3 wire break</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50191"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50191</td><td class="n">J1939 lamp status DM1</td><td class="d">ECU lamp states from the active-fault (DM1) message.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Protect lamp off; bit 1 = Protect lamp on; bit 4 = Amber warning lamp off; bit 5 = Amber warning lamp on; bit 8 = Red stop lamp off; bit 9 = Red stop lamp on; bit 12 = Malfunction lamp off; bit 13 = Malfunction lamp on</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50201</td><td class="n">J1939 engine speed (SPN 190)</td><td class="d">From the engine ECU over J1939; needs the ECU connected.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50202</td><td class="n">J1939 coolant temperature (SPN 110)</td><td class="d">From the engine ECU over J1939; needs the ECU connected.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50203"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50203</td><td class="n">J1939 fuel temperature (SPN 174)</td><td class="d">From the engine ECU over J1939; needs the ECU connected.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50204</td><td class="n">J1939 engine oil temperature 1 (SPN 175)</td><td class="d">From the engine ECU over J1939; needs the ECU connected.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50205</td><td class="n">J1939 engine oil pressure (SPN 100)</td><td class="d">From the engine ECU over J1939; needs the ECU connected.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50206</td><td class="n">J1939 fuel rate (SPN 183)</td><td class="d">From the engine ECU over J1939; needs the ECU connected.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>L/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50207"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50207</td><td class="n">J1939 coolant level (SPN 111)</td><td class="d">From the engine ECU over J1939; needs the ECU connected.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50209"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50209</td><td class="n">J1939 load at current speed (SPN 92)</td><td class="d">From the engine ECU over J1939; needs the ECU connected.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50211"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50211</td><td class="n">J1939 boost pressure (SPN 102)</td><td class="d">From the engine ECU over J1939; needs the ECU connected.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50216"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50216</td><td class="n">J1939 exhaust gas temperature (SPN 173)</td><td class="d">From the engine ECU over J1939; needs the ECU connected.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50322"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50322</td><td class="n">Total generator active power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50324"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50324</td><td class="n">Total generator reactive power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50326"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50326</td><td class="n">Total generator apparent power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50328"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50328</td><td class="n">Average generator wye voltage</td><td class="d">Average line-to-neutral voltage.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50330"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50330</td><td class="n">Average generator delta voltage</td><td class="d">Average line-to-line voltage.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50332"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50332</td><td class="n">Average busbar 1 delta voltage</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50334"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50334</td><td class="n">Average generator current</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50336"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50336</td><td class="n">Generator current 1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50338"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50338</td><td class="n">Generator current 2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50340"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50340</td><td class="n">Generator current 3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50342"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50342</td><td class="n">Measured ground current</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50346"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50346</td><td class="n">Generator voltage L1-L2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50348"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50348</td><td class="n">Generator voltage L2-L3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50350"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50350</td><td class="n">Generator voltage L3-L1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50352"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50352</td><td class="n">Generator voltage L1-N</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50354"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50354</td><td class="n">Generator voltage L2-N</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50356"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50356</td><td class="n">Generator voltage L3-N</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50358"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50358</td><td class="n">Generator active power L1-N</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50360"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50360</td><td class="n">Generator active power L2-N</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50362"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50362</td><td class="n">Generator active power L3-N</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50364"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50364</td><td class="n">Busbar 1 voltage L1-L2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50366"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50366</td><td class="n">Generator real energy</td><td class="d">Active energy counter.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50368"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50368</td><td class="n">Generator positive reactive energy</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>Mvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50370"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50370</td><td class="n">Generator hours of operation</td><td class="d">Run-hours counter kept by the controller.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50372"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50372</td><td class="n">Setpoint active power</td><td class="d">Active power setpoint currently in use.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50374"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50374</td><td class="n">Setpoint voltage</td><td class="d">Voltage setpoint currently in use.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50384"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50384</td><td class="n">Total mains active power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50386"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50386</td><td class="n">Total mains reactive power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50388"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50388</td><td class="n">Average mains wye voltage</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50390"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50390</td><td class="n">Average mains delta voltage</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50392"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50392</td><td class="n">Average mains current</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50394"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50394</td><td class="n">Mains current L1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50400</td><td class="n">Mains voltage L1-L2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50402"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50402</td><td class="n">Mains voltage L2-L3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50404"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50404</td><td class="n">Mains voltage L3-L1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50406"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50406</td><td class="n">Mains voltage L1-N</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50408"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50408</td><td class="n">Mains voltage L2-N</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50410"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50410</td><td class="n">Mains voltage L3-N</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50444"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50444</td><td class="n">J1939 total engine hours</td><td class="d">Engine hours reported by the ECU (J1939 HOURS).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The manual states Modbus registers are big-endian; 32-bit values are read high word first (ABCD). LogicsManager composite parameters are the exception (little-endian) and are not on this page.</li><li>Left out: the 16-bit power, voltage and current values at 50010-50021 and 50031-50040. Their scale depends on exponents published at 50001-50003 and the manual does not give the formula clearly enough; use the 32-bit values from 50322, which have fixed scaling.</li><li>Left out: 50028/50029 (setpoint frequency / PF, printed with a multiplier of 1 that does not fit their units), the &#x27;active (reserved)&#x27; alarm words, and rows the table marks for the easYgen-3400XT/3500XT only (busbar L2-L3/L3-L1, LSx values, GGB bits, analog inputs 4-12, relays 13-22).</li><li>The status message at 50100 is an index into the manual&#x27;s status message list; the index-to-text mapping is not tabulated, so no enum is given.</li><li>&#x27;Latched&#x27; alarm words hold an alarm until it is acknowledged. The controller also offers alarm telegrams (protocols 5011/5017) that are not covered here.</li><li>Interface setpoints only take effect when the matching AnalogManager source (05.56, 05.12, 05.53, 05.59, 05.83) is selected. Parameters 507-511 are described with CANopen object data types; their Modbus addresses follow the parameter rule on p. 921.</li><li>The easYgen-3400XT/3500XT use the same 5010 telegram but are documented in their own manual, which was not checked for this page.</li><li>The parameter list gives Ethernet A a default IP of 10.31.140.0 with mask 255.255.240.0. The TCP port is not stated in the manual.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Woodward easYgen-3000XT Series</h2><div class="faq"><details open><summary>What Modbus registers does the Woodward easYgen-3000XT Series have?</summary><p>This map lists 90 registers: 90 holding registers. 8 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Woodward easYgen-3000XT Series Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The protocol 5010 table in the appendix prints wire addresses (Protocol ID at 50000). The Modbus chapter shows the same block Modicon-style from 450001 and says 450001 can become bus address 50000. Parameters (remote control, setpoints) use Modicon address = 40000 + (parameter ID + 1), so parameter 503 is 40504 and wire address 503. The manual warns some PC tools need a shift of one (e.g. 504); if a write has no effect, try the neighbour.</p></details><details><summary>What byte order does the Woodward easYgen-3000XT Series use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Woodward easYgen-3000XT Series?</summary><p>Start with HR 50099 Control mode (Operating mode (AUTO/STOP/MANUAL/TEST)); HR 50104 Control bits 3 (GCB / MCB closed flags); HR 50114 Alarm general (Latched alarm classes A-F); HR 50009 Generator frequency (Generator frequency); HR 50322 Total generator active power (Total generator active power (32-bit)); HR 50346 Generator voltage L1-L2 (Generator voltage L1-L2 (32-bit)); HR 50336 Generator current 1 (Generator current 1 (32-bit)); HR 50052 Battery voltage (Battery voltage); HR 503 Remote control word 1 (Remote start / stop / acknowledge).</p></details><details><summary>How do I enable Modbus control of the Woodward easYgen-3000XT Series?</summary><p>RS-485: set Modbus slave ID (parameter 3188, default 1; 0 disables Modbus) and baud/parity/stop bits (3170-3172). Ethernet: set Modbus/TCP slave ID (7485) and the Ethernet A IP settings, then turn on the matching &#x27;Set IP address&#x27; parameter. Protocol number 3184 must stay 5010 for this map; a change needs a reboot. For a remote start, the LogicsManager start request must include 04.13 Remote request.</p></details><details><summary>What happens when the Woodward easYgen-3000XT Series loses Modbus communication?</summary><p>No Modbus communication timeout is documented. Bits 2 and 3 of parameter 503 must always be 0; the manual reserves them for a watchdog. A remote start request (04.13) stays set until a stop bit arrives or power is lost.</p></details><details><summary>Where is the official Woodward easYgen-3000XT Series Modbus documentation?</summary><p>The source is Manual easYgen-3000XT Series Genset Control, Release 2.17-0 (B37574 Revision U), revision 2025, published free by Woodward at https://www.woodward.com/products/wp-content/uploads/sites/3/2025/04/B37574_U.pdf.</p></details></div>
<h2>More Woodward Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/woodward/dslc-2" data-row><span class="k">Generator controller (synchronizer and load sharing control)</span><h3>Woodward DSLC-2 Digital Synchronizer and Load Control</h3><p>DSLC-2, data protocol 5200, per manual 37443J.</p><div class="meta">69 registers &middot; 6 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: DSLC2, DSLC-2 synchronizer</span></a></li><li><a class="card" href="/modbus-register-maps/woodward/easygen-1000" data-row><span class="k">Generator controller</span><h3>Woodward easYgen-1000 Series genset controller (Modbus RTU)</h3><p>easYgen-1000 series software version 2.1xxx, transmission telegram protocol 4003, per interface manual 37393B.</p><div class="meta">49 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: easYgen-1000, easYgen1000, easYgen-1000 Series</span></a></li><li><a class="card" href="/modbus-register-maps/woodward/easygen-2000" data-row><span class="k">Generator controller</span><h3>Woodward easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500)</h3><p>easYgen-2200/2300/2500, data protocol 5100 (basic visualization), per manual 37535D.</p><div class="meta">71 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: easYgen-2200, easYgen-2300, easYgen-2500, easYgen-2000 Series</span></a></li><li><a class="card" href="/modbus-register-maps/woodward/mslc-2" data-row><span class="k">Generator controller (utility-tie master synchronizer)</span><h3>Woodward MSLC-2 Master Synchronizer and Load Control</h3><p>MSLC-2, data protocol 5200, per manual 37444G.</p><div class="meta">69 registers &middot; 6 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: MSLC2, MSLC-2 master synchronizer</span></a></li></ul><h2>Other generator controllers register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/datakom/dkg-705" data-row><span class="k">Generator controller</span><h3>Datakom DKG-705</h3><p>Datakom DKG-705 AMF, parallel-to-mains and dual genset synchronization unit with J1939, Modbus application manual V-02-07 (14.04.2008).</p><div class="meta">49 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: DKG 705, DKG705</span></a></li><li><a class="card" href="/modbus-register-maps/smartgen/hgm4020n" data-row><span class="k">Generator controller</span><h3>SmartGen HGM4010N / HGM4020N</h3><p>HGM4010N (auto start) and HGM4020N (AMF) genset controllers, HGM4000N communication protocol v1.2.</p><div class="meta">150 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: HGM4010N, HGM4000N</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/generator-controllers/">All generator controllers Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.woodward.com/products/wp-content/uploads/sites/3/2025/04/B37574_U.pdf" rel="nofollow noopener" target="_blank">Manual easYgen-3000XT Series Genset Control, Release 2.17-0 &middot; B37574 Revision U &middot; rev. 2025</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
