<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Woodward MSLC-2 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Woodward MSLC-2 Modbus register map: 69 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/woodward/mslc-2">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Woodward MSLC-2 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Woodward MSLC-2 Modbus register map: 69 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/woodward/mslc-2">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Woodward MSLC-2 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Woodward MSLC-2 Modbus register map: 69 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/woodward/mslc-2",
   "url": "https://easymodbus.com/modbus-register-maps/woodward/mslc-2",
   "name": "Woodward MSLC-2 Modbus Register List & Map | Easy Modbus",
   "description": "Woodward MSLC-2 Modbus register map: 69 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/woodward/mslc-2#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/woodward/mslc-2#dataset",
   "name": "Woodward MSLC-2 Master Synchronizer and Load Control Modbus register map",
   "description": "The MSLC-2 sits at the utility tie or bus breaker of a DSLC-2 generator plant: it synchronises the plant bus to the utility and runs import/export, base-load and process control for the DSLC-2 units. It is a Modbus RTU slave on RS-485 and a Modbus/TCP slave on Ethernet. Measurements and states come from data protocol 5200 at Modicon 450001; interface setpoints and remote discrete-input commands are parameters. This map covers system A/B frequencies and phase angle, 32-bit system A power, voltage and current, energy, control modes, flags, alarms, relays and inputs. Woodward MSLC-2 Modbus register map: 69 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/woodward/mslc-2",
   "keywords": [
    "Woodward MSLC-2 Master Synchronizer and Load Control Modbus register map",
    "Woodward MSLC-2 Master Synchronizer and Load Control Modbus registers",
    "Woodward Modbus map",
    "MSLC2 Modbus register map",
    "MSLC-2 master synchronizer Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "MSLC-2 Master Synchronizer and Load Control - Manual",
    "url": "https://www.woodward.com/products/wp-content/uploads/sites/3/2024/08/37444_G.pdf",
    "author": {
     "@type": "Organization",
     "name": "Woodward"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Woodward MSLC-2 Master Synchronizer and Load Control",
    "description": "Generator controller (utility-tie master synchronizer)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/woodward/mslc-2.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/woodward/mslc-2.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Woodward MSLC-2 Master Synchronizer and Load Control have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 69 registers: 69 holding registers. 6 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Woodward MSLC-2 Master Synchronizer and Load Control Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The 5200 table prints both the bus address (50000) and the Modicon address (450001); this map records and sends the bus address. Parameters use Modicon 40000 + (parameter ID + 1), so parameter 7642 is Modicon 47643 = wire address 7642. The manual's ModScan32 screenshot for parameter 7642 uses address 7643 (1-based), which confirms this; its worked example prints '407642', a typo that does not follow the rule."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Woodward MSLC-2 Master Synchronizer and Load Control use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Woodward MSLC-2 Master Synchronizer and Load Control?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 50010 System A frequency (System A (utility) frequency); HR 50023 System B frequency (System B (bus) frequency); HR 50032 Phase Angle System A / System B (Phase angle A / B); HR 50056 Sync Control State (Synchronizer state); HR 50057 Load Control Mode (Load control mode); HR 50075 Alarms 1 (Alarms 1); HR 50100 Total System A power (Total system A power (32-bit)); HR 50156 P Sum (P sum)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Woodward MSLC-2 Master Synchronizer and Load Control?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "RS-485 (serial interface 2): Modbus slave ID 3188 (default 1; 0 disables Modbus), baud 3170 (default 19.2 kBd), parity 3171 (default none), stop bits 3172 (default one). Network A/B Modbus/TCP slave IDs are 5351/5451 (default 255)."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Woodward MSLC-2 Master Synchronizer and Load Control loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No timeout parameter is given. After an interface connection loss the discrete-input states stay as they were; energising DI 22 'Modbus reset' hands all functions back to hardware control and clears the control bits."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Woodward MSLC-2 Master Synchronizer and Load Control Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is MSLC-2 Master Synchronizer and Load Control - Manual (37444G), revision 2022-02-09, published free by Woodward at https://www.woodward.com/products/wp-content/uploads/sites/3/2024/08/37444_G.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Woodward",
     "item": "https://easymodbus.com/modbus-register-maps/woodward/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "MSLC-2 Master Synchronizer and Load Control",
     "item": "https://easymodbus.com/modbus-register-maps/woodward/mslc-2"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/woodward/">Woodward</a></li><li aria-current="page">MSLC-2 Master Synchronizer and Load Control</li></ol>
<p class="eyebrow">Generator controller (utility-tie master synchronizer) &middot; Modbus register map</p><h1><span class="mfr">Woodward</span> MSLC-2 Master Synchronizer and Load Control Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The MSLC-2 sits at the utility tie or bus breaker of a DSLC-2 generator plant: it synchronises the plant bus to the utility and runs import/export, base-load and process control for the DSLC-2 units. It is a Modbus RTU slave on RS-485 and a Modbus/TCP slave on Ethernet. Measurements and states come from data protocol 5200 at Modicon 450001; interface setpoints and remote discrete-input commands are parameters. This map covers system A/B frequencies and phase angle, 32-bit system A power, voltage and current, energy, control modes, flags, alarms, relays and inputs.</p>
<p>This page lists <strong>69 Modbus registers</strong> for the Woodward MSLC-2 Master Synchronizer and Load Control &mdash; 6 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Woodward&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/woodward/">Woodward</a></dd></div><div><dt>Model</dt><dd>MSLC-2 Master Synchronizer and Load Control</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/generator-controllers/">Generator controller (utility-tie master synchronizer)</a></dd></div><div><dt>Registers</dt><dd>69 (6 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>MSLC2, MSLC-2 master synchronizer</dd></div><div><dt>Source document</dt><dd><a href="https://www.woodward.com/products/wp-content/uploads/sites/3/2024/08/37444_G.pdf" rel="nofollow noopener" target="_blank">MSLC-2 Master Synchronizer and Load Control - Manual &middot; 37444G &middot; rev. 2022-02-09</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/woodward/mslc-2.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/woodward/mslc-2.json">JSON</a>
  <a class="btn" href="https://www.woodward.com/products/wp-content/uploads/sites/3/2024/08/37444_G.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Woodward MSLC-2 Master Synchronizer and Load Control</h2>
<div class="answer"><b>Integration in brief</b><p>Block-read up to 128 holding registers from wire address 50000 for frequencies, phase angle, modes, flags and alarms, and from 50100 for 32-bit system A power, voltages and currents. Release functions to the interface in 7645, switch them in 7644, and write setpoints to 7640-7642 and 7780.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-50010">HR 50010</a></td><td class="n">System A frequency</td><td class="f">INT16</td><td>System A (utility) frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50023">HR 50023</a></td><td class="n">System B frequency</td><td class="f">INT16</td><td>System B (bus) frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50032">HR 50032</a></td><td class="n">Phase Angle System A / System B</td><td class="f">INT16</td><td>Phase angle A / B</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50056">HR 50056</a></td><td class="n">Sync Control State</td><td class="f">INT16</td><td>Synchronizer state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50057">HR 50057</a></td><td class="n">Load Control Mode</td><td class="f">INT16</td><td>Load control mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50075">HR 50075</a></td><td class="n">Alarms 1</td><td class="f">BITMAP16</td><td>Alarms 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50100">HR 50100</a></td><td class="n">Total System A power</td><td class="f">INT32 ABCD</td><td>Total system A power (32-bit)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50156">HR 50156</a></td><td class="n">P Sum</td><td class="f">INT32 ABCD</td><td>P sum</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>RS-485 (serial interface 2): Modbus slave ID 3188 (default 1; 0 disables Modbus), baud 3170 (default 19.2 kBd), parity 3171 (default none), stop bits 3172 (default one). Network A/B Modbus/TCP slave IDs are 5351/5451 (default 255).</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>No timeout parameter is given. After an interface connection loss the discrete-input states stay as they were; energising DI 22 &#x27;Modbus reset&#x27; hands all functions back to hardware control and clears the control bits.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Some PLCs need the address shifted by one; the manual notes 450001 may become bus address 50000.</li><li>32-bit parameters such as 7642 and 7780 are written as two registers in one request, high word first.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Network A default IP 192.168.0.33 and network B default 192.168.1.33 (parameters 5330-5333 / 5430-5433); Woodward recommends the MSLC-2 device number (33-48) as the last octet.</li><li>RS-485 reply delay is parameter 3189 (0.00-2.55 s).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Releasing Run/Permissive to the interface lets the PLC close the utility tie breaker through synchronisation; test carefully.</li><li>CB Aux and Modbus reset stay hardware controlled even when released in 7645.</li></ul>
</section>
<h2 id="registers">Woodward MSLC-2 Master Synchronizer and Load Control Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>69</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">69 of 69 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Woodward MSLC-2 Master Synchronizer and Load Control Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-7640"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7640<small>doc 7640 (47641)</small></td><td class="n">Interface power factor setpoint</td><td class="d">-500 (capacitive) to 1000 to 500 (inductive); used when 7635 = Interface.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7641"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7641<small>doc 7641 (47642)</small></td><td class="n">Interface frequency setpoint</td><td class="d">0-7000; used when parameter 7783 = Interface.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7642"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7642<small>doc 7642 (47643)</small></td><td class="n">Interface active power setpoint (import/export)</td><td class="d">Positive only; used when 7634 = Interface. Manual example: 1000 kW = 1000.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kW</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7644"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7644<small>doc 7644 (47645)</small></td><td class="n">Discrete inputs over interface</td><td class="d">Bit field (bits 01-16, see notes) switching functions released by 7645.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7645"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7645<small>doc 7645 (47646)</small></td><td class="n">Release discrete inputs to interface</td><td class="d">Same bit list as 7644; 1 = interface controlled, 0 = hardware input.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7780"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7780<small>doc 7780 (47781)</small></td><td class="n">Interface voltage setpoint</td><td class="d">50-650000 V; used when 7784 = Interface.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50000</td><td class="n">Protocol ID</td><td class="d">Reads 5200.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50010</td><td class="n">System A frequency</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50013"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50013</td><td class="n">System A power factor</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50023"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50023</td><td class="n">System B frequency</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50025"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50025</td><td class="n">Auxiliary System B frequency</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50032"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50032</td><td class="n">Phase Angle System A / System B</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50033"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50033</td><td class="n">Active Setpoint frequency to DSLC</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50034"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50034</td><td class="n">Active Setpoint voltage to DSLC</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50035"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50035</td><td class="n">Active Setpoint load level to DSLC</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50036"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50036</td><td class="n">Active Setpoint reactive load level to DSLC</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50044"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50044</td><td class="n">Battery voltage</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50056"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50056</td><td class="n">Sync Control State</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Check mode active; 2 = Permissive mode active; 3 = Run mode active; 4 = Close Timer runs; 5 = Sync Timer runs; 6 = Breaker synchronized; 7 = Auto-Off position; 8 = Manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50057"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50057</td><td class="n">Load Control Mode</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Inactive; 2 = Off line; 3 = Frequency control; 4 = Base load control; 5 = Import/Export control; 6 = Process control; 7 = Remote process control; 8 = Peak load control (reserved); 9 = Zero power control (reserved); 10 = Load share (reserved); 11 = Process slave (reserved)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50058"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50058</td><td class="n">Reactive Load Control Mode</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Inactive; 2 = Off line; 3 = Voltage control; 4 = Reactive load control; 5 = Import/Export reactive load; 6 = Const.Gen Power Factor; 7 = Remote process control (reserved); 8 = (reserved); 9 = Zero power control (reserved); 10 = Reactive load share (reserved); 11 = Process slave (reserved)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50059"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50059</td><td class="n">Condition Flags 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = System A clock wise system is recognized; bit 2 = System A counter clock wise system is recognized; bit 5 = Aux. System B clock wise system is recognized; bit 6 = Aux. System B anti clock wise system is recognized; bit 7 = System A is ok; bit 8 = System B is Dead (in same segment); bit 9 = System A is Dead; bit 10 = System B is ok (in same segment); bit 11 = Utility breaker is closed (in same segment)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50060"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50060</td><td class="n">Condition Flags 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 10 = Breaker dead busbar closure request active</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50061"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50061</td><td class="n">Condition Flags 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 2 = Unloading system is active; bit 6 = Closing Breaker is active; bit 7 = Opening Breaker is active; bit 8 = Synchronization Breaker is active; bit 11 = Breaker is closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50067"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50067</td><td class="n">Interface Control Switch</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Source: Synchronization GCB check switch; bit 1 = Source: Synchronization GCB permissive switch; bit 2 = Source: Synchronization GCB run switch; bit 3 = Source: CB Aux contact switch; bit 4 = Source: Raise voltage switch; bit 5 = Source: Lower voltage switch; bit 6 = Source: Base load switch; bit 7 = Source: Load/ Unload switch; bit 8 = Source: Ramp pause switch; bit 9 = Source: Raise load switch; bit 10 = Source: Lower load switch; bit 11 = Source: Process switch; bit 12 = Source: Droop switch; bit 13 = Source: Modbus reset switch; bit 14 = Source: System update switch</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50071"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50071</td><td class="n">Relay Outputs 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm Relay (R1); bit 2 = High Limit Relay (R3); bit 3 = Low Limit Relay (R4); bit 4 = Breaker Open Relay (R5); bit 5 = Breaker Close Relay (R6); bit 6 = LCL/Gen breaker open (R7); bit 7 = Alarm 1 (R8); bit 8 = Alarm 2 (R9); bit 9 = Alarm 3 (R10); bit 10 = Load switch 1 (R11); bit 11 = Load switch 2 (R12)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50075"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50075</td><td class="n">Alarms 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Synchronizer Timeout; bit 1 = Breaker Close Failure; bit 2 = High Load Limit; bit 3 = Low Load Limit; bit 4 = High Process Limit; bit 5 = Low Process Limit; bit 6 = Low Voltage Limit; bit 7 = High Voltage Limit; bit 8 = Voltage Range Limit; bit 9 = Communication Error NW A; bit 11 = Missing member; bit 12 = Centralized Alarms; bit 13 = GCB Open Failure; bit 14 = Deadbus closure mismatch</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50081"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50081</td><td class="n">Discrete Inputs 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Synchronization Check switch is active (DI1); bit 1 = Synchronization Permissive switch is active (DI2); bit 2 = Synchronization Run switch is active (DI3); bit 3 = Circuit Breaker Aux. is closed (DI4); bit 4 = Voltage Raise Switch (DI5); bit 5 = Voltage Lower Switch (DI6); bit 6 = Base Load Control Switch (DI7); bit 7 = Load/Unload Switch (DI8) (Energized=Load); bit 8 = Ramp Pause Switch (DI9); bit 9 = Load Raise Switch (DI10); bit 10 = Load Lower Switch (DI11); bit 11 = Process Control Switch (DI12)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50082"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50082</td><td class="n">Digital Inputs 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Segment connection 12 is closed (DI13); bit 1 = Segment connection 23 is closed (DI14); bit 2 = Segment connection 34 is closed (DI15); bit 3 = Segment connection 45 is closed (DI16); bit 4 = Segment connection 56 is closed (DI17); bit 5 = Segment connection 67 is closed (DI18); bit 6 = Segment connection 78 is closed (DI19); bit 7 = Segment connection 81 is closed (DI20); bit 8 = Import/Export Control Switch (DI13); bit 9 = Modbus reset (DI22); bit 10 = System update (DI23)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50083"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50083</td><td class="n">Alarms 5</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Busbar mismatch; bit 1 = Phase rotation mismatch; bit 2 = Communication Error NW B; bit 3 = Network A Error; bit 4 = Network B Error; bit 5 = Devices not matched</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50100</td><td class="n">Total System A power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50102</td><td class="n">Total System A reactive power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50104</td><td class="n">Total System A apparent power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50106</td><td class="n">Average System A Wye-Voltage</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50108</td><td class="n">Average System A Delta-Voltage</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50110</td><td class="n">Average System B Delta-Voltage</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50112</td><td class="n">Average System A Current</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50114</td><td class="n">System A current 1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50116</td><td class="n">System A current 2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50118</td><td class="n">System A current 3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50120</td><td class="n">System A voltage L1-L2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50122"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50122</td><td class="n">System A voltage L2-L3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50124"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50124</td><td class="n">System A voltage L3-L1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50126"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50126</td><td class="n">System A voltage L1-N</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50128</td><td class="n">System A voltage L2-N</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50130"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50130</td><td class="n">System A voltage L3-N</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50132"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50132</td><td class="n">System A active power 1-N</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50134"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50134</td><td class="n">System A active power 2-N</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50136"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50136</td><td class="n">System A active power 3-N</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50138"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50138</td><td class="n">System B voltage (L1-N) L1-L2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50140"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50140</td><td class="n">Average Aux.System B Wye-Voltage</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50142"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50142</td><td class="n">Average Aux.System B Delta-Voltage</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50144"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50144</td><td class="n">Aux.System B voltage L1-L2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50146"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50146</td><td class="n">Aux.System B voltage L2-L3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50148"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50148</td><td class="n">Aux.System B voltage L3-L1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50150"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50150</td><td class="n">Aux.System B voltage L1-N</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50152"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50152</td><td class="n">Aux.System B voltage L2-N</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50154"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50154</td><td class="n">Aux.System B voltage L3-N</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50156"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50156</td><td class="n">P Sum</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50158"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50158</td><td class="n">Q Sum</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50160"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50160</td><td class="n">Import/Export reference</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50162"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50162</td><td class="n">Reactive load reference</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50164"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50164</td><td class="n">Process reference input</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50166"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50166</td><td class="n">Process signal input</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50168"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50168</td><td class="n">Process reference toolkit</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50170"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50170</td><td class="n">Remote load reference input</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50174"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50174</td><td class="n">Syst.A.pos.act.energy</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50176"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50176</td><td class="n">Syst.A.neg.act.energy</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50178"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50178</td><td class="n">Syst.A.pos.react.energy</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>Mvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50180"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50180</td><td class="n">Syst.A.neg.react.energy</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>Mvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The 5200 table states size (16/32 bit) and format (signed / bit array) for each value. The shared DSLC-2/MSLC-2 Modbus chapter says 32-bit values are sent high word at the lower address, so 32-bit values are ABCD.</li><li>System A is the utility / mains side and system B the plant bus side as used throughout the MSLC-2 manual.</li><li>Left out: the 16-bit power, voltage and current values at 50011-50031 (scaled by exponent registers 50001-50003; use the 32-bit block from 50100), values with only a range instead of a multiplier (AI4-AI6, process and PF references, ASA/CBS numbers) and unnamed bits.</li><li>Load and reactive load control mode enums are printed for both MSLC-2 and DSLC-2; only the MSLC-2 meanings are listed here.</li><li>Interface setpoints need no password but only take effect when their setpoint-source parameter (7634, 7635, 7783, 7784) is set to Interface.</li><li>Bits of 7644/7645 in manual order 01-16: Check, Permissive, Run, CB Aux, Voltage raise, Voltage lower, Base load, Utility unload, Ramp pause, Setpoint raise, Setpoint lower, Process, Imp./Exp. control, Modbus reset, System update, N/A. The manual does not say whether bit 01 is the least significant bit.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Woodward MSLC-2 Master Synchronizer and Load Control</h2><div class="faq"><details open><summary>What Modbus registers does the Woodward MSLC-2 Master Synchronizer and Load Control have?</summary><p>This map lists 69 registers: 69 holding registers. 6 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Woodward MSLC-2 Master Synchronizer and Load Control Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The 5200 table prints both the bus address (50000) and the Modicon address (450001); this map records and sends the bus address. Parameters use Modicon 40000 + (parameter ID + 1), so parameter 7642 is Modicon 47643 = wire address 7642. The manual&#x27;s ModScan32 screenshot for parameter 7642 uses address 7643 (1-based), which confirms this; its worked example prints &#x27;407642&#x27;, a typo that does not follow the rule.</p></details><details><summary>What byte order does the Woodward MSLC-2 Master Synchronizer and Load Control use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Woodward MSLC-2 Master Synchronizer and Load Control?</summary><p>Start with HR 50010 System A frequency (System A (utility) frequency); HR 50023 System B frequency (System B (bus) frequency); HR 50032 Phase Angle System A / System B (Phase angle A / B); HR 50056 Sync Control State (Synchronizer state); HR 50057 Load Control Mode (Load control mode); HR 50075 Alarms 1 (Alarms 1); HR 50100 Total System A power (Total system A power (32-bit)); HR 50156 P Sum (P sum).</p></details><details><summary>How do I enable Modbus control of the Woodward MSLC-2 Master Synchronizer and Load Control?</summary><p>RS-485 (serial interface 2): Modbus slave ID 3188 (default 1; 0 disables Modbus), baud 3170 (default 19.2 kBd), parity 3171 (default none), stop bits 3172 (default one). Network A/B Modbus/TCP slave IDs are 5351/5451 (default 255).</p></details><details><summary>What happens when the Woodward MSLC-2 Master Synchronizer and Load Control loses Modbus communication?</summary><p>No timeout parameter is given. After an interface connection loss the discrete-input states stay as they were; energising DI 22 &#x27;Modbus reset&#x27; hands all functions back to hardware control and clears the control bits.</p></details><details><summary>Where is the official Woodward MSLC-2 Master Synchronizer and Load Control Modbus documentation?</summary><p>The source is MSLC-2 Master Synchronizer and Load Control - Manual (37444G), revision 2022-02-09, published free by Woodward at https://www.woodward.com/products/wp-content/uploads/sites/3/2024/08/37444_G.pdf.</p></details></div>
<h2>More Woodward Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/woodward/dslc-2" data-row><span class="k">Generator controller (synchronizer and load sharing control)</span><h3>Woodward DSLC-2 Digital Synchronizer and Load Control</h3><p>DSLC-2, data protocol 5200, per manual 37443J.</p><div class="meta">69 registers &middot; 6 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: DSLC2, DSLC-2 synchronizer</span></a></li><li><a class="card" href="/modbus-register-maps/woodward/easygen-1000" data-row><span class="k">Generator controller</span><h3>Woodward easYgen-1000 Series genset controller (Modbus RTU)</h3><p>easYgen-1000 series software version 2.1xxx, transmission telegram protocol 4003, per interface manual 37393B.</p><div class="meta">49 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: easYgen-1000, easYgen1000, easYgen-1000 Series</span></a></li><li><a class="card" href="/modbus-register-maps/woodward/easygen-2000" data-row><span class="k">Generator controller</span><h3>Woodward easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500)</h3><p>easYgen-2200/2300/2500, data protocol 5100 (basic visualization), per manual 37535D.</p><div class="meta">71 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: easYgen-2200, easYgen-2300, easYgen-2500, easYgen-2000 Series</span></a></li><li><a class="card" href="/modbus-register-maps/woodward/easygen-3000xt" data-row><span class="k">Generator controller</span><h3>Woodward easYgen-3000XT Series</h3><p>easYgen-3100XT-P1 / 3200XT-P1 / 3200XT-P1-LT, release 2.17-0, default Modbus data protocol 5010 (Basic Visualization).</p><div class="meta">90 registers &middot; 8 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: easYgen-3100XT-P1, easYgen-3200XT-P1, easYgen-3200XT-P1-LT, easYgen-3100XT, easYgen-3200XT</span></a></li></ul><h2>Other generator controllers register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/cummins/powercommand-2x-3x" data-row><span class="k">Generator controller</span><h3>Cummins PowerCommand 2.2 / 2.3 / 3.3 genset control (Modbus RTU)</h3><p>Cummins PowerCommand 2.x and 3.x generator set controls (PC 2.2, 2.3, 3.3), per section 2 of A029X159 Issue 7; registers marked PC 3.x only are absent on PC 2.x.</p><div class="meta">152 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: PowerCommand 2.2, PowerCommand 2.3, PowerCommand 3.3, PC2.2, PC2.3, PC3.3</span></a></li><li><a class="card" href="/modbus-register-maps/deif/agc-4-mk-ii" data-row><span class="k">Generator controller</span><h3>DEIF AGC-4 Mk II Automatic Genset Controller</h3><p>AGC-4 Mk II software 6.31.0 (Modbus tables revision N), genset (GEN) application only.</p><div class="meta">184 registers &middot; 19 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: AGC-4 Mk2, AGC-4 MkII</span></a></li><li><a class="card" href="/modbus-register-maps/kohler/decision-maker-mpac" data-row><span class="k">Transfer switch</span><h3>Kohler Decision-Maker MPAC 750/1200/1500 ATS controller</h3><p>Kohler Decision-Maker MPAC 750, 1200 and 1500 ATS controllers, Modbus RTU on the logic board RS-485 port or Modbus TCP, per section 14 of TP-6113.</p><div class="meta">48 registers &middot; 10 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Decision-Maker MPAC 750, Decision-Maker MPAC 1200, Decision-Maker MPAC 1500, DM MPAC</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk700sa" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK700SA stand-alone genset controller</h3><p>RGK700SA, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">85 registers &middot; 0 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: RGK 700SA, RGK700 SA</span></a></li><li><a class="card" href="/modbus-register-maps/smartgen/hgm4020n" data-row><span class="k">Generator controller</span><h3>SmartGen HGM4010N / HGM4020N</h3><p>HGM4010N (auto start) and HGM4020N (AMF) genset controllers, HGM4000N communication protocol v1.2.</p><div class="meta">150 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: HGM4010N, HGM4000N</span></a></li><li><a class="card" href="/modbus-register-maps/cummins/pcc-1301-powercommand-1x" data-row><span class="k">Generator controller</span><h3>Cummins PCC 1301 / PowerCommand 1.1 / 1.2 genset control (Modbus RTU)</h3><p>Cummins PCC 1301 and PowerCommand 1.1/1.2 generator set controls on their RS-485 Modbus RTU port, per section 1 of A029X159 Issue 7.</p><div class="meta">49 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: PCC 1301, PCC1301, PowerCommand 1.1, PowerCommand 1.2, PC1.1, PC1.2</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/generator-controllers/">All generator controllers Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.woodward.com/products/wp-content/uploads/sites/3/2024/08/37444_G.pdf" rel="nofollow noopener" target="_blank">MSLC-2 Master Synchronizer and Load Control - Manual &middot; 37444G &middot; rev. 2022-02-09</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
