{
 "manufacturer": "Yaskawa",
 "manufacturer_slug": "yaskawa",
 "model": "E7 HVAC drive (CIMR-E7U) - Modbus RTU",
 "model_slug": "e7",
 "short_model": "E7",
 "aliases": [
  "CIMR-E7U",
  "E7U",
  "E7 Drive"
 ],
 "equipment_type": "Variable frequency drive (HVAC)",
 "applies_to": "Yaskawa E7 (CIMR-E7U) HVAC fan and pump drives using the built-in RS-422/485 terminals with H5-08 = 0 (Memobus/Modbus), per Parameter Access Technical Manual TM.E7.11 (rev 3016).",
 "summary": "The E7 is Yaskawa's legacy HVAC fan/pump drive with a built-in RS-422/485 port that speaks Memobus/Modbus RTU (or Metasys N2 / APOGEE FLN). All registers are hex: commands at 0001h-000Fh, detailed fault and alarm words from 0010h, status from 0020h, U1/U2/U3 monitors from 0040h, and every parameter at its own address. This map covers the command block, all status/fault words, the main monitors with their published units, and the b1/H5 communication parameters.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": 31,
  "baud": 9600,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "hex 0-based",
  "note": "All addresses are hex and go into the request unchanged: the manual's read example sets starting register 00h 20h to read 0020h-0023h. Parameters use the hex address in the parameter table (b1-01 = 0180h, H5-01 = 0425h). ENTER/ACCEPT are printed as 900/910, i.e. 0900h/0910h."
 },
 "default_word_order": null,
 "firmware": "Manual revision 3016",
 "source": {
  "title": "E7 Drive Parameter Access Technical Manual",
  "doc_number": "TM.E7.11",
  "revision_date": "2004-05-31",
  "url": "https://www.yaskawa.com/delegate/getAttachment?documentId=TM.E7.11&cmd=documents&documentName=TM.E7.11.pdf",
  "pages": "Ch. 1 pp. 1-8 to 1-10 (comm parameters), Ch. 2 p. 2-4 (03h example), Ch. 4 pp. 4-3 to 4-10 (command, broadcast, monitor registers), pp. 4-12 and 4-17 (b1, H5 parameters), p. 4-21 (ENTER/ACCEPT)"
 },
 "notes": [
  "0040h/0041h frequency monitors are printed as 'Units 0.01Hz' in TM.E7.11, but the E7 user manual (TM.E7.01) says frequency monitor units change with o1-03; they are left unscaled here. 0002h frequency reference likewise depends on the display-unit setting.",
  "Left out because the sign is not stated: 0028h/0032h torque, 0047h/0033h output power, 0063h-0065h PID input/output/setpoint, 0068h heatsink temperature, 0051h Iq, and 0038h-003Ah PID levels (no units printed in TM.E7.11).",
  "0011h operator status and 0012h OPE bits and 0013h product code are not included.",
  "Fault code numbers for U2-01/U3-01 are not tabulated in TM.E7.11, so no value list is given.",
  "Broadcast (slave 0): 0001h bit 0 run, bit 1 reverse, bits 5/6 multi-function inputs S3/S4, bits C-E S5-S7 (enabled by 000Fh bits C-E); 0002h frequency reference fixed at 30000 = 100 % of maximum frequency.",
  "The register map comes from TM.E7.11; the E7 user manual TM.E7.01 Appendix D gives the same data-table layout.",
  "From the free E7 user manual TM.E7.01 (Appendix D, https://www.yaskawa.com/delegate/getAttachment?documentId=TM.E7.01&cmd=documents&documentName=TM.E7.01.pdf): 8 data bits and 1 stop bit, up to 31 slaves, ENTER/RAM-only registers 0900H/0910H, and no fault trace for CPF00, CPF01, CPF03, UV1 and UV2."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 1,
   "documented": "0001h",
   "name": "Command",
   "description": "Run/stop, direction, external fault, reset, network multi-function inputs.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "Run (0 = stop)",
    "1": "Reverse (0 = forward)",
    "2": "External fault",
    "3": "Fault reset",
    "4": "ComNet",
    "5": "ComCtrl",
    "6": "Multi-function input 1 (S3, H1-01)",
    "7": "Multi-function input 2 (S4, H1-02)",
    "8": "Multi-function input 3 (S5, H1-03)",
    "9": "Multi-function input 4 (S6, H1-04)",
    "10": "Multi-function input 5 (S7, H1-05)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "0002h",
   "name": "Frequency reference",
   "description": "Units depend on the display-unit setting; unscaled here.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "0006h",
   "name": "PID setpoint",
   "description": "Used when 000Fh bit 1 is set.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "0007h",
   "name": "Analog output 1 setting",
   "description": "Range -11 to 11 V as -726 to 726.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8,
   "documented": "0008h",
   "name": "Analog output 2 setting",
   "description": "Range -11 to 11 V as -726 to 726.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9,
   "documented": "0009h",
   "name": "Outputs",
   "description": "Network control of digital and fault outputs.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "Multi-function output 1",
    "1": "Multi-function output 2",
    "2": "Multi-function output 3",
    "6": "Fault relay output",
    "7": "Fault relay N.C."
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15,
   "documented": "000Fh",
   "name": "Command selection",
   "description": "Enables 0006h PID value and broadcast S5-S7 inputs.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "1": "PID value 0006h is used",
    "12": "Broadcast terminal S5 enable",
    "13": "Broadcast terminal S6 enable",
    "14": "Broadcast terminal S7 enable"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16,
   "documented": "0010h",
   "name": "Inverter status (0010h)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Run",
    "3": "Reset signal",
    "4": "Speed agree",
    "5": "Inverter ready",
    "6": "Minor fault",
    "7": "Major fault",
    "14": "ComRef",
    "15": "ComCtrl"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20,
   "documented": "0014h",
   "name": "Fault contents 1",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "PUF fuse",
    "1": "UV1 main circuit undervoltage",
    "2": "UV2 control circuit undervoltage",
    "3": "UV3 MC error",
    "5": "GF ground fault",
    "6": "OC overcurrent",
    "7": "OV overvoltage",
    "8": "OH inverter overheat",
    "9": "OH1 inverter overheat warning",
    "10": "OL1 motor overload",
    "11": "OL2 inverter overload",
    "12": "OL3 overtorque 1",
    "13": "OL4 overtorque 2",
    "14": "RR braking resistor fault",
    "15": "RH braking resistor overheat"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 21,
   "documented": "0015h",
   "name": "Fault contents 2",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "EF3 external fault 3",
    "1": "EF4 external fault 4",
    "2": "EF5 external fault 5",
    "3": "EF6 external fault 6",
    "4": "EF7 external fault 7",
    "7": "OS overspeed",
    "8": "DEV excessive speed bias",
    "9": "PGO PG line interruption",
    "10": "PF input phase fault",
    "11": "LF output phase fault",
    "12": "OH3 overheat",
    "13": "OPR operator bypass fault",
    "14": "ERR EEPROM write fault",
    "15": "OH4 motor overheat fault"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 22,
   "documented": "0016h",
   "name": "Fault contents 3",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "CE communications fault",
    "1": "BUS communications option fault",
    "2": "E-15 SI-F/G communication fault",
    "3": "E-10 SI-F/G fault",
    "4": "CF control fault",
    "5": "SVE zero servo fault",
    "6": "EF0 communications option external fault",
    "7": "FBL PID feedback error",
    "8": "UL3 undertorque 1",
    "9": "UL4 undertorque 2",
    "10": "OL7 high slip braking overload"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 23,
   "documented": "0017h",
   "name": "CPF contents 1",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "2": "CPF02 base block circuit error",
    "3": "CPF03 EEPROM error",
    "4": "CPF04 CPU internal A/D error",
    "5": "CPF05 CPU external A/D error",
    "6": "CPF06 option card connection error"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24,
   "documented": "0018h",
   "name": "CPF contents 2",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "CPF20 option card A/D error",
    "1": "CPF21 option card self-diagnostic error",
    "2": "CPF22 option card code error",
    "3": "CPF23 option card DP-RAM error"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 25,
   "documented": "0019h",
   "name": "Minor fault contents 1",
   "description": "Alarms.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "UV undervoltage",
    "1": "OV overvoltage",
    "2": "OH inverter overheat",
    "3": "OH2 inverter overheat warning",
    "4": "OL3 overtorque 1",
    "5": "OL4 overtorque 2",
    "6": "EF 2-wire sequence input fault",
    "7": "BB baseblock",
    "8": "EF3 external fault 3",
    "9": "EF4 external fault 4",
    "10": "EF5 external fault 5",
    "11": "EF6 external fault 6",
    "12": "EF7 external fault 7",
    "15": "OS overspeed"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 26,
   "documented": "001Ah",
   "name": "Minor fault contents 2",
   "description": "Alarms.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "DEV excessive speed bias",
    "1": "PGO PG line interruption",
    "2": "OPR operator bypass fault",
    "3": "CE communications fault",
    "4": "BUS communications option fault",
    "5": "CALL waiting for communications",
    "6": "OL1 motor overload",
    "7": "OL2 inverter overload",
    "8": "E-15 SI-F/G communication fault",
    "9": "E-10 SI-F/G fault",
    "10": "Motor switch",
    "11": "FBL PID feedback error",
    "12": "CALL waiting for communications",
    "13": "UL3 undertorque 1",
    "14": "UL4 undertorque 2",
    "15": "Communication test fault"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 27,
   "documented": "001Bh",
   "name": "Minor fault contents 3",
   "description": "Alarms.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "OH3 motor overheat alarm",
    "1": "DNE drive not enabled"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32,
   "documented": "0020h",
   "name": "Inverter status (0020h)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Run",
    "1": "Reverse",
    "2": "Inverter ready",
    "3": "Fault",
    "4": "Data setting error",
    "5": "Multi-function output 1",
    "6": "Multi-function output 2",
    "7": "Multi-function output 3"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 33,
   "documented": "0021h",
   "name": "Fault contents (summary)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "OC or GF overcurrent/ground fault",
    "1": "OV overvoltage",
    "2": "OL2 inverter overload",
    "3": "OH1 or OH2 overheat",
    "4": "RR or RH braking resistor fault",
    "5": "PUF fuse fault",
    "6": "FBL PID feedback fault",
    "7": "EF external fault",
    "8": "CPF hardware fault",
    "9": "OL1, OL3 or OL4 overload/overtorque",
    "10": "PGO, OS or DEV speed deviation",
    "11": "UV undervoltage",
    "12": "UV1, UV2, UV3 or power off",
    "13": "SPI or SPO input/output phase fault",
    "14": "CE communications error",
    "15": "OPR operator error"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 34,
   "documented": "0022h",
   "name": "Data link status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Data writing",
    "3": "Data limit fault",
    "4": "Data compatibility fault"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 43,
   "documented": "002Bh",
   "name": "Sequence input status",
   "description": "Terminals 1-7 closed.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Terminal 1 closed",
    "1": "Terminal 2 closed",
    "2": "Terminal 3 closed",
    "3": "Terminal 4 closed",
    "4": "Terminal 5 closed",
    "5": "Terminal 6 closed",
    "6": "Terminal 7 closed"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 44,
   "documented": "002Ch",
   "name": "Inverter status (002Ch)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Run",
    "1": "Zero speed",
    "2": "Speed agree",
    "3": "Random speed agree",
    "4": "Frequency detect 1",
    "5": "Frequency detect 2",
    "6": "Inverter ready",
    "7": "Undervoltage",
    "8": "Baseblock",
    "9": "Frequency reference not from communications",
    "10": "Run command not from communications",
    "11": "Overtorque",
    "12": "Loss of frequency reference",
    "13": "Fault retry",
    "14": "Fault",
    "15": "Communications timeout"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 45,
   "documented": "002Dh",
   "name": "Multi-function output status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Multi-function output 1",
    "1": "Multi-function output 2",
    "2": "Multi-function output 3"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 59,
   "documented": "003Bh",
   "name": "CPU revision",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 60,
   "documented": "003Ch",
   "name": "Flash ID (software revision)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61,
   "documented": "003Dh",
   "name": "Communications error",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "CRC error",
    "1": "Data length error",
    "3": "Parity error",
    "4": "Overrun error",
    "5": "Framing error",
    "6": "Timeout"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62,
   "documented": "003Eh",
   "name": "kVA setting",
   "description": "See parameter o2-04.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 64,
   "documented": "0040h",
   "name": "Frequency reference (U1-01)",
   "description": "Listed in 0.01 Hz; see notes on display units.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 65,
   "documented": "0041h",
   "name": "Output frequency (U1-02)",
   "description": "Listed in 0.01 Hz; see notes on display units.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 66,
   "documented": "0042h",
   "name": "Output current (U1-03)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 69,
   "documented": "0045h",
   "name": "Output voltage (U1-06)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 70,
   "documented": "0046h",
   "name": "DC bus voltage (U1-07)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 73,
   "documented": "0049h",
   "name": "Input terminal status (U1-10)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Fwd run (S1)",
    "1": "Rev run (S2)",
    "2": "S3",
    "3": "S4",
    "4": "S5",
    "5": "S6",
    "6": "S7"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 74,
   "documented": "004Ah",
   "name": "Output terminal status (U1-11)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Multi-function output 1",
    "1": "Multi-function output 2",
    "2": "Multi-function output 3",
    "7": "Fault output"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 75,
   "documented": "004Bh",
   "name": "Drive operation status (U1-12)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "FWD run",
    "1": "Zero speed",
    "2": "REV run",
    "3": "Reset",
    "4": "Speed agree",
    "5": "Drive ready",
    "6": "Minor fault",
    "7": "Major fault"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 76,
   "documented": "004Ch",
   "name": "Elapsed time (U1-13)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 77,
   "documented": "004Dh",
   "name": "Flash ID (U1-14)",
   "description": "Software revision.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 78,
   "documented": "004Eh",
   "name": "Terminal A1 input level (U1-15)",
   "description": "Percent of 10 V.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 79,
   "documented": "04Fh",
   "name": "Terminal A2 input level (U1-16)",
   "description": "Percent of 20 mA (or 10 V).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 92,
   "documented": "005Ch",
   "name": "kWh (U1-29)",
   "description": "Low part of energy count.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 93,
   "documented": "005Dh",
   "name": "MWh (U1-30)",
   "description": "High part of energy count.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "MWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 97,
   "documented": "0061h",
   "name": "First parameter causing OPE (U1-34)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 103,
   "documented": "0067h",
   "name": "FAN elapsed time (U1-40)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 128,
   "documented": "0080h",
   "name": "Current fault (U2-01)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 129,
   "documented": "0081h",
   "name": "Previous fault (U2-02)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 132,
   "documented": "0084h",
   "name": "Output current at previous fault (U2-05)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 134,
   "documented": "0086h",
   "name": "Output voltage at previous fault (U2-07)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 135,
   "documented": "0087h",
   "name": "DC bus voltage at previous fault (U2-08)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 141,
   "documented": "008Dh",
   "name": "Elapsed time at previous fault (U2-14)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 384,
   "documented": "0180h",
   "name": "b1-01 Reference source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Operator",
    "1": "Terminals",
    "2": "Serial com",
    "3": "Option PCB"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 385,
   "documented": "0181h",
   "name": "b1-02 Run source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Operator",
    "1": "Terminals",
    "2": "Serial com",
    "3": "Option PCB"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 386,
   "documented": "0182h",
   "name": "b1-03 Stopping method",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Ramp to stop",
    "1": "Coast to stop",
    "2": "DC injection to stop",
    "3": "Coast with timer (C1-09)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1061,
   "documented": "0425h",
   "name": "H5-01 Serial comm address",
   "description": "0h-20h; default 1Fh.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1062,
   "documented": "0426h",
   "name": "H5-02 Serial baud rate",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "1200",
    "1": "2400",
    "2": "4800",
    "3": "9600",
    "4": "19200"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1063,
   "documented": "0427h",
   "name": "H5-03 Serial parity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "Even",
    "2": "Odd"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1064,
   "documented": "0428h",
   "name": "H5-04 Serial fault select",
   "description": "Reaction to a CE communication fault.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Ramp to stop",
    "1": "Coast to stop",
    "2": "Fast-stop",
    "3": "Alarm only",
    "4": "Run at d1-04"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1065,
   "documented": "0429h",
   "name": "H5-05 Serial fault detect",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Disabled",
    "1": "Enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1066,
   "documented": "042Ah",
   "name": "H5-06 Transmit wait time",
   "description": "5-65 ms.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ms",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1067,
   "documented": "042Bh",
   "name": "H5-07 RTS control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Disabled",
    "1": "Enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1076,
   "documented": "0434h",
   "name": "H5-08 Protocol select",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Memobus (Modbus)",
    "1": "N2 (Metasys)",
    "2": "FLN (APOGEE)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1077,
   "documented": "0435h",
   "name": "H5-09 CE detect time",
   "description": "0.0-10.0 s.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2048,
   "documented": "0800h",
   "name": "Most recent fault (U3-01)",
   "description": "Also readable at 0090h.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2049,
   "documented": "0801h",
   "name": "2nd most recent fault (U3-02)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2050,
   "documented": "0802h",
   "name": "3rd most recent fault (U3-03)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2051,
   "documented": "0803h",
   "name": "4th most recent fault (U3-04)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2304,
   "documented": "900",
   "name": "ENTER",
   "description": "Write 0 to copy RAM parameters to non-volatile memory.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2320,
   "documented": "910",
   "name": "ACCEPT",
   "description": "Write 0 to move run-locked parameter writes into active RAM.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Set H5-08 = 0, H5-01..H5-03 at the keypad and power-cycle; set b1-01 = 2 and b1-02 = 2 to take reference and run from Modbus. Write 0001h/0002h together with function 10h and poll 0020h-002Dh plus 0042h-0046h.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 1,
    "why": "Run/stop, direction, reset"
   },
   {
    "table": "holding_register",
    "address": 2,
    "why": "Frequency reference"
   },
   {
    "table": "holding_register",
    "address": 32,
    "why": "Run/ready/fault"
   },
   {
    "table": "holding_register",
    "address": 33,
    "why": "Fault summary"
   },
   {
    "table": "holding_register",
    "address": 44,
    "why": "Status incl. comm timeout"
   },
   {
    "table": "holding_register",
    "address": 65,
    "why": "Output frequency"
   },
   {
    "table": "holding_register",
    "address": 66,
    "why": "Output current"
   },
   {
    "table": "holding_register",
    "address": 128,
    "why": "Current fault code"
   }
  ],
  "enable": "H5-08 = 0 selects Memobus/Modbus (1 = Metasys N2, 2 = APOGEE FLN). Set H5-01 (default 1Fh), H5-02 (default 3 = 9600) and H5-03 (default none) and cycle power. b1-01 = 2 and b1-02 = 2 hand reference and run to serial communications.",
  "watchdog": "H5-05 = 1 (default) enables CE detection after H5-09 (default 2.0 s); H5-04 sets the reaction: 0 ramp, 1 coast, 2 fast-stop, 3 alarm only (default), 4 run at d1-04. 002Ch bit F flags a comm timeout.",
  "quirks": [
   "Registers and the slave address are hex.",
   "Function codes 03h, 06h, 08h and 10h; the parameter manual allows 1-8 registers per read.",
   "Serial parameter writes go to RAM; write 0 to 0900h (ENTER) to keep them over power loss (100,000 write limit). Run-locked parameters need 0910h (ACCEPT).",
   "Network multi-function inputs are ORed with the terminals."
  ],
  "setup": [
   "RS-485: jumper S+ to R+ and S- to R-; up to 31 drives.",
   "Slave address 1-20h (1-32), default 1Fh; 0 is broadcast.",
   "8 data bits, 1 stop bit; 1200-19200 baud."
  ],
  "gotchas": [
   "H5-08 must be 0; an E7 left on N2 or FLN will not answer Modbus.",
   "Fault trace values are not stored for CPF00/CPF01/CPF03, UV1 and UV2."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/yaskawa/e7",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
