{
 "manufacturer": "Yaskawa",
 "manufacturer_slug": "yaskawa",
 "model": "F7 drive (CIMR-F7U, legacy) - Modbus RTU",
 "model_slug": "f7",
 "short_model": "F7",
 "aliases": [
  "CIMR-F7U",
  "F7U",
  "F7 Drive"
 ],
 "equipment_type": "Variable frequency drive",
 "applies_to": "Yaskawa F7 (CIMR-F7U) general-purpose drives using the built-in RS-422/485 terminals R+/R-/S+/S-, per user manual TM.F7.01 Appendix D, with parameter and monitor addresses from TM.F7.11.",
 "summary": "The F7 is Yaskawa's legacy general-purpose vector drive with an embedded Modbus RTU slave on terminals R+/R-/S+/S-. Commands are written to hex registers 0001H-000FH, detailed fault/alarm words sit at 0010H-001AH, status and PID levels at 0020H-003FH, and each parameter has a hex address. This map covers the full Appendix D reference and monitor data plus fault codes and the b1/H5 setup parameters.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": 31,
  "baud": 9600,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "hex 0-based",
  "note": "Register numbers are hex and go on the wire unchanged: the 03H message example reads starting address 00 20 (drive status). Parameter addresses are the hex values in the TM.F7.11 parameter tables (b1-01 = 0180h, H5-01 = 0425h)."
 },
 "default_word_order": null,
 "firmware": null,
 "source": {
  "title": "F7 Drive User Manual (Appendix D Communications)",
  "doc_number": "TM.F7.01",
  "revision_date": null,
  "url": "https://www.yaskawa.com/delegate/getAttachment?documentId=TM.F7.01&cmd=documents&documentName=TM.F7.01.pdf",
  "pages": "Appendix D: function examples pp. D-7 to D-9, reference data p. D-10, monitor data pp. D-11 to D-15, broadcast/enter p. D-16"
 },
 "notes": [
  "Parameter addresses (b1, H5) and U2/U3 monitor addresses come from the free F7 Drive Parameter Access Technical Manual TM.F7.11 (2005-11-30): https://www.yaskawa.com/delegate/getAttachment?documentId=TM.F7.11&cmd=documents&documentName=TM.F7.11.pdf (Table 4.4 monitor registers, Tables 4.6 and 4.11 parameters).",
  "Left out because neither manual gives units or resolution for them: 0025H-0028H and 0031H, and the 0040H-006CH U1 monitor block.",
  "b1-01/b1-02 also accept codes beyond 3 (pulse input, CASE reference); only the common 0-3 selections are listed.",
  "Fault code numbers for U2/U3 registers are not tabulated, so no value list is given.",
  "The Modbus TCP/IP DPRAM table in TM.F7.11 (registers 2000h-2010h) applies only to the Ethernet option card and is not included.",
  "Broadcast (slave 0): 0001H bit 0 run, bit 1 reverse, bits 5/6 inputs S3/S4, bits C-F S5-S8 (enabled by 000FH bits C-F); 0002H = 30000 per 100 % of max frequency."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 1,
   "documented": "0001H",
   "name": "Operation command",
   "description": "Run forward/reverse, external fault, reset, network inputs S3-S8.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "Run forward",
    "1": "Run reverse",
    "2": "External fault (EFO)",
    "3": "Fault reset",
    "4": "ComNet",
    "5": "ComCtrl",
    "6": "Multi-function input command 3 (S3)",
    "7": "Multi-function input command 4 (S4)",
    "8": "Multi-function input command 5 (S5)",
    "9": "Multi-function input command 6 (S6)",
    "10": "Multi-function input command 7 (S7)",
    "11": "Multi-function input command 8 (S8)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "0002H",
   "name": "Frequency reference",
   "description": "Units set by o1-03; unscaled here.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "0006H",
   "name": "PID setpoint",
   "description": "Used when 000FH bit 1 is set.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "0007H",
   "name": "Analog output 1 (FM) setting",
   "description": "-11 V = -726 ... 11 V = 726 (10 V = 660).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8,
   "documented": "0008H",
   "name": "Analog output 2 (AM) setting",
   "description": "-11 V = -726 ... 11 V = 726 (10 V = 660).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9,
   "documented": "0009H",
   "name": "Multi-function contact output settings",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "Digital output 1 (M1-M2) on",
    "1": "Digital output 2 (M3-M4) on",
    "2": "Digital output 3 (M5-M6) on",
    "6": "Use bit 7 for fault contact MA-MC",
    "7": "Fault contact (MA-MC) on"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15,
   "documented": "000FH",
   "name": "Reference selection settings",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "1": "Input PID setpoint enabled",
    "12": "Broadcast terminal S5 input enabled",
    "13": "Broadcast terminal S6 input enabled",
    "14": "Broadcast terminal S7 input enabled",
    "15": "Broadcast terminal S8 input enabled"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16,
   "documented": "0010H",
   "name": "Status signal",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Run command",
    "1": "At zero speed",
    "2": "Reverse operation",
    "3": "Fault reset signal",
    "4": "Speed agree",
    "5": "Drive ready",
    "6": "Alarm",
    "7": "Fault",
    "14": "ComRef",
    "15": "ComCtrl"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 17,
   "documented": "0011H",
   "name": "Fault details (0011H)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "OPE error",
    "1": "Err error",
    "2": "Program mode"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 18,
   "documented": "0012H",
   "name": "oPE details",
   "description": "oPE error code.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "OPE01",
    "2": "OPE02",
    "3": "OPE03",
    "6": "OPE06",
    "10": "OPE10",
    "11": "OPE11"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20,
   "documented": "0014H",
   "name": "Fault content 1",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Fuse blown (FU)",
    "1": "DC bus undervoltage (UV1)",
    "2": "Control power supply undervoltage (UV2)",
    "3": "Main circuit answerback (UV3)",
    "5": "Ground fault (GF)",
    "6": "Overcurrent (OC)",
    "7": "Overvoltage (OV)",
    "8": "Heatsink overtemperature (OH)",
    "9": "Drive overheat (OH1)",
    "10": "Motor overload (OL1)",
    "11": "Drive overload (OL2)",
    "12": "Overtorque 1 (OL3)",
    "13": "Overtorque 2 (OL4)",
    "14": "Dynamic braking transistor (RR)",
    "15": "Dynamic braking resistor (RH)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 21,
   "documented": "0015H",
   "name": "Fault content 2",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "External fault 3 (EF3)",
    "1": "External fault 4 (EF4)",
    "2": "External fault 5 (EF5)",
    "3": "External fault 6 (EF6)",
    "4": "External fault 7 (EF7)",
    "5": "External fault 8 (EF8)",
    "7": "Overspeed (OS)",
    "8": "Speed deviation (DEV)",
    "9": "PG open (PGO)",
    "10": "Input phase loss (PF)",
    "11": "Output phase loss (LF)",
    "12": "DCCT fault (CF)",
    "13": "Operator disconnect (OPR)",
    "14": "EEPROM write-in fault (ERR)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 22,
   "documented": "0016H",
   "name": "Fault content 3",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Modbus communication error (CE)",
    "1": "Bus error (BUS)",
    "2": "SI-F/G communications error (E-15)",
    "3": "SI-F/G fail (E-10)",
    "4": "Control fault (CF)",
    "5": "Zero servo fault (SVE)",
    "6": "External fault (EF0)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 23,
   "documented": "0017H",
   "name": "CPF content 1",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "2": "CPF02",
    "3": "CPF03",
    "4": "CPF04",
    "5": "CPF05",
    "6": "CPF06"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24,
   "documented": "0018H",
   "name": "CPF content 2",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "CPF20",
    "1": "CPF21",
    "2": "CPF22",
    "3": "CPF23"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 25,
   "documented": "0019H",
   "name": "Alarm content 1",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Undervoltage (UV)",
    "1": "Overvoltage (OV)",
    "2": "Heatsink overtemperature (OH)",
    "3": "Drive overheat fault (OH1)",
    "4": "Overtorque 1 (OL3)",
    "5": "Overtorque 2 (OL4)",
    "6": "2-wire sequence input (EF)",
    "7": "External baseblock (BB)",
    "8": "External fault 3 (EF3)",
    "9": "External fault 4 (EF4)",
    "10": "External fault 5 (EF5)",
    "11": "External fault 6 (EF6)",
    "12": "External fault 7 (EF7)",
    "13": "External fault 8 (EF8)",
    "14": "Cooling fan (FAN)",
    "15": "Overspeed (OS)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 26,
   "documented": "001AH",
   "name": "Alarm content 2",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Speed deviation (DEV)",
    "1": "PG open (PGO)",
    "2": "Operator disconnected (OPR)",
    "3": "Modbus communication (CE)",
    "4": "Bus error (BUS)",
    "5": "Waiting for transmission (CALL)",
    "6": "Motor overload (OL1)",
    "7": "Drive overload (OL2)",
    "8": "SI-R/G alarm (E-15)",
    "9": "External fault (EF0)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32,
   "documented": "0020H",
   "name": "Drive status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Operating",
    "1": "Reverse operation",
    "2": "Drive start-up complete",
    "3": "Fault",
    "4": "Data setting error",
    "5": "Multi-function output 1 (M1-M2) on",
    "6": "Multi-function output 2 (M3-M4) on",
    "7": "Multi-function output 3 (M5-M6) on"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 33,
   "documented": "0021H",
   "name": "Fault details (0021H)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Overcurrent (OC) or ground fault (GF)",
    "1": "Main circuit overvoltage (OV)",
    "2": "Drive overload (OL2)",
    "3": "Drive overheat (OH1, OH2)",
    "5": "Fuse blown (PUF)",
    "6": "PID feedback reference lost (FbL)",
    "7": "External error (EF, EFO)",
    "8": "Hardware error (CPF)",
    "9": "Motor overload (OL1) or overtorque 1 (OL3)",
    "10": "PG open (PGO), overspeed (OS) or speed deviation (DEV)",
    "11": "Main circuit undervoltage (UV) alarm",
    "12": "UV1, UV2 or UV3",
    "13": "Output phase loss (LF)",
    "14": "Modbus communication error (CE)",
    "15": "Operator disconnected (OPR)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 34,
   "documented": "0022H",
   "name": "Data link status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Writing data",
    "3": "Upper/lower limit errors",
    "4": "Data integrity error"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 35,
   "documented": "0023H",
   "name": "Frequency reference (U1-01)",
   "description": "Raw; units follow o1-03.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 36,
   "documented": "0024H",
   "name": "Output frequency (U1-02)",
   "description": "Raw; units follow o1-03.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 43,
   "documented": "002BH",
   "name": "Sequence input status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "S1 on",
    "1": "S2 on",
    "2": "S3 on",
    "3": "S4 on",
    "4": "S5 on",
    "5": "S6 on",
    "6": "S7 on",
    "7": "S8 on"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 44,
   "documented": "002CH",
   "name": "Drive status 2",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Operating",
    "1": "Zero speed",
    "2": "Frequency agree",
    "3": "Desired frequency agree",
    "4": "Frequency detection 1 (<= L4-01)",
    "5": "Frequency detection 2 (>= L4-01)",
    "6": "Drive start-up completed",
    "7": "Low voltage detected",
    "8": "Baseblock",
    "9": "Frequency reference not from communication",
    "10": "Run command not from communication",
    "11": "Overtorque detected",
    "12": "Frequency reference lost",
    "13": "Retrying error",
    "14": "Error (incl. Modbus time-out)",
    "15": "Modbus communications time-out"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 45,
   "documented": "002DH",
   "name": "Multi-function digital output status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Output 1 (M1-M2) on",
    "1": "Output 2 (M3-M4) on",
    "2": "Output 3 (M5-M6) on"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 56,
   "documented": "0038H",
   "name": "PID feedback level",
   "description": "Unsigned; 10 = 1 % of max output frequency.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 57,
   "documented": "0039H",
   "name": "PID input level",
   "description": "Signed; 10 = 1 % of max output frequency.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 58,
   "documented": "003AH",
   "name": "PID output level",
   "description": "Signed; 10 = 1 % of max output frequency.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 59,
   "documented": "003BH",
   "name": "CPU software number",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 60,
   "documented": "003CH",
   "name": "Flash software number",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61,
   "documented": "003DH",
   "name": "Communication error details",
   "description": "Latched until reset.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "CRC error",
    "1": "Invalid data length",
    "3": "Parity error",
    "4": "Overrun error",
    "5": "Framing error",
    "6": "Time-out"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62,
   "documented": "003EH",
   "name": "kVA setting",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 63,
   "documented": "003FH",
   "name": "Control method",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 128,
   "documented": "0080h",
   "name": "Current fault (U2-01)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 129,
   "documented": "0081h",
   "name": "Last fault (U2-02)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 144,
   "documented": "0090h",
   "name": "Last fault (U3-01)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 145,
   "documented": "0091h",
   "name": "Fault message 2 (U3-02)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 146,
   "documented": "0092h",
   "name": "Fault message 3 (U3-03)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 147,
   "documented": "0093h",
   "name": "Fault message 4 (U3-04)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 384,
   "documented": "0180h",
   "name": "b1-01 Reference source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Operator",
    "1": "Terminals",
    "2": "Serial com",
    "3": "Option PCB"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 385,
   "documented": "0181h",
   "name": "b1-02 Run source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Operator",
    "1": "Terminals",
    "2": "Serial com",
    "3": "Option PCB"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1061,
   "documented": "0425h",
   "name": "H5-01 Serial comm address",
   "description": "0h-20h; default 1Fh.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1062,
   "documented": "0426h",
   "name": "H5-02 Serial baud rate",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "1200",
    "1": "2400",
    "2": "4800",
    "3": "9600",
    "4": "19200"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1063,
   "documented": "0427h",
   "name": "H5-03 Serial parity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "Even",
    "2": "Odd"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1064,
   "documented": "0428h",
   "name": "H5-04 Serial fault select",
   "description": "Reaction to a CE fault.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Ramp to stop",
    "1": "Coast to stop",
    "2": "Fast-stop",
    "3": "Alarm only"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1065,
   "documented": "0429h",
   "name": "H5-05 Serial fault detect",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Disabled",
    "1": "Enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1066,
   "documented": "042Ah",
   "name": "H5-06 Transmit wait time",
   "description": "5-65 ms.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ms",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1067,
   "documented": "042Bh",
   "name": "H5-07 RTS control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Disabled",
    "1": "Enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2304,
   "documented": "0900H",
   "name": "Enter command (EEPROM)",
   "description": "Write 0 to store parameters in EEPROM and RAM.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2320,
   "documented": "0910H",
   "name": "Enter command (RAM only)",
   "description": "Write 0 to activate parameters in RAM only.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Set H5-01..H5-03 at the keypad and power-cycle, set b1-01 = 2 and b1-02 = 2, then write 0001H and 0002H with function 10H and poll 0020H-002DH for status and faults.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 1,
    "why": "Run/stop and reset"
   },
   {
    "table": "holding_register",
    "address": 2,
    "why": "Frequency reference"
   },
   {
    "table": "holding_register",
    "address": 32,
    "why": "Drive status"
   },
   {
    "table": "holding_register",
    "address": 33,
    "why": "Fault details"
   },
   {
    "table": "holding_register",
    "address": 36,
    "why": "Output frequency"
   },
   {
    "table": "holding_register",
    "address": 44,
    "why": "Drive status 2 incl. comm timeout"
   },
   {
    "table": "holding_register",
    "address": 128,
    "why": "Current fault code"
   },
   {
    "table": "holding_register",
    "address": 25,
    "why": "Alarm content 1"
   }
  ],
  "enable": "H5-01 address (default 1Fh, 0-20h), H5-02 baud (default 3 = 9600), H5-03 parity (default none); cycle power. b1-01 = 2 and b1-02 = 2 select serial communication for reference and run.",
  "watchdog": "H5-05 = 1 (default) enables communication fault (CE) detection; H5-04 selects the reaction: 0 ramp, 1 coast, 2 fast-stop, 3 alarm only (default). 002CH bit F shows a comm time-out. No detection-time parameter is listed for the F7.",
  "quirks": [
   "Registers and addresses are hex and 0-based.",
   "Function codes 03H, 06H, 08H and 10H.",
   "Parameters written over Modbus need an Enter command: 0 to 0900H (EEPROM, 100,000 writes max) or 0910H (RAM only).",
   "Write 0 to unused bits and never write reserved registers."
  ],
  "setup": [
   "Terminals S+, S-, R+, R-; for RS-485 jumper S+ to R+ and S- to R-. Up to 31 drives.",
   "8 data bits, 1 stop bit; 1200-19200 baud; parity none/even/odd.",
   "Power-cycle after changing H5-01..H5-03."
  ],
  "gotchas": [
   "Fault trace data is not recorded for CPF00, CPF01, CPF03, UV1 and UV2."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/yaskawa/f7",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
