<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Yaskawa FP605 Bypass Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Yaskawa FP605 Bypass Modbus register map: 35 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/yaskawa/fp605-bypass">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Yaskawa FP605 Bypass Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Yaskawa FP605 Bypass Modbus register map: 35 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/yaskawa/fp605-bypass">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Yaskawa FP605 Bypass Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Yaskawa FP605 Bypass Modbus register map: 35 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/yaskawa/fp605-bypass",
   "url": "https://easymodbus.com/modbus-register-maps/yaskawa/fp605-bypass",
   "name": "Yaskawa FP605 Bypass Modbus Register List & Map | Easy Modbus",
   "description": "Yaskawa FP605 Bypass Modbus register map: 35 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/yaskawa/fp605-bypass#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/yaskawa/fp605-bypass#dataset",
   "name": "Yaskawa FP605 enclosed bypass (MEMOBUS/Modbus RTU) Modbus register map",
   "description": "Yaskawa's FP605 fan and pump drive packaged with a bypass contactor board. The bypass board's RS-485 port speaks MEMOBUS/Modbus RTU (or N2, P1, BACnet). Drive command and monitor registers start at 0001H and 0020H, and the bypass adds its own command word and digital I/O registers at 8400H-8403H. This map covers drive and bypass control, status, fault bits and the b1/H5/Z3-12 setup parameters. Yaskawa FP605 Bypass Modbus register map: 35 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/yaskawa/fp605-bypass",
   "keywords": [
    "Yaskawa FP605 enclosed bypass (MEMOBUS/Modbus RTU) Modbus register map",
    "Yaskawa FP605 enclosed bypass (MEMOBUS/Modbus RTU) Modbus registers",
    "Yaskawa Modbus map",
    "FP605 Enclosed Bypass Modbus register map",
    "FP605 bypass package Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "FP605 Enclosed Bypass Technical Reference",
    "url": "https://www.yaskawa.com/delegate/getAttachment?documentId=SIEPYAIF6B01&cmd=documents&documentName=SIEPYAIF6B01.pdf",
    "author": {
     "@type": "Organization",
     "name": "Yaskawa"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Yaskawa FP605 enclosed bypass (MEMOBUS/Modbus RTU)",
    "description": "Variable frequency drive"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/yaskawa/fp605-bypass.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/yaskawa/fp605-bypass.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Yaskawa FP605 enclosed bypass (MEMOBUS/Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 35 registers: 35 holding registers. 26 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Yaskawa FP605 enclosed bypass (MEMOBUS/Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Register numbers are hex and are sent unchanged: the manual's read example asks for starting register 0020H as bytes 00 20. Parameters use the hex number printed under each parameter (H5-01 = 0425H, Z3-12 = 850BH)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Yaskawa FP605 enclosed bypass (MEMOBUS/Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 1 Run command / drive MFDI command (Run/stop, direction, fault reset); HR 2 Frequency reference (Frequency reference (o1-03 units)); HR 33792 Bypass command word (Bypass command word (drive/bypass select)); HR 32 Drive status 1 (Drive/bypass status 1); HR 33 Fault description 1 (Fault description 1); HR 36 U1-02 Output frequency (U1-02 output frequency); HR 44 Drive status 2 (Drive status 2 incl. comm timeout)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Yaskawa FP605 enclosed bypass (MEMOBUS/Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "H5-08 = 0 selects Modbus (default 3 = BACnet). Set H5-01 address (default 1FH), H5-02 speed (default 3 = 9600 bps), H5-03 parity (default 0 = none), then cycle power or set H5-20 = 1. Set b1-01 = 2 and b1-02 = 2 for serial control; Z3-12 = 1 lets 0001H bits 4-B and 8402H drive the digital inputs."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Yaskawa FP605 enclosed bypass (MEMOBUS/Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "H5-05 = 1 (default) enables CE detection after H5-09 (0.0-10.0 s, default 2.0 s); H5-04 sets the reaction (0 ramp, 1 coast, 2 fast stop, 3 alarm only - default, 4 run at H5-34 with H5-35 as an optional timeout). Drive status 2 (002CH) bit F shows a timeout."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Yaskawa FP605 enclosed bypass (MEMOBUS/Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is FP605 Enclosed Bypass Technical Reference (SIEPYAIF6B01C), published free by Yaskawa at https://www.yaskawa.com/delegate/getAttachment?documentId=SIEPYAIF6B01&cmd=documents&documentName=SIEPYAIF6B01.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Yaskawa",
     "item": "https://easymodbus.com/modbus-register-maps/yaskawa/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "FP605 enclosed bypass (MEMOBUS/Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/yaskawa/fp605-bypass"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/yaskawa/">Yaskawa</a></li><li aria-current="page">FP605 enclosed bypass (MEMOBUS/Modbus RTU)</li></ol>
<p class="eyebrow">Variable frequency drive &middot; Modbus register map</p><h1><span class="mfr">Yaskawa</span> FP605 enclosed bypass (MEMOBUS/Modbus RTU) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>Yaskawa&#x27;s FP605 fan and pump drive packaged with a bypass contactor board. The bypass board&#x27;s RS-485 port speaks MEMOBUS/Modbus RTU (or N2, P1, BACnet). Drive command and monitor registers start at 0001H and 0020H, and the bypass adds its own command word and digital I/O registers at 8400H-8403H. This map covers drive and bypass control, status, fault bits and the b1/H5/Z3-12 setup parameters.</p>
<p>This page lists <strong>35 Modbus registers</strong> for the Yaskawa FP605 enclosed bypass (MEMOBUS/Modbus RTU) &mdash; 26 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Yaskawa&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/yaskawa/">Yaskawa</a></dd></div><div><dt>Model</dt><dd>FP605 enclosed bypass (MEMOBUS/Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive</a></dd></div><div><dt>Registers</dt><dd>35 (26 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>31</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>Also known as</dt><dd>FP605 Enclosed Bypass, FP605 bypass package</dd></div><div><dt>Source document</dt><dd><a href="https://www.yaskawa.com/delegate/getAttachment?documentId=SIEPYAIF6B01&amp;cmd=documents&amp;documentName=SIEPYAIF6B01.pdf" rel="nofollow noopener" target="_blank">FP605 Enclosed Bypass Technical Reference &middot; SIEPYAIF6B01C</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/yaskawa/fp605-bypass.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/yaskawa/fp605-bypass.json">JSON</a>
  <a class="btn" href="https://www.yaskawa.com/delegate/getAttachment?documentId=SIEPYAIF6B01&amp;cmd=documents&amp;documentName=SIEPYAIF6B01.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Yaskawa FP605 enclosed bypass (MEMOBUS/Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Set H5-08 = 0, H5-01..H5-03 and cycle power (or H5-20 = 1); set b1-01 = 2 and b1-02 = 2 for serial reference and run. Write 0001H and 0002H with function 10H, use 8400H for drive/bypass selection and emergency override, and poll 0020H, 0021H and 002CH.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Run command / drive MFDI command</td><td class="f">BITMAP16</td><td>Run/stop, direction, fault reset</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2">HR 2</a></td><td class="n">Frequency reference</td><td class="f">UINT16</td><td>Frequency reference (o1-03 units)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-33792">HR 33792</a></td><td class="n">Bypass command word</td><td class="f">BITMAP16</td><td>Bypass command word (drive/bypass select)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-32">HR 32</a></td><td class="n">Drive status 1</td><td class="f">BITMAP16</td><td>Drive/bypass status 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-33">HR 33</a></td><td class="n">Fault description 1</td><td class="f">BITMAP16</td><td>Fault description 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-36">HR 36</a></td><td class="n">U1-02 Output frequency</td><td class="f">UINT16</td><td>U1-02 output frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-44">HR 44</a></td><td class="n">Drive status 2</td><td class="f">BITMAP16</td><td>Drive status 2 incl. comm timeout</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>H5-08 = 0 selects Modbus (default 3 = BACnet). Set H5-01 address (default 1FH), H5-02 speed (default 3 = 9600 bps), H5-03 parity (default 0 = none), then cycle power or set H5-20 = 1. Set b1-01 = 2 and b1-02 = 2 for serial control; Z3-12 = 1 lets 0001H bits 4-B and 8402H drive the digital inputs.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>H5-05 = 1 (default) enables CE detection after H5-09 (0.0-10.0 s, default 2.0 s); H5-04 sets the reaction (0 ramp, 1 coast, 2 fast stop, 3 alarm only - default, 4 run at H5-34 with H5-35 as an optional timeout). Drive status 2 (002CH) bit F shows a timeout.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Registers are hex and 0-based: 0020H is sent as 00 20.</li><li>No function 06H; use 10H.</li><li>8403H bits only act on outputs whose Z2-xx function is 99 (not used).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 on bypass terminal TB3; 8 data bits fixed.</li><li>Enable the RS-485 termination resistor (bypass board DIP switch, see the switch table) only on the bypass at the end of the line.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Out of the box the bypass talks BACnet (H5-08 = 3), not Modbus.</li><li>With Z3-12 = 0 (default) the network digital-input bits are ignored.</li></ul>
</section>
<h2 id="registers">Yaskawa FP605 enclosed bypass (MEMOBUS/Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>35</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">35 of 35 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Yaskawa FP605 enclosed bypass (MEMOBUS/Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 0001H</small></td><td class="n">Run command / drive MFDI command</td><td class="d">Bits 4-B drive the drive digital inputs when Z3-12 = 1.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = 1 = forward run (or run), 0 = stop; bit 1 = 1 = reverse run (or reverse), 0 = stop / forward; bit 2 = External fault EF0; bit 3 = Fault reset; bit 4 = Drive digital input bit 4 (Z3-12 = 1); bit 5 = Drive digital input bit 5 (Z3-12 = 1); bit 6 = Drive digital input bit 6 (Z3-12 = 1); bit 7 = Drive digital input bit 7 (Z3-12 = 1); bit 8 = Drive digital input bit 8 (Z3-12 = 1); bit 9 = Drive digital input bit 9 (Z3-12 = 1); bit 10 = Drive digital input bit 10 (Z3-12 = 1); bit 11 = Drive digital input bit 11 (Z3-12 = 1)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 0002H</small></td><td class="n">Frequency reference</td><td class="d">Unsigned; units set by o1-03.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 0003H</small></td><td class="n">Output voltage gain</td><td class="d">20-2000 (2.0-200.0 %), 1000 at power-up.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 0006H</small></td><td class="n">PID setpoint</td><td class="d">Signed; enable with 000FH bit 1.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 0009H</small></td><td class="n">MFDO setting</td><td class="d">Drive the drive digital outputs from the network.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Drive MFDO M1-M2; bit 1 = Drive MFDO M3-M4; bit 2 = Drive MFDO MD-ME-MF; bit 6 = Enable bit 7; bit 7 = Drive fault relay MA/MB-MC</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 000DH</small></td><td class="n">PI2 control setpoint</td><td class="d">-100.00 to +100.00 %; enable with 000FH bit 4.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 000FH</small></td><td class="n">Command selection setting</td><td class="d">Enables network setpoints and broadcast terminal inputs.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 1 = PID target from Modbus; bit 4 = PI2 target from Modbus; bit 5 = PID feedback from Modbus (15FFH); bit 12 = Broadcast terminal S5 input; bit 13 = Broadcast terminal S6 input; bit 14 = Broadcast terminal S7 input; bit 15 = Broadcast terminal S8 input</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 0020H</small></td><td class="n">Drive status 1</td><td class="d">Covers drive and bypass.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Drive run or bypass run; bit 1 = During reverse; bit 2 = System ready; bit 3 = Drive or bypass faulted; bit 4 = oPE fault on drive or bypass; bit 5 = MFDO M1-M2 on; bit 6 = MFDO M3-M4 on; bit 7 = MFDO MD-ME-MF on; bit 12 = Safe Torque OFF hardware; bit 13 = Safe Torque OFF; bit 14 = Bypass ComRef enabled; bit 15 = Bypass ComCtrl enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 0021H</small></td><td class="n">Fault description 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = oC overcurrent / GF ground fault; bit 1 = ov overvoltage; bit 2 = oL2 drive overload; bit 3 = oH1 heatsink / oH2 external overheat; bit 7 = EF0-EF7 external fault; bit 8 = CPFxx hardware fault (incl. oFx); bit 9 = oL1 motor overload, oL3/oL4 overtorque, UL3/UL4 undertorque; bit 10 = oS overspeed / dEv speed deviation; bit 11 = During Uv detection; bit 12 = Uv1/Uv2/Uv3 undervoltage; bit 13 = LF output / PF input phase loss; bit 14 = CE / bUS communication error; bit 15 = oPr keypad connection fault</td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 0022H</small></td><td class="n">Fault contents (data link)</td><td class="d">Errors from the last write.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = During data write / motor switching; bit 3 = Upper/lower limit fault; bit 4 = Data integrity fault; bit 5 = During EEPROM write</td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35<small>doc 0023H</small></td><td class="n">U1-01 Frequency reference</td><td class="d">Units set by o1-03.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc 0024H</small></td><td class="n">U1-02 Output frequency</td><td class="d">Units set by o1-03.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41<small>doc 0029H</small></td><td class="n">Fault description 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = GF ground fault; bit 2 = PF input phase loss; bit 3 = LF output phase loss; bit 6 = oH4 motor overheat fault (PTC)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42<small>doc 002AH</small></td><td class="n">Minor fault description 1</td><td class="d">Alarms that do not trip the drive.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 2 = EF run command input error; bit 3 = bb baseblock; bit 4 = oL3 overtorque 1; bit 5 = oH heatsink overheat; bit 6 = ov overvoltage; bit 7 = Uv undervoltage; bit 9 = CE: running at H5-34 go-to frequency; bit 10 = bUS option communication error; bit 11 = UL3/UL4 undertorque; bit 12 = oH3 motor overheat (PTC); bit 15 = CALL serial transmission error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-43"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">43<small>doc 002BH</small></td><td class="n">Drive input terminal status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Drive terminal S1 on; bit 1 = Drive terminal S2 on; bit 2 = Drive terminal S3 on; bit 3 = Drive terminal S4 on; bit 4 = Drive terminal S5 on; bit 5 = Drive terminal S6 on; bit 6 = Drive terminal S7 on; bit 7 = Drive terminal S8 on</td></tr>
<tr data-row data-type="holding_register" id="r-hr-44"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44<small>doc 002CH</small></td><td class="n">Drive status 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = During run; bit 1 = During zero speed; bit 2 = Speed agree; bit 3 = User-defined speed agree; bit 4 = Frequency detection 1; bit 5 = Frequency detection 2; bit 6 = Run ready; bit 7 = During low-voltage detection; bit 8 = During baseblock; bit 9 = Frequency reference mode (1 = not from communication option); bit 10 = Run command mode (1 = not from communication option); bit 11 = Over/undertorque 1/2 detected; bit 12 = Frequency reference loss; bit 13 = Auto-restart in progress; bit 14 = Fault; bit 15 = Modbus communication timeout</td></tr>
<tr data-row data-type="holding_register" id="r-hr-384"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">384<small>doc 0180H</small></td><td class="n">b1-01 Frequency reference selection 1</td><td class="d">Set 2 for a serial frequency reference.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Keypad; 1 = Analog input; 2 = Serial communications; 3 = Option PCB</td></tr>
<tr data-row data-type="holding_register" id="r-hr-385"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">385<small>doc 0181H</small></td><td class="n">b1-02 Run command selection 1</td><td class="d">Set 2 to take Run from serial.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Keypad; 1 = Digital input; 2 = Serial communications; 3 = Option PCB</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1061"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1061<small>doc 0425H</small></td><td class="n">H5-01 Drive node address</td><td class="d">Default 1FH; range depends on protocol.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1062"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1062<small>doc 0426H</small></td><td class="n">H5-02 Communication speed selection</td><td class="d">Default 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1200 bps; 1 = 2400 bps; 2 = 4800 bps; 3 = 9600 bps; 4 = 19.2 kbps; 5 = 38.4 kbps; 6 = 57.6 kbps; 7 = 76.8 kbps; 8 = 115.2 kbps</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1063"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1063<small>doc 0427H</small></td><td class="n">H5-03 Communication parity selection</td><td class="d">Default 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No parity; 1 = Even parity; 2 = Odd parity</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1064"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1064<small>doc 0428H</small></td><td class="n">H5-04 Communication error stop method</td><td class="d">Default 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Ramp to stop; 1 = Coast to stop; 2 = Fast stop (C1-09); 3 = Alarm only; 4 = Run at H5-34 (CE go-to frequency)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1065"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1065<small>doc 0429H</small></td><td class="n">H5-05 Comm fault detection selection</td><td class="d">Default 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1066"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1066<small>doc 042AH</small></td><td class="n">H5-06 Drive transmit wait time</td><td class="d">0-65 ms, default 5 ms.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1077"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1077<small>doc 0435H</small></td><td class="n">H5-09 CE detection time</td><td class="d">0.0-10.0 s, default 2.0 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1078"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1078<small>doc 0436H</small></td><td class="n">H5-10 Modbus register 0025H unit selection</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0.1 V units; 1 = 1 V units</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1084"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1084<small>doc 043CH</small></td><td class="n">H5-11 Comm ENTER command mode</td><td class="d">Default 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = ENTER command required; 1 = ENTER command not required</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1581"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1581<small>doc 062DH</small></td><td class="n">H5-08 Communication protocol selection</td><td class="d">Default 3 (BACnet); set 0 for Modbus.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Modbus/MEMOBUS; 1 = Metasys N2; 2 = APOGEE P1; 3 = BACnet</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2304<small>doc 0900H</small></td><td class="n">Enter command (save to EEPROM)</td><td class="d">Write 0 to store written parameters.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2320"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2320<small>doc 0910H</small></td><td class="n">Enter command (RAM only)</td><td class="d">Write 0 to apply written parameters without saving.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2903"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2903<small>doc 0B57H</small></td><td class="n">H5-20 Communication parameters reload</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Reload at next power cycle; 1 = Reload now</td></tr>
<tr data-row data-type="holding_register" id="r-hr-33792"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33792<small>doc 8400H</small></td><td class="n">Bypass command word</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 3 = Remote transfer; bit 4 = Emergency override bypass; bit 5 = Emergency override (FWD); bit 6 = Motor OR; bit 7 = Motor AND; bit 11 = Drive select (Z1-39); bit 12 = Bypass select (Z1-39); bit 13 = Fault reset; bit 14 = EFB; bit 15 = Emergency override drive (REV)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-33794"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33794<small>doc 8402H</small></td><td class="n">Bypass MFDI command</td><td class="d">Bypass digital inputs TB2-1..8 when Z3-12 = 1.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Bypass digital input 1 (TB2-1); bit 1 = Bypass digital input 2 (TB2-2); bit 2 = Bypass digital input 3 (TB2-3); bit 3 = Bypass digital input 4 (TB2-4); bit 4 = Bypass digital input 5 (TB2-5); bit 5 = Bypass digital input 6 (TB2-6); bit 6 = Bypass digital input 7 (TB2-7); bit 7 = Bypass digital input 8 (TB2-8)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-33795"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33795<small>doc 8403H</small></td><td class="n">Bypass MFDO command</td><td class="d">Bypass outputs whose Z2-xx function is 99 (not used).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 6 = Digital output 7 (TB1 1-3); bit 7 = Digital output 8 (TB1 4-6); bit 8 = Digital output 9 (TB1 7-9); bit 9 = Digital output 10 (TB1 10-12)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-34059"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34059<small>doc 850BH</small></td><td class="n">Z3-12 Network digital inputs</td><td class="d">Enables 0001H bits 4-B and 8402H.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>H5-08 defaults to 3 (BACnet) on this package; it must be set to 0 for Modbus.</li><li>Frequency registers 0002H, 0023H and 0024H use the units chosen in o1-03, so they are left unscaled.</li><li>Left out: 0007H/0008H analog outputs, 0025H output voltage (unit switched by H5-10), 0026H/0027H output current and power, 002DH and later monitors not checked row by row, the U-monitor, fault-trace and fault-description blocks from 0040H, 15FFH (no unit given), the clock registers 3004H-3030H and emergency-override registers 3A93H-3A96H.</li><li>The command table prints run bits 0/1 with both meanings (forward run / run and reverse run / reverse) without naming the selecting parameter; on the drive this is H5-12, which is not in the bypass H5 list.</li><li>Supported function codes are 03H, 08H, 10H, 5AH and 67H; there is no 06H, so use 10H even for a single register.</li><li>With H5-11 = 0 (default), parameter writes take effect only after the Enter command (0900H or 0910H).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Yaskawa FP605 enclosed bypass (MEMOBUS/Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Yaskawa FP605 enclosed bypass (MEMOBUS/Modbus RTU) have?</summary><p>This map lists 35 registers: 35 holding registers. 26 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Yaskawa FP605 enclosed bypass (MEMOBUS/Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Register numbers are hex and are sent unchanged: the manual&#x27;s read example asks for starting register 0020H as bytes 00 20. Parameters use the hex number printed under each parameter (H5-01 = 0425H, Z3-12 = 850BH).</p></details><details><summary>What are the minimum Modbus registers to integrate the Yaskawa FP605 enclosed bypass (MEMOBUS/Modbus RTU)?</summary><p>Start with HR 1 Run command / drive MFDI command (Run/stop, direction, fault reset); HR 2 Frequency reference (Frequency reference (o1-03 units)); HR 33792 Bypass command word (Bypass command word (drive/bypass select)); HR 32 Drive status 1 (Drive/bypass status 1); HR 33 Fault description 1 (Fault description 1); HR 36 U1-02 Output frequency (U1-02 output frequency); HR 44 Drive status 2 (Drive status 2 incl. comm timeout).</p></details><details><summary>How do I enable Modbus control of the Yaskawa FP605 enclosed bypass (MEMOBUS/Modbus RTU)?</summary><p>H5-08 = 0 selects Modbus (default 3 = BACnet). Set H5-01 address (default 1FH), H5-02 speed (default 3 = 9600 bps), H5-03 parity (default 0 = none), then cycle power or set H5-20 = 1. Set b1-01 = 2 and b1-02 = 2 for serial control; Z3-12 = 1 lets 0001H bits 4-B and 8402H drive the digital inputs.</p></details><details><summary>What happens when the Yaskawa FP605 enclosed bypass (MEMOBUS/Modbus RTU) loses Modbus communication?</summary><p>H5-05 = 1 (default) enables CE detection after H5-09 (0.0-10.0 s, default 2.0 s); H5-04 sets the reaction (0 ramp, 1 coast, 2 fast stop, 3 alarm only - default, 4 run at H5-34 with H5-35 as an optional timeout). Drive status 2 (002CH) bit F shows a timeout.</p></details><details><summary>Where is the official Yaskawa FP605 enclosed bypass (MEMOBUS/Modbus RTU) Modbus documentation?</summary><p>The source is FP605 Enclosed Bypass Technical Reference (SIEPYAIF6B01C), published free by Yaskawa at https://www.yaskawa.com/delegate/getAttachment?documentId=SIEPYAIF6B01&amp;cmd=documents&amp;documentName=SIEPYAIF6B01.pdf.</p></details></div>
<h2>More Yaskawa Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/yaskawa/a1000" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa A1000 AC drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa A1000 drives (CIMR-AU; 200 V, 400 V and 600 V classes) using the built-in RS-422/485 MEMOBUS/Modbus terminals (TB5), per Technical Manual SIEP C710616 41H.</p><div class="meta">66 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-AU, CIMR-AUA, A1000 High Performance Vector Control Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/e7" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Yaskawa E7 HVAC drive (CIMR-E7U) - Modbus RTU</h3><p>Yaskawa E7 (CIMR-E7U) HVAC fan and pump drives using the built-in RS-422/485 terminals with H5-08 = 0 (Memobus/Modbus), per Parameter Access Technical Manual TM.E7.11 (rev 3016).</p><div class="meta">66 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-E7U, E7U, E7 Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/f7" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa F7 drive (CIMR-F7U, legacy) - Modbus RTU</h3><p>Yaskawa F7 (CIMR-F7U) general-purpose drives using the built-in RS-422/485 terminals R+/R-/S+/S-, per user manual TM.F7.01 Appendix D, with parameter and monitor addresses from TM.F7.11.</p><div class="meta">50 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-F7U, F7U, F7 Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/fp605" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa FP605 industrial fan and pump drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa FP605 drives using the built-in RS-485 port (MEMOBUS/Modbus RTU), per technical reference SIEPC7106171F.</p><div class="meta">46 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: CIPR-FP6, FP605 drive, FP605 AC Drive for Industrial Fan and Pump Applications</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/g7" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa G7 drive (CIMR-G7U, legacy) - Modbus RTU</h3><p>Yaskawa G7 (CIMR-G7U) drives using built-in Modbus RTU on terminals R+/R-/S+/S-, per the Modbus Communication Manual G7 TM.G7.11 (rev 07-01).</p><div class="meta">76 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-G7U, G7U, G7 Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/ga500" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa GA500 AC drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa GA500 drives using the built-in RS-485 MEMOBUS/Modbus port (terminal TB4), per technical reference SIEPC71061752 revision C.</p><div class="meta">48 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: CIPR-GA50U, GA500 Versatile Compact</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/ga800" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa GA800 AC drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa GA800 drives using the built-in RS-485 MEMOBUS/Modbus port, per technical reference SIEPC71061737 revision G.</p><div class="meta">34 registers &middot; 23 writable &middot; RTU</div><span class="sr-only"> Also known as: CIPR-GA80, GA800 Industrial AC Microdrive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/hv305" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa HV305 HVAC micro drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa HV305 drives using the built-in RS-485 port with H5-08 = 0 (MEMOBUS/Modbus), per technical reference SIEPYAIHV3001B.</p><div class="meta">43 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: HV35U, HV305 drive, HV305 Versatile Compact Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/hv600" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa HV600 HVAC fan and pump drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa HV600 drives using the built-in RS-485 port with H5-08 = 0 (MEMOBUS/Modbus), per technical reference SIEPC71061732 revision F.</p><div class="meta">40 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: CIPR-HV60, HV600 HVAC drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/hv600-bypass" data-row><span class="k">Variable frequency drive (HVAC bypass package)</span><h3>Yaskawa HV600 Narrow and Enclosed Bypass (MEMOBUS/Modbus RTU)</h3><p>Yaskawa HV600 Narrow and Enclosed Bypass packages using the bypass board RS-485 port (TB3) with H5-08 = 0 (Modbus); Technical Reference SIEPYAIH6B01F, section 10.6.</p><div class="meta">38 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: HV600 Bypass, HV600 Enclosed Bypass, HV600 Narrow Bypass</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/iqpump-p7u" data-row><span class="k">Variable frequency drive (pump)</span><h3>Yaskawa iQpump drive (P7U-based, legacy) - Modbus RTU</h3><p>Legacy Yaskawa iQpump drives built on the P7U platform (CIMR-P7U...), per user manual TM.iQp.01, using the built-in RS-422/485 terminals R+/R-/S+/S-.</p><div class="meta">44 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: iQpump, CIMR-P7U iQpump, iQpump Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/iqpump-micro" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa iQpump Micro compact pump drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa iQpump Micro drives using the built-in RS-485/422 MEMOBUS/Modbus terminals, per user manual TOEP YAIQPM 03B.</p><div class="meta">36 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-PW (iQpump Micro), iQpump Micro AC Drive, iQpump Micro Compact Intelligent Pump Controller</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/iqpump1000" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa iQpump1000 intelligent pump drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa iQpump1000 drives (CIMR-PW) using the built-in RS-485/422 MEMOBUS/Modbus terminals, per user manual TOEPYAIP1W01G.</p><div class="meta">36 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-PW, CIMR-PWA, iQpump1000 AC Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/iqpump605" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa iQpump605 intelligent pump controller (MEMOBUS/Modbus RTU)</h3><p>Yaskawa iQpump605 drives using the built-in RS-485 port (MEMOBUS/Modbus RTU), per user manual SIEPYAIWM6502D.</p><div class="meta">39 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: WM65W, iQpump605 drive, iQpump605 Intelligent Pump Controller</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/j1000" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa J1000 compact V/f drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa J1000 drives (CIMR-JU/JC) with the optional RS-422/485 MEMOBUS/Modbus interface, per Technical Manual SIEP C710606 31D.</p><div class="meta">56 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-JU, CIMR-JC, J1000 Compact V/f Control Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/p1000-bypass" data-row><span class="k">Variable frequency drive (HVAC bypass package)</span><h3>Yaskawa P1000 Bypass for industrial fans and pumps (MEMOBUS/Modbus RTU)</h3><p>P1000 Bypass bypass controller RS-485 port with Z3-01 = 0 (Modbus); Technical Manual SIEP YAIP1B 01D, appendix D.</p><div class="meta">36 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: P1000 Bypass, P1B</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/p1000" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa P1000 industrial fan and pump drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa P1000 drives using the built-in RS-485/422 MEMOBUS/Modbus port (terminals R+, R-, S+, S-), per technical manual SIEP YAIP1U 01C.</p><div class="meta">39 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-PU, P1000 Industrial Fan and Pump Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/p7" data-row><span class="k">Variable frequency drive (fan / pump)</span><h3>Yaskawa P7 fan/pump drive (CIMR-P7U, legacy) - Modbus RTU</h3><p>Yaskawa P7 (CIMR-P7U) fan and pump drives using the built-in RS-422/485 terminals R+/R-/S+/S-, per user manual TM.P7.01 Appendix D.</p><div class="meta">25 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-P7U, P7U, P7 Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/p7b-bypass" data-row><span class="k">Variable frequency drive (fan / pump bypass package)</span><h3>Yaskawa P7B drive/bypass (legacy) - Modbus RTU</h3><p>Yaskawa P7B drive/bypass packages (P7 drive CIMR-P7U inside a bypass enclosure, option V native Modbus) using the drive&#x27;s RS-422/485 terminals, per technical manual TM.P7B.01 Appendix D.</p><div class="meta">25 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: P7B, P7 Bypass</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/u1000" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa U1000 Industrial MATRIX drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa U1000 matrix drives using the built-in RS-422/485 MEMOBUS/Modbus port (terminals R+, R-, S+, S-), per technical manual SIEP C710636 04E.</p><div class="meta">41 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-UU, U1000 Industrial MATRIX Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/v1000" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa V1000 AC drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa V1000 drives (CIMR-VU; 200 V single/three-phase and 400 V three-phase, 0.1-18.5 kW) using the built-in RS-422/485 MEMOBUS/Modbus terminals, per Technical Manual SIEP C710606 18F.</p><div class="meta">63 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-VU, V1000 Compact Vector Control Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/v7-v74x" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa V7 / V74X compact drive (legacy) - Modbus RTU</h3><p>Yaskawa V7 (CIMR-V7AM) and V74X (CIMR-V7CU) compact drives with built-in Modbus RTU (keypad RJ-45 or R+/R-/S+/S- terminals), per TM.V7.11 Rev 07-01.</p><div class="meta">26 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-V7AM, CIMR-V7CU, V74X</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/z1000-bypass" data-row><span class="k">Variable frequency drive (HVAC bypass package)</span><h3>Yaskawa Z1000 Bypass for HVAC fans and pumps (MEMOBUS/Modbus RTU)</h3><p>Z1000 Bypass bypass controller RS-485 port with Z3-01 = 0 (Modbus); Technical Manual SIEP YAIZ1B 01F, appendix D.</p><div class="meta">38 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: Z1000 Bypass, Z1B1</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/z1000" data-row><span class="k">Variable frequency drive (HVAC fan / pump)</span><h3>Yaskawa Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa Z1000 HVAC drives (CIMR-ZU) using the built-in RS-485 terminals with H5-08 = 0, per Programming Manual SIEP YAIZ1U 03C (the copy covers the 600 V class models 5A0007-5A0242).</p><div class="meta">53 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-ZU, Z1000 AC Drive for HVAC Fan and Pump</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/z1000u" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa Z1000U HVAC matrix drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa Z1000U HVAC matrix drives using the built-in serial terminals with H5-08 = 0 (MEMOBUS/Modbus), per programming manual SIEP C710636 10D.</p><div class="meta">39 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: Z1000U HVAC MATRIX Drive, Z1000U Matrix</span></a></li></ul><h2>Other variable frequency drives register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/abb/acs310" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS310 pump and fan drive (embedded Modbus RTU)</h3><p>ACS310 drives (01E/01U/03E/03U) using the embedded fieldbus: Modbus RTU on the built-in EIA-485 terminals 23-26 or RS-232 on the panel connector; user&#x27;s manual 3AUA0000044201 Rev D.</p><div class="meta">57 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS310-01E, ACS310-01U, ACS310-03E, ACS310-03U</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs880" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS880 industrial drive, primary control program (embedded Modbus RTU)</h3><p>ACS880 drives running the primary control program (AINLX) 3.4x or later, embedded fieldbus (EFB) Modbus RTU on terminal XD2D, 58.33 Addressing mode = Mode 0 (default).</p><div class="meta">64 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS880-01, ACS880-04, ACS880-07, ACS880-11, ACS880-17, ACS880-31, ACS880-37, AINLX, ACS880 primary control program</span></a></li><li><a class="card" href="/modbus-register-maps/automationdirect/gs2" data-row><span class="k">Variable frequency drive</span><h3>AutomationDirect GS2 series AC drive</h3><p>All GS2 drives; status addresses and P9.xx serial-communication parameters from chapter 5 of the user manual.</p><div class="meta">21 registers &middot; 11 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: GS2-10P2, GS2-10P5, GS2-11P0, GS2-20P5, GS2-21P0, GS2-22P0, GS2-23P0, GS2-25P0, GS2-27P5, GS2-41P0, GS2-42P0, GS2-43P0, GS2-45P0, GS2-47P5</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/cds-803" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT Compressor Drive CDS 803 (Modbus RTU)</h3><p>VLT Compressor Drive CDS 803 (variable-speed compressor drive for HVAC/R) using the built-in RS-485 port with 8-30 Protocol = Modbus RTU; Modbus rules from Design Guide MG18N202 (software 1.20), parameter data from Programming Guide MG18P202 (software 2.0).</p><div class="meta">79 registers &middot; 33 writable &middot; RTU</div><span class="sr-only"> Also known as: CDS803, CDS-803, VLT Compressor Drive CDS 803</span></a></li><li><a class="card" href="/modbus-register-maps/eaton/powerxl-da1" data-row><span class="k">Variable frequency drive</span><h3>Eaton PowerXL DA1 variable frequency drive (Modbus RTU)</h3><p>Eaton PowerXL DA1 per the Modbus RTU communication manual MN040018EN, edition 12/22.</p><div class="meta">24 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: DA1, PowerXL DA1, DA1-12, DA1-32, DA1-34, DA1-35</span></a></li><li><a class="card" href="/modbus-register-maps/hitachi/sj-p1" data-row><span class="k">Variable frequency drive</span><h3>Hitachi SJ-P1 series inverter (Modbus RTU, firmware Ver. 2.00)</h3><p>Hitachi SJ-P1 inverters on the built-in RS485 port in Modbus-RTU mode, register layout of firmware Ver. 2.00 (User&#x27;s Guide NT251BX-2, Rev. 6).</p><div class="meta">90 registers &middot; 34 writable &middot; RTU</div><span class="sr-only"> Also known as: SJ-P1, P1-xxxxx-L, P1-xxxxx-H</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/vfds/">All variable frequency drives Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.yaskawa.com/delegate/getAttachment?documentId=SIEPYAIF6B01&amp;cmd=documents&amp;documentName=SIEPYAIF6B01.pdf" rel="nofollow noopener" target="_blank">FP605 Enclosed Bypass Technical Reference &middot; SIEPYAIF6B01C</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
