<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Yaskawa G7 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Yaskawa G7 Modbus register map: 76 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/yaskawa/g7">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Yaskawa G7 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Yaskawa G7 Modbus register map: 76 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/yaskawa/g7">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Yaskawa G7 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Yaskawa G7 Modbus register map: 76 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/yaskawa/g7",
   "url": "https://easymodbus.com/modbus-register-maps/yaskawa/g7",
   "name": "Yaskawa G7 Modbus Register List & Map | Easy Modbus",
   "description": "Yaskawa G7 Modbus register map: 76 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/yaskawa/g7#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/yaskawa/g7#dataset",
   "name": "Yaskawa G7 drive (CIMR-G7U, legacy) - Modbus RTU Modbus register map",
   "description": "The G7 is Yaskawa's legacy high-performance vector drive with built-in Modbus RTU. Commands are written to hex registers 0001h-000Fh, detailed fault/alarm words are read from 0010h-001Bh, status from 0020h-002Dh, U1/U2/U3 monitors from 0031h upward, and every parameter has its own hex address. This map covers the command block, all status/fault words, monitors with their published units, decoded fault history, and the b1/H5 parameters. Yaskawa G7 Modbus register map: 76 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/yaskawa/g7",
   "keywords": [
    "Yaskawa G7 drive (CIMR-G7U, legacy) - Modbus RTU Modbus register map",
    "Yaskawa G7 drive (CIMR-G7U, legacy) - Modbus RTU Modbus registers",
    "Yaskawa Modbus map",
    "CIMR-G7U Modbus register map",
    "G7U Modbus register map",
    "G7 Drive Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus Communication Manual G7",
    "url": "https://www.yaskawa.com/delegate/getAttachment?documentId=TM.G7.11&cmd=documents&documentName=TM.G7.11.pdf",
    "author": {
     "@type": "Organization",
     "name": "Yaskawa"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Yaskawa G7 drive (CIMR-G7U, legacy) - Modbus RTU",
    "brand": {
     "@type": "Brand",
     "name": "Yaskawa"
    },
    "category": "Variable frequency drive"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/yaskawa/g7.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/yaskawa/g7.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Yaskawa G7 drive (CIMR-G7U, legacy) - Modbus RTU have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 76 registers: 76 holding registers. 19 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Yaskawa G7 drive (CIMR-G7U, legacy) - Modbus RTU Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. All addresses are hex and sent unchanged: the manual's read example uses starting register 00h 20h to read 0020h-0023h. Parameter addresses are the hex values in the parameter tables (b1-01 = 0180h, H5-01 = 0425h); ENTER/ACCEPT are printed as 900/910 (0900h/0910h)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Yaskawa G7 drive (CIMR-G7U, legacy) - Modbus RTU?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 1 Digital input command (Run/stop, direction, reset); HR 2 Frequency reference setpoint (Frequency reference); HR 32 Inverter status (0020h) (Run/fault status); HR 33 Fault contents (Fault summary); HR 44 Inverter status (002Ch) (Status incl. comm timeout); HR 65 Output frequency (U1-02) (Output frequency); HR 66 Output current (U1-03) (Output current); HR 128 Current fault (U2-01) (Current fault code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Yaskawa G7 drive (CIMR-G7U, legacy) - Modbus RTU?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "H5-01 node address (default 1Fh, 0h-20h), H5-02 baud (default 3 = 9600), H5-03 parity (default none); cycle power. b1-01 = 2 and b1-02 = 2 select Modbus for reference and run (or set 0001h bits 4/5)."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Yaskawa G7 drive (CIMR-G7U, legacy) - Modbus RTU loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "H5-05 = 1 (default) enables CE detection; H5-04 selects the response: 0 ramp, 1 coast, 2 fast-stop, 3 alarm only (default). 002Ch bit F shows a comm timeout."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Yaskawa G7 drive (CIMR-G7U, legacy) - Modbus RTU Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus Communication Manual G7 (TM.G7.11 Rev 07-01), revision 2007-01-05, published free by Yaskawa at https://www.yaskawa.com/delegate/getAttachment?documentId=TM.G7.11&cmd=documents&documentName=TM.G7.11.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Yaskawa",
     "item": "https://easymodbus.com/modbus-register-maps/yaskawa/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "G7 drive (CIMR-G7U, legacy) - Modbus RTU",
     "item": "https://easymodbus.com/modbus-register-maps/yaskawa/g7"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/yaskawa/">Yaskawa</a></li><li aria-current="page">G7 drive (CIMR-G7U, legacy) - Modbus RTU</li></ol>
<p class="eyebrow">Variable frequency drive &middot; Modbus register map</p><h1><span class="mfr">Yaskawa</span> G7 drive (CIMR-G7U, legacy) - Modbus RTU Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The G7 is Yaskawa&#x27;s legacy high-performance vector drive with built-in Modbus RTU. Commands are written to hex registers 0001h-000Fh, detailed fault/alarm words are read from 0010h-001Bh, status from 0020h-002Dh, U1/U2/U3 monitors from 0031h upward, and every parameter has its own hex address. This map covers the command block, all status/fault words, monitors with their published units, decoded fault history, and the b1/H5 parameters.</p>
<p>This page lists <strong>76 Modbus registers</strong> for the Yaskawa G7 drive (CIMR-G7U, legacy) - Modbus RTU &mdash; 19 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Yaskawa&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/yaskawa/">Yaskawa</a></dd></div><div><dt>Model</dt><dd>G7 drive (CIMR-G7U, legacy) - Modbus RTU</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive</a></dd></div><div><dt>Registers</dt><dd>76 (19 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>31</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>Also known as</dt><dd>CIMR-G7U, G7U, G7 Drive</dd></div><div><dt>Source document</dt><dd><a href="https://www.yaskawa.com/delegate/getAttachment?documentId=TM.G7.11&amp;cmd=documents&amp;documentName=TM.G7.11.pdf" rel="nofollow noopener" target="_blank">Modbus Communication Manual G7 &middot; TM.G7.11 Rev 07-01 &middot; rev. 2007-01-05</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/yaskawa/g7.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/yaskawa/g7.json">JSON</a>
  <a class="btn" href="https://www.yaskawa.com/delegate/getAttachment?documentId=TM.G7.11&amp;cmd=documents&amp;documentName=TM.G7.11.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Yaskawa G7 drive (CIMR-G7U, legacy) - Modbus RTU</h2>
<div class="answer"><b>Integration in brief</b><p>Set H5-01..H5-03 at the keypad and power-cycle, set b1-01 = 2 and b1-02 = 2, then write 0001h and 0002h with function 10h and poll 0020h-002Dh and 0040h-0046h.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Digital input command</td><td class="f">BITMAP16</td><td>Run/stop, direction, reset</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2">HR 2</a></td><td class="n">Frequency reference setpoint</td><td class="f">UINT16</td><td>Frequency reference</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-32">HR 32</a></td><td class="n">Inverter status (0020h)</td><td class="f">BITMAP16</td><td>Run/fault status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-33">HR 33</a></td><td class="n">Fault contents</td><td class="f">BITMAP16</td><td>Fault summary</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-44">HR 44</a></td><td class="n">Inverter status (002Ch)</td><td class="f">BITMAP16</td><td>Status incl. comm timeout</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-65">HR 65</a></td><td class="n">Output frequency (U1-02)</td><td class="f">UINT16</td><td>Output frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-66">HR 66</a></td><td class="n">Output current (U1-03)</td><td class="f">UINT16</td><td>Output current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-128">HR 128</a></td><td class="n">Current fault (U2-01)</td><td class="f">UINT16</td><td>Current fault code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>H5-01 node address (default 1Fh, 0h-20h), H5-02 baud (default 3 = 9600), H5-03 parity (default none); cycle power. b1-01 = 2 and b1-02 = 2 select Modbus for reference and run (or set 0001h bits 4/5).</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>H5-05 = 1 (default) enables CE detection; H5-04 selects the response: 0 ramp, 1 coast, 2 fast-stop, 3 alarm only (default). 002Ch bit F shows a comm timeout.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Registers and the node address are hex.</li><li>Read 1-8 registers per 03h message.</li><li>Command registers (0000h-00FFh) act immediately; parameter writes (0100h-07FFh) wait in an off-line area until 0 is written to 0910h (ACCEPT) or 0900h (ENTER, about 100,000 writes). Unconfirmed writes cause &#x27;Busy Write Protected&#x27; on the keypad.</li><li>Network digital inputs are ORed with the physical terminals.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-422/485 on control terminals R+, R-, S+, S- (see the G7 user manual for 2-wire wiring).</li><li>Node address 1-20h; 0 is broadcast and is not valid for reads.</li><li>8 data bits, 1 stop bit; 1200-19200 baud.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Two output-current registers use different resolutions (0026h 0.01 A, 0042h 0.1 A).</li></ul>
</section>
<h2 id="registers">Yaskawa G7 drive (CIMR-G7U, legacy) - Modbus RTU Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>76</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">76 of 76 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Yaskawa G7 drive (CIMR-G7U, legacy) - Modbus RTU Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 0001h</small></td><td class="n">Digital input command</td><td class="d">Run, direction, external fault, reset, network inputs S3-S12.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Run command (0 stop, 1 run); bit 1 = Direction (0 forward, 1 reverse); bit 2 = External fault; bit 3 = Fault reset; bit 4 = Frequency reference source (1 = Modbus); bit 5 = Run command source (1 = Modbus); bit 6 = Terminal S3 (H1-01); bit 7 = Terminal S4 (H1-02); bit 8 = Terminal S5 (H1-03); bit 9 = Terminal S6 (H1-04); bit 10 = Terminal S7 (H1-05); bit 11 = Terminal S8 (H1-06); bit 12 = Terminal S9 (H1-07); bit 13 = Terminal S10 (H1-08); bit 14 = Terminal S11 (H1-09); bit 15 = Terminal S12 (H1-10)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 0002h</small></td><td class="n">Frequency reference setpoint</td><td class="d">Scaling depends on o1-03; unscaled here.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 0006h</small></td><td class="n">PID setpoint</td><td class="d">Used when 000Fh bit 1 is set.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 0007h</small></td><td class="n">Analog output FM setpoint</td><td class="d">-1540 = -11 V ... 1540 = +11 V.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 0008h</small></td><td class="n">Analog output AM setpoint</td><td class="d">-1540 = -11 V ... 1540 = +11 V.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 0009h</small></td><td class="n">Digital output command</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Output 1 (M1-M2); bit 1 = Output 2 (M3-M4); bit 2 = Output 3 (M5-M6); bit 3 = Output 4 (P3-C3); bit 4 = Output 5 (P4-C4); bit 6 = Fault contact output enable (use bit 7); bit 7 = Fault contact output (MA, MB, MC)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 000Fh</small></td><td class="n">Command selection</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 1 = PID setpoint enable (use 0006h); bit 12 = Broadcast terminal S5 enable; bit 13 = Broadcast terminal S6 enable; bit 14 = Broadcast terminal S7 enable; bit 15 = Broadcast terminal S8 enable</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 0010h</small></td><td class="n">Inverter status (0010h)</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Run; bit 3 = Fault reset signal; bit 4 = Speed agree; bit 5 = Inverter ready; bit 6 = Minor fault (alarm); bit 7 = Major fault; bit 14 = Frequency reference source = Modbus; bit 15 = Run command source = Modbus</td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 0011h</small></td><td class="n">Operator status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = OPE keypad setting error; bit 1 = ERR EEPROM write failure; bit 2 = PRG keypad programming mode; bit 3 = PC connected (0 = digital operator)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 0012h</small></td><td class="n">OPE keypad setting error</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = OPE01 kVA setting error; bit 2 = OPE02 parameter out of range; bit 3 = OPE03 multi-function input error; bit 5 = OPE05 run command selection error; bit 6 = OPE06 control method error; bit 7 = OPE07 analog input selection error; bit 8 = OPE08 function selection error; bit 9 = OPE09 PID setup error; bit 10 = OPE10 V/f pattern error; bit 11 = OPE11 carrier frequency error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 0014h</small></td><td class="n">Fault contents 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = PUF DC bus fuse; bit 1 = UV1 main circuit undervoltage; bit 2 = UV2 control circuit undervoltage; bit 3 = UV3 pre-charge contactor; bit 5 = GF ground fault; bit 6 = OC overcurrent; bit 7 = OV overvoltage; bit 8 = OH inverter overheat; bit 9 = OH1 inverter overheat warning; bit 10 = OL1 motor overload; bit 11 = OL2 inverter overload; bit 12 = OL3 overtorque 1; bit 13 = OL4 overtorque 2; bit 14 = RR braking resistor failure; bit 15 = RH braking resistor overheat</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 0015h</small></td><td class="n">Fault contents 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = EF3; bit 1 = EF4; bit 2 = EF5; bit 3 = EF6; bit 4 = EF7; bit 5 = EF8; bit 7 = OS overspeed; bit 8 = DEV speed deviation; bit 9 = PGO encoder feedback loss; bit 10 = PF input phase loss; bit 11 = LF output phase loss; bit 12 = OH3 overheat; bit 13 = OPR operator disconnected; bit 14 = ERR EEPROM write failure; bit 15 = OH4 motor overheat</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 0016h</small></td><td class="n">Fault contents 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = CE communication loss; bit 1 = BUS option card fault; bit 2 = E-15 SI-F/G fault; bit 3 = E-10 SI-F/G fault; bit 4 = CF loss of motor control; bit 5 = SVE zero servo fault; bit 6 = EF0 option external fault; bit 7 = FBL PID feedback loss; bit 8 = UL3 undertorque 1; bit 9 = UL4 undertorque 2; bit 10 = OL7 high slip braking overload; bit 11 = EF9; bit 12 = EF10; bit 13 = EF11; bit 14 = EF12</td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 0017h</small></td><td class="n">CPF contents 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 2 = CPF02; bit 3 = CPF03; bit 4 = CPF04; bit 5 = CPF05; bit 6 = CPF06; bit 7 = CPF07; bit 8 = CPF08; bit 9 = CPF09; bit 10 = CPF10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc 0018h</small></td><td class="n">CPF contents 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = CPF20; bit 1 = CPF21; bit 2 = CPF22; bit 3 = CPF23</td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25<small>doc 0019h</small></td><td class="n">Minor fault contents 1</td><td class="d">Alarms.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = UV undervoltage; bit 1 = OV overvoltage; bit 2 = OH inverter overheat; bit 3 = OH2 overheat warning; bit 4 = OL3 overtorque 1; bit 5 = OL4 overtorque 2; bit 6 = EF 2-wire sequence input fault; bit 7 = BB baseblock; bit 8 = EF3; bit 9 = EF4; bit 10 = EF5; bit 11 = EF6; bit 12 = EF7; bit 15 = OS overspeed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 001Ah</small></td><td class="n">Minor fault contents 2</td><td class="d">Alarms.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DEV speed deviation; bit 1 = PGO encoder loss; bit 2 = OPR operator disconnected; bit 3 = CE communication loss; bit 4 = BUS option card fault; bit 5 = CALL waiting for communications; bit 6 = OL1 motor overload; bit 7 = OL2 inverter overload; bit 8 = E-15 SI-F/G communication fault; bit 9 = E-10 SI-F/G fault; bit 10 = Motor switch during run; bit 11 = FBL PID feedback loss; bit 12 = CALL waiting for first communication; bit 13 = UL3 undertorque 1; bit 14 = UL4 undertorque 2; bit 15 = Communication test fault</td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 001Bh</small></td><td class="n">Minor fault contents 3</td><td class="d">Alarms.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = OH3 motor overheat alarm; bit 1 = Drive not enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 0020h</small></td><td class="n">Inverter status (0020h)</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Run; bit 1 = Reverse direction; bit 2 = Inverter ready; bit 3 = Fault; bit 4 = Data setting error; bit 5 = Output 1 (M1-M2); bit 6 = Output 2 (M3-M4); bit 7 = Output 3 (M5-M6); bit 8 = Output 4 (P3-C3); bit 9 = Output 5 (P4-C4)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 0021h</small></td><td class="n">Fault contents</td><td class="d">Summary bits.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = OC or GF; bit 1 = OV; bit 2 = OL2; bit 3 = OH1 or OH2; bit 4 = RR or RH; bit 5 = PUF; bit 6 = FBL; bit 7 = EFx or EF0; bit 8 = CPF hardware; bit 9 = OL1, OL3 or OL4; bit 10 = PGO, OS or DEV; bit 11 = UV; bit 12 = UV1, UV2 or UV3; bit 13 = SPI or SPO phase loss; bit 14 = CE communication loss; bit 15 = OPR operator disconnected</td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 0022h</small></td><td class="n">Data link status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Writing data; bit 3 = Upper or lower data limit error; bit 4 = Data integrity error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35<small>doc 0023h</small></td><td class="n">Frequency reference monitor (U1-01)</td><td class="d">Scaling follows o1-03.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc 0024h</small></td><td class="n">Output frequency monitor (U1-02)</td><td class="d">Scaling follows o1-03.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38<small>doc 0026h</small></td><td class="n">Output current monitor (U1-03)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-43"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">43<small>doc 002Bh</small></td><td class="n">Digital input status</td><td class="d">Terminals S1-S12 closed.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = S1 closed; bit 1 = S2 closed; bit 2 = S3 closed; bit 3 = S4 closed; bit 4 = S5 closed; bit 5 = S6 closed; bit 6 = S7 closed; bit 7 = S8 closed; bit 8 = S9 closed; bit 9 = S10 closed; bit 10 = S11 closed; bit 11 = S12 closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-44"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44<small>doc 002Ch</small></td><td class="n">Inverter status (002Ch)</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = During run 1; bit 1 = Zero speed; bit 2 = Speed agree 1; bit 3 = Fref/set speed agree 1; bit 4 = Frequency detection 1; bit 5 = Frequency detection 2; bit 6 = Inverter ready; bit 7 = Undervoltage; bit 8 = Baseblock; bit 9 = Frequency reference from digital operator; bit 10 = Run command from digital operator; bit 11 = Overtorque detection 1; bit 12 = Loss of frequency reference; bit 13 = During fault retry; bit 14 = Fault; bit 15 = Communication timeout (CE)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-45"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">45<small>doc 002Dh</small></td><td class="n">Digital output status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Output 1 (M1-M2); bit 1 = Output 2 (M3-M4); bit 2 = Output 3 (M5-M6); bit 3 = Output 4 (P3-C3); bit 4 = Output 5 (P4-C4)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49<small>doc 0031h</small></td><td class="n">Main circuit DC bus voltage (U1-07)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-59"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">59<small>doc 003Bh</small></td><td class="n">Drive CPU number (U1-28)</td><td class="d">Last 5 digits of CPU software number.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-60"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">60<small>doc 003Ch</small></td><td class="n">Drive software number (U1-14)</td><td class="d">Last 5 digits.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61<small>doc 003Dh</small></td><td class="n">Communication error</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = CRC error; bit 1 = Invalid data length; bit 3 = Parity error; bit 4 = Overrun error; bit 5 = Framing error; bit 6 = Timeout</td></tr>
<tr data-row data-type="holding_register" id="r-hr-62"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62<small>doc 003Eh</small></td><td class="n">kVA setting</td><td class="d">Same data as o2-04.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63<small>doc 003Fh</small></td><td class="n">Control mode (U1-04)</td><td class="d">Range 0-4, see A1-02.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64<small>doc 0040h</small></td><td class="n">Frequency reference (U1-01)</td><td class="d">Scaling follows o1-03.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65<small>doc 0041h</small></td><td class="n">Output frequency (U1-02)</td><td class="d">Scaling follows o1-03.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-66"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">66<small>doc 0042h</small></td><td class="n">Output current (U1-03)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-69"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">69<small>doc 0045h</small></td><td class="n">Output voltage reference (U1-06)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-70"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">70<small>doc 0046h</small></td><td class="n">DC bus voltage (U1-07)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-73"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">73<small>doc 0049h</small></td><td class="n">Digital input terminal status (U1-10)</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = S1; bit 1 = S2; bit 2 = S3; bit 3 = S4; bit 4 = S5; bit 5 = S6; bit 6 = S7; bit 7 = S8</td></tr>
<tr data-row data-type="holding_register" id="r-hr-74"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">74<small>doc 004Ah</small></td><td class="n">Digital output terminal status (U1-11)</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = M1-M2; bit 1 = M3-M4; bit 2 = M5-M6; bit 3 = P3-C3; bit 4 = P4-C4; bit 7 = Fault output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-75"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">75<small>doc 004Bh</small></td><td class="n">Drive operation status (U1-12)</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Run; bit 1 = Zero speed; bit 2 = Reverse direction; bit 3 = Fault reset; bit 4 = Speed agree; bit 5 = Inverter ready; bit 6 = Minor fault (alarm); bit 7 = Major fault</td></tr>
<tr data-row data-type="holding_register" id="r-hr-76"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">76<small>doc 004Ch</small></td><td class="n">Elapsed time (U1-13)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-78"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">78<small>doc 004Eh</small></td><td class="n">Analog input A1 level (U1-15)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-79"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">79<small>doc 004Fh</small></td><td class="n">Analog input A2 level (U1-16)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-80"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">80<small>doc 0050h</small></td><td class="n">Analog input A3 level (U1-17)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-83"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">83<small>doc 0053h</small></td><td class="n">Frequency reference after soft starter (U1-20)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-92"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">92<small>doc 005Ch</small></td><td class="n">Accumulated kWh (U1-29)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-93"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">93<small>doc 005Dh</small></td><td class="n">Accumulated MWh (U1-30)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-97"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">97<small>doc 0061h</small></td><td class="n">First parameter causing OPE (U1-34)</td><td class="d">Modbus address of the offending parameter.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">102<small>doc 0066h</small></td><td class="n">Communication error code (U1-39)</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = CRC error; bit 1 = Data length error; bit 3 = Parity error; bit 4 = Over-run error; bit 5 = Framing error; bit 6 = Timeout error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">103<small>doc 0067h</small></td><td class="n">Heatsink fan operation time (U1-40)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">128<small>doc 0080h</small></td><td class="n">Current fault (U2-01)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = PUF DC bus fuse open; 2 = UV1 DC bus undervoltage; 3 = UV2 control PS undervoltage; 4 = UV3 MC answerback; 5 = SC short circuit; 6 = GF ground fault; 7 = OC overcurrent; 8 = OV DC bus overvoltage; 9 = OH heatsink overtemperature; 10 = OH1 heatsink max temperature; 11 = OL1 motor overload; 12 = OL2 inverter overload; 13 = OL3 overtorque detection 1; 14 = OL4 overtorque detection 2; 15 = RR braking transistor failure; 16 = RH braking resistor overheat; 17 = EF3 external fault S3; 18 = EF4 external fault S4; 19 = EF5 external fault S5; 20 = EF6 external fault S6; 21 = EF7 external fault S7; 22 = EF8 external fault S8; 24 = OS overspeed; 25 = DEV speed deviation; 26 = PGO encoder (PG) loss; 27 = PF input phase loss; 28 = LF output phase loss; 29 = OH3 motor overheat 1; 30 = OPR operator disconnected; 31 = ERR EEPROM read/write error; 32 = OH4 motor overheat 2; 33 = CE Modbus communication loss; 34 = BUS option communication error; 35 = E-15 SI-F/G communication error; 36 = E-10 SI-F/G communication loss; 37 = CF loss of motor control; 38 = SVE zero servo fault; 39 = EF0 option external fault; 40 = FBL PID feedback loss; 41 = UL3 undertorque detection 1; 42 = UL4 undertorque detection 2; 43 = OL7 high slip braking overload; 44 = EF9 external fault S9; 45 = EF10 external fault S10; 46 = EF11 external fault S11; 47 = EF12 external fault S12; 49 = VCN neutral point detection; 56 = PGOH encoder (PG) loss; 57 = E-5 SI-T communication loss; 58 = CF2 loss of motor control 2; 59 = SER speed search error; 60 = CFAL1 CASE fault 1; 61 = CFAL2 CASE fault 2; 62 = CFAL3 CASE fault 3; 63 = CFAL4 CASE fault 4; 64 = CFAL5 CASE fault 5</td></tr>
<tr data-row data-type="holding_register" id="r-hr-129"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">129<small>doc 0081h</small></td><td class="n">Previous fault (U2-02)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = PUF DC bus fuse open; 2 = UV1 DC bus undervoltage; 3 = UV2 control PS undervoltage; 4 = UV3 MC answerback; 5 = SC short circuit; 6 = GF ground fault; 7 = OC overcurrent; 8 = OV DC bus overvoltage; 9 = OH heatsink overtemperature; 10 = OH1 heatsink max temperature; 11 = OL1 motor overload; 12 = OL2 inverter overload; 13 = OL3 overtorque detection 1; 14 = OL4 overtorque detection 2; 15 = RR braking transistor failure; 16 = RH braking resistor overheat; 17 = EF3 external fault S3; 18 = EF4 external fault S4; 19 = EF5 external fault S5; 20 = EF6 external fault S6; 21 = EF7 external fault S7; 22 = EF8 external fault S8; 24 = OS overspeed; 25 = DEV speed deviation; 26 = PGO encoder (PG) loss; 27 = PF input phase loss; 28 = LF output phase loss; 29 = OH3 motor overheat 1; 30 = OPR operator disconnected; 31 = ERR EEPROM read/write error; 32 = OH4 motor overheat 2; 33 = CE Modbus communication loss; 34 = BUS option communication error; 35 = E-15 SI-F/G communication error; 36 = E-10 SI-F/G communication loss; 37 = CF loss of motor control; 38 = SVE zero servo fault; 39 = EF0 option external fault; 40 = FBL PID feedback loss; 41 = UL3 undertorque detection 1; 42 = UL4 undertorque detection 2; 43 = OL7 high slip braking overload; 44 = EF9 external fault S9; 45 = EF10 external fault S10; 46 = EF11 external fault S11; 47 = EF12 external fault S12; 49 = VCN neutral point detection; 56 = PGOH encoder (PG) loss; 57 = E-5 SI-T communication loss; 58 = CF2 loss of motor control 2; 59 = SER speed search error; 60 = CFAL1 CASE fault 1; 61 = CFAL2 CASE fault 2; 62 = CFAL3 CASE fault 3; 63 = CFAL4 CASE fault 4; 64 = CFAL5 CASE fault 5</td></tr>
<tr data-row data-type="holding_register" id="r-hr-130"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">130<small>doc 0082h</small></td><td class="n">Frequency reference at previous fault (U2-03)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-131"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">131<small>doc 0083h</small></td><td class="n">Output frequency at previous fault (U2-04)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-132"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">132<small>doc 0084h</small></td><td class="n">Output current at previous fault (U2-05)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-134"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">134<small>doc 0086h</small></td><td class="n">Output voltage at previous fault (U2-07)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-135"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">135<small>doc 0087h</small></td><td class="n">DC bus voltage at previous fault (U2-08)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-141"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">141<small>doc 008Dh</small></td><td class="n">Elapsed time at previous fault (U2-14)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-384"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">384<small>doc 0180h</small></td><td class="n">b1-01 Reference source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Operator; 1 = Terminals; 2 = Modbus communication; 3 = Option card; 4 = Pulse input</td></tr>
<tr data-row data-type="holding_register" id="r-hr-385"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">385<small>doc 0181h</small></td><td class="n">b1-02 Run source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Operator; 1 = Terminals; 2 = Modbus communication; 3 = Option card</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1061"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1061<small>doc 0425h</small></td><td class="n">H5-01 Modbus node address</td><td class="d">0h-20h; default 1Fh.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1062"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1062<small>doc 0426h</small></td><td class="n">H5-02 Baud rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1200; 1 = 2400; 2 = 4800; 3 = 9600; 4 = 19200</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1063"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1063<small>doc 0427h</small></td><td class="n">H5-03 Parity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Even; 2 = Odd</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1064"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1064<small>doc 0428h</small></td><td class="n">H5-04 CE fault response</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Ramp to stop; 1 = Coast to stop; 2 = Fast-stop (C1-09); 3 = Alarm only</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1065"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1065<small>doc 0429h</small></td><td class="n">H5-05 CE fault detection</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1066"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1066<small>doc 042Ah</small></td><td class="n">H5-06 Transmit wait time</td><td class="d">5-65 ms.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1067"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1067<small>doc 042Bh</small></td><td class="n">H5-07 RTS control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1078"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1078<small>doc 0436h</small></td><td class="n">H5-10 Unit for register 0025h</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0.1 V; 1 = 1 V</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2048"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2048<small>doc 0800h</small></td><td class="n">Most recent fault (U3-01)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = PUF DC bus fuse open; 2 = UV1 DC bus undervoltage; 3 = UV2 control PS undervoltage; 4 = UV3 MC answerback; 5 = SC short circuit; 6 = GF ground fault; 7 = OC overcurrent; 8 = OV DC bus overvoltage; 9 = OH heatsink overtemperature; 10 = OH1 heatsink max temperature; 11 = OL1 motor overload; 12 = OL2 inverter overload; 13 = OL3 overtorque detection 1; 14 = OL4 overtorque detection 2; 15 = RR braking transistor failure; 16 = RH braking resistor overheat; 17 = EF3 external fault S3; 18 = EF4 external fault S4; 19 = EF5 external fault S5; 20 = EF6 external fault S6; 21 = EF7 external fault S7; 22 = EF8 external fault S8; 24 = OS overspeed; 25 = DEV speed deviation; 26 = PGO encoder (PG) loss; 27 = PF input phase loss; 28 = LF output phase loss; 29 = OH3 motor overheat 1; 30 = OPR operator disconnected; 31 = ERR EEPROM read/write error; 32 = OH4 motor overheat 2; 33 = CE Modbus communication loss; 34 = BUS option communication error; 35 = E-15 SI-F/G communication error; 36 = E-10 SI-F/G communication loss; 37 = CF loss of motor control; 38 = SVE zero servo fault; 39 = EF0 option external fault; 40 = FBL PID feedback loss; 41 = UL3 undertorque detection 1; 42 = UL4 undertorque detection 2; 43 = OL7 high slip braking overload; 44 = EF9 external fault S9; 45 = EF10 external fault S10; 46 = EF11 external fault S11; 47 = EF12 external fault S12; 49 = VCN neutral point detection; 56 = PGOH encoder (PG) loss; 57 = E-5 SI-T communication loss; 58 = CF2 loss of motor control 2; 59 = SER speed search error; 60 = CFAL1 CASE fault 1; 61 = CFAL2 CASE fault 2; 62 = CFAL3 CASE fault 3; 63 = CFAL4 CASE fault 4; 64 = CFAL5 CASE fault 5</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2049"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2049<small>doc 0801h</small></td><td class="n">2nd most recent fault (U3-02)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = PUF DC bus fuse open; 2 = UV1 DC bus undervoltage; 3 = UV2 control PS undervoltage; 4 = UV3 MC answerback; 5 = SC short circuit; 6 = GF ground fault; 7 = OC overcurrent; 8 = OV DC bus overvoltage; 9 = OH heatsink overtemperature; 10 = OH1 heatsink max temperature; 11 = OL1 motor overload; 12 = OL2 inverter overload; 13 = OL3 overtorque detection 1; 14 = OL4 overtorque detection 2; 15 = RR braking transistor failure; 16 = RH braking resistor overheat; 17 = EF3 external fault S3; 18 = EF4 external fault S4; 19 = EF5 external fault S5; 20 = EF6 external fault S6; 21 = EF7 external fault S7; 22 = EF8 external fault S8; 24 = OS overspeed; 25 = DEV speed deviation; 26 = PGO encoder (PG) loss; 27 = PF input phase loss; 28 = LF output phase loss; 29 = OH3 motor overheat 1; 30 = OPR operator disconnected; 31 = ERR EEPROM read/write error; 32 = OH4 motor overheat 2; 33 = CE Modbus communication loss; 34 = BUS option communication error; 35 = E-15 SI-F/G communication error; 36 = E-10 SI-F/G communication loss; 37 = CF loss of motor control; 38 = SVE zero servo fault; 39 = EF0 option external fault; 40 = FBL PID feedback loss; 41 = UL3 undertorque detection 1; 42 = UL4 undertorque detection 2; 43 = OL7 high slip braking overload; 44 = EF9 external fault S9; 45 = EF10 external fault S10; 46 = EF11 external fault S11; 47 = EF12 external fault S12; 49 = VCN neutral point detection; 56 = PGOH encoder (PG) loss; 57 = E-5 SI-T communication loss; 58 = CF2 loss of motor control 2; 59 = SER speed search error; 60 = CFAL1 CASE fault 1; 61 = CFAL2 CASE fault 2; 62 = CFAL3 CASE fault 3; 63 = CFAL4 CASE fault 4; 64 = CFAL5 CASE fault 5</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2050"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2050<small>doc 0802h</small></td><td class="n">3rd most recent fault (U3-03)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = PUF DC bus fuse open; 2 = UV1 DC bus undervoltage; 3 = UV2 control PS undervoltage; 4 = UV3 MC answerback; 5 = SC short circuit; 6 = GF ground fault; 7 = OC overcurrent; 8 = OV DC bus overvoltage; 9 = OH heatsink overtemperature; 10 = OH1 heatsink max temperature; 11 = OL1 motor overload; 12 = OL2 inverter overload; 13 = OL3 overtorque detection 1; 14 = OL4 overtorque detection 2; 15 = RR braking transistor failure; 16 = RH braking resistor overheat; 17 = EF3 external fault S3; 18 = EF4 external fault S4; 19 = EF5 external fault S5; 20 = EF6 external fault S6; 21 = EF7 external fault S7; 22 = EF8 external fault S8; 24 = OS overspeed; 25 = DEV speed deviation; 26 = PGO encoder (PG) loss; 27 = PF input phase loss; 28 = LF output phase loss; 29 = OH3 motor overheat 1; 30 = OPR operator disconnected; 31 = ERR EEPROM read/write error; 32 = OH4 motor overheat 2; 33 = CE Modbus communication loss; 34 = BUS option communication error; 35 = E-15 SI-F/G communication error; 36 = E-10 SI-F/G communication loss; 37 = CF loss of motor control; 38 = SVE zero servo fault; 39 = EF0 option external fault; 40 = FBL PID feedback loss; 41 = UL3 undertorque detection 1; 42 = UL4 undertorque detection 2; 43 = OL7 high slip braking overload; 44 = EF9 external fault S9; 45 = EF10 external fault S10; 46 = EF11 external fault S11; 47 = EF12 external fault S12; 49 = VCN neutral point detection; 56 = PGOH encoder (PG) loss; 57 = E-5 SI-T communication loss; 58 = CF2 loss of motor control 2; 59 = SER speed search error; 60 = CFAL1 CASE fault 1; 61 = CFAL2 CASE fault 2; 62 = CFAL3 CASE fault 3; 63 = CFAL4 CASE fault 4; 64 = CFAL5 CASE fault 5</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2051"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2051<small>doc 0803h</small></td><td class="n">4th most recent fault (U3-04)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = PUF DC bus fuse open; 2 = UV1 DC bus undervoltage; 3 = UV2 control PS undervoltage; 4 = UV3 MC answerback; 5 = SC short circuit; 6 = GF ground fault; 7 = OC overcurrent; 8 = OV DC bus overvoltage; 9 = OH heatsink overtemperature; 10 = OH1 heatsink max temperature; 11 = OL1 motor overload; 12 = OL2 inverter overload; 13 = OL3 overtorque detection 1; 14 = OL4 overtorque detection 2; 15 = RR braking transistor failure; 16 = RH braking resistor overheat; 17 = EF3 external fault S3; 18 = EF4 external fault S4; 19 = EF5 external fault S5; 20 = EF6 external fault S6; 21 = EF7 external fault S7; 22 = EF8 external fault S8; 24 = OS overspeed; 25 = DEV speed deviation; 26 = PGO encoder (PG) loss; 27 = PF input phase loss; 28 = LF output phase loss; 29 = OH3 motor overheat 1; 30 = OPR operator disconnected; 31 = ERR EEPROM read/write error; 32 = OH4 motor overheat 2; 33 = CE Modbus communication loss; 34 = BUS option communication error; 35 = E-15 SI-F/G communication error; 36 = E-10 SI-F/G communication loss; 37 = CF loss of motor control; 38 = SVE zero servo fault; 39 = EF0 option external fault; 40 = FBL PID feedback loss; 41 = UL3 undertorque detection 1; 42 = UL4 undertorque detection 2; 43 = OL7 high slip braking overload; 44 = EF9 external fault S9; 45 = EF10 external fault S10; 46 = EF11 external fault S11; 47 = EF12 external fault S12; 49 = VCN neutral point detection; 56 = PGOH encoder (PG) loss; 57 = E-5 SI-T communication loss; 58 = CF2 loss of motor control 2; 59 = SER speed search error; 60 = CFAL1 CASE fault 1; 61 = CFAL2 CASE fault 2; 62 = CFAL3 CASE fault 3; 63 = CFAL4 CASE fault 4; 64 = CFAL5 CASE fault 5</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2058"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2058<small>doc 080Ah</small></td><td class="n">Elapsed time at most recent fault (U3-05)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2304<small>doc 900</small></td><td class="n">ENTER</td><td class="d">Write 0 to store off-line parameter data in EEPROM (about 100,000 writes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2320"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2320<small>doc 910</small></td><td class="n">ACCEPT</td><td class="d">Write 0 to activate off-line parameter data in RAM.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Frequency and speed monitors (0023h, 0024h, 0040h, 0041h, 0044h) scale with o1-03 and are left raw.</li><li>Output current is 0.01 A at 0026h but 0.1 A at 0042h, exactly as printed in Table 4.3.</li><li>Left out because the sign is not stated: output power (0027h, 0033h, 0047h), torque reference (0028h, 0048h), Iq/Id (0032h, 0051h, 0052h), PID levels and PID input/output (0038h-003Ah, 0063h-0065h), ASR and ACR monitors. 0025h output voltage reference is omitted because its unit switches with H5-10.</li><li>Fault values for U2-01/U2-02/U3-xx are the decimal codes of Table 4.17 (e.g. 33 = CE).</li><li>The command registers here differ from those of the CM090 Modbus TCP/IP option card, which is not covered.</li><li>Broadcast (slave 0) uses 0001h and 0002h only; see the manual&#x27;s Table 4.2.</li><li>8 data bits and 1 stop bit for RS-422/485 come from the free G7 user manual TM.G7.01 (https://www.yaskawa.com/delegate/getAttachment?documentId=TM.G7.01&amp;cmd=documents&amp;documentName=TM.G7.01.pdf); TM.G7.11 states them only for the RS-232 port.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Yaskawa G7 drive (CIMR-G7U, legacy) - Modbus RTU</h2><div class="faq"><details open><summary>What Modbus registers does the Yaskawa G7 drive (CIMR-G7U, legacy) - Modbus RTU have?</summary><p>This map lists 76 registers: 76 holding registers. 19 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Yaskawa G7 drive (CIMR-G7U, legacy) - Modbus RTU Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. All addresses are hex and sent unchanged: the manual&#x27;s read example uses starting register 00h 20h to read 0020h-0023h. Parameter addresses are the hex values in the parameter tables (b1-01 = 0180h, H5-01 = 0425h); ENTER/ACCEPT are printed as 900/910 (0900h/0910h).</p></details><details><summary>What are the minimum Modbus registers to integrate the Yaskawa G7 drive (CIMR-G7U, legacy) - Modbus RTU?</summary><p>Start with HR 1 Digital input command (Run/stop, direction, reset); HR 2 Frequency reference setpoint (Frequency reference); HR 32 Inverter status (0020h) (Run/fault status); HR 33 Fault contents (Fault summary); HR 44 Inverter status (002Ch) (Status incl. comm timeout); HR 65 Output frequency (U1-02) (Output frequency); HR 66 Output current (U1-03) (Output current); HR 128 Current fault (U2-01) (Current fault code).</p></details><details><summary>How do I enable Modbus control of the Yaskawa G7 drive (CIMR-G7U, legacy) - Modbus RTU?</summary><p>H5-01 node address (default 1Fh, 0h-20h), H5-02 baud (default 3 = 9600), H5-03 parity (default none); cycle power. b1-01 = 2 and b1-02 = 2 select Modbus for reference and run (or set 0001h bits 4/5).</p></details><details><summary>What happens when the Yaskawa G7 drive (CIMR-G7U, legacy) - Modbus RTU loses Modbus communication?</summary><p>H5-05 = 1 (default) enables CE detection; H5-04 selects the response: 0 ramp, 1 coast, 2 fast-stop, 3 alarm only (default). 002Ch bit F shows a comm timeout.</p></details><details><summary>Where is the official Yaskawa G7 drive (CIMR-G7U, legacy) - Modbus RTU Modbus documentation?</summary><p>The source is Modbus Communication Manual G7 (TM.G7.11 Rev 07-01), revision 2007-01-05, published free by Yaskawa at https://www.yaskawa.com/delegate/getAttachment?documentId=TM.G7.11&amp;cmd=documents&amp;documentName=TM.G7.11.pdf.</p></details></div>
<h2>More Yaskawa Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/yaskawa/a1000" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa A1000 AC drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa A1000 drives (CIMR-AU; 200 V, 400 V and 600 V classes) using the built-in RS-422/485 MEMOBUS/Modbus terminals (TB5), per Technical Manual SIEP C710616 41H.</p><div class="meta">66 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-AU, CIMR-AUA, A1000 High Performance Vector Control Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/e7" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Yaskawa E7 HVAC drive (CIMR-E7U) - Modbus RTU</h3><p>Yaskawa E7 (CIMR-E7U) HVAC fan and pump drives using the built-in RS-422/485 terminals with H5-08 = 0 (Memobus/Modbus), per Parameter Access Technical Manual TM.E7.11 (rev 3016).</p><div class="meta">66 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-E7U, E7U, E7 Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/f7" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa F7 drive (CIMR-F7U, legacy) - Modbus RTU</h3><p>Yaskawa F7 (CIMR-F7U) general-purpose drives using the built-in RS-422/485 terminals R+/R-/S+/S-, per user manual TM.F7.01 Appendix D, with parameter and monitor addresses from TM.F7.11.</p><div class="meta">50 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-F7U, F7U, F7 Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/ga500" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa GA500 AC drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa GA500 drives using the built-in RS-485 MEMOBUS/Modbus port (terminal TB4), per technical reference SIEPC71061752 revision C.</p><div class="meta">48 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: CIPR-GA50U, GA500 Versatile Compact</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/ga800" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa GA800 AC drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa GA800 drives using the built-in RS-485 MEMOBUS/Modbus port, per technical reference SIEPC71061737 revision G.</p><div class="meta">34 registers &middot; 23 writable &middot; RTU</div><span class="sr-only"> Also known as: CIPR-GA80, GA800 Industrial AC Microdrive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/hv600" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa HV600 HVAC fan and pump drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa HV600 drives using the built-in RS-485 port with H5-08 = 0 (MEMOBUS/Modbus), per technical reference SIEPC71061732 revision F.</p><div class="meta">40 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: CIPR-HV60, HV600 HVAC drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/iqpump-p7u" data-row><span class="k">Variable frequency drive (pump)</span><h3>Yaskawa iQpump drive (P7U-based, legacy) - Modbus RTU</h3><p>Legacy Yaskawa iQpump drives built on the P7U platform (CIMR-P7U...), per user manual TM.iQp.01, using the built-in RS-422/485 terminals R+/R-/S+/S-.</p><div class="meta">44 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: iQpump, CIMR-P7U iQpump, iQpump Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/j1000" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa J1000 compact V/f drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa J1000 drives (CIMR-JU/JC) with the optional RS-422/485 MEMOBUS/Modbus interface, per Technical Manual SIEP C710606 31D.</p><div class="meta">56 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-JU, CIMR-JC, J1000 Compact V/f Control Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/p1000" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa P1000 industrial fan and pump drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa P1000 drives using the built-in RS-485/422 MEMOBUS/Modbus port (terminals R+, R-, S+, S-), per technical manual SIEP YAIP1U 01C.</p><div class="meta">39 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-PU, P1000 Industrial Fan and Pump Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/p7" data-row><span class="k">Variable frequency drive (fan / pump)</span><h3>Yaskawa P7 fan/pump drive (CIMR-P7U, legacy) - Modbus RTU</h3><p>Yaskawa P7 (CIMR-P7U) fan and pump drives using the built-in RS-422/485 terminals R+/R-/S+/S-, per user manual TM.P7.01 Appendix D.</p><div class="meta">25 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-P7U, P7U, P7 Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/p7b-bypass" data-row><span class="k">Variable frequency drive (fan / pump bypass package)</span><h3>Yaskawa P7B drive/bypass (legacy) - Modbus RTU</h3><p>Yaskawa P7B drive/bypass packages (P7 drive CIMR-P7U inside a bypass enclosure, option V native Modbus) using the drive&#x27;s RS-422/485 terminals, per technical manual TM.P7B.01 Appendix D.</p><div class="meta">25 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: P7B, P7 Bypass</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/u1000" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa U1000 Industrial MATRIX drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa U1000 matrix drives using the built-in RS-422/485 MEMOBUS/Modbus port (terminals R+, R-, S+, S-), per technical manual SIEP C710636 04E.</p><div class="meta">41 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-UU, U1000 Industrial MATRIX Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/v1000" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa V1000 AC drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa V1000 drives (CIMR-VU; 200 V single/three-phase and 400 V three-phase, 0.1-18.5 kW) using the built-in RS-422/485 MEMOBUS/Modbus terminals, per Technical Manual SIEP C710606 18F.</p><div class="meta">63 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-VU, V1000 Compact Vector Control Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/v7-v74x" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa V7 / V74X compact drive (legacy) - Modbus RTU</h3><p>Yaskawa V7 (CIMR-V7AM) and V74X (CIMR-V7CU) compact drives with built-in Modbus RTU (keypad RJ-45 or R+/R-/S+/S- terminals), per TM.V7.11 Rev 07-01.</p><div class="meta">26 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-V7AM, CIMR-V7CU, V74X</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/z1000" data-row><span class="k">Variable frequency drive (HVAC fan / pump)</span><h3>Yaskawa Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa Z1000 HVAC drives (CIMR-ZU) using the built-in RS-485 terminals with H5-08 = 0, per Programming Manual SIEP YAIZ1U 03C (the copy covers the 600 V class models 5A0007-5A0242).</p><div class="meta">53 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-ZU, Z1000 AC Drive for HVAC Fan and Pump</span></a></li></ul><h2>Other variable frequency drives register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/abb/ach550-uh" data-row><span class="k">Variable frequency drive</span><h3>ABB ACH550-UH HVAC drive (embedded Modbus RTU)</h3><p>ACH550-UH HVAC drives using the embedded fieldbus (EFB) RS-485 port on terminals X1:28-32 with 9802 = STD MODBUS; user&#x27;s manual 3AUA0000081823 Rev F.</p><div class="meta">82 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: ACH550-UH, ACH550</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs480" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS480 general purpose drive (embedded Modbus RTU)</h3><p>ACS480 drives running the ACS480 standard control program, embedded fieldbus (EFB) Modbus RTU, addressing mode 0 (default); firmware manual 3AXD50000047399 Rev G.</p><div class="meta">52 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS480-04, ACS480 standard control program</span></a></li><li><a class="card" href="/modbus-register-maps/automationdirect/gs10" data-row><span class="k">Variable frequency drive</span><h3>AutomationDirect DURApulse GS10 AC drive</h3><p>GS10 drives (built-in RS-485 port) per the GS10 user manual, 1st edition rev. C, chapter 5.</p><div class="meta">33 registers &middot; 22 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: DURApulse GS10, GS10 micro drive</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-202" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT AQUA Drive FC 202 (Modbus RTU)</h3><p>VLT AQUA Drive FC 202 using the built-in RS-485 (FC) port with 8-30 Protocol = Modbus RTU and the FC control profile; parameter data checked against the software 5.4X programming guide.</p><div class="meta">61 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: VLT AQUA Drive, FC202, FC-202, AQUA Drive FC 202</span></a></li><li><a class="card" href="/modbus-register-maps/vacon/vacon-100" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VACON VACON 100 family (built-in Modbus RTU / Modbus TCP)</h3><p>VACON 100 INDUSTRIAL, FLOW, HVAC and 100 X drives using the built-in RS-485 Modbus RTU or Ethernet Modbus TCP/UDP (manual DPD00156D); application IDs per the VACON 100 INDUSTRIAL application guide DPD00927L (FW0072V037).</p><div class="meta">78 registers &middot; 26 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: VACON 100 INDUSTRIAL, VACON 100 FLOW, VACON 100 HVAC, VACON 100 X, VACON0100</span></a></li><li><a class="card" href="/modbus-register-maps/invertek-drives/optidrive-p2" data-row><span class="k">Variable frequency drive</span><h3>Invertek Drives Optidrive P2 (built-in Modbus RTU)</h3><p>Invertek Optidrive P2 drives (0.75-250 kW) using the built-in RJ45 RS-485 Modbus RTU port, per user guide 82-P2MAN-IN V3.10.</p><div class="meta">25 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: ODP-2, Optidrive P2 IP20, Optidrive P2 IP55, Optidrive P2 IP66</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/vfds/">All variable frequency drives Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.yaskawa.com/delegate/getAttachment?documentId=TM.G7.11&amp;cmd=documents&amp;documentName=TM.G7.11.pdf" rel="nofollow noopener" target="_blank">Modbus Communication Manual G7 &middot; TM.G7.11 Rev 07-01 &middot; rev. 2007-01-05</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
