{
 "manufacturer": "Yaskawa",
 "manufacturer_slug": "yaskawa",
 "model": "G7 drive (CIMR-G7U, legacy) - Modbus RTU",
 "model_slug": "g7",
 "short_model": "G7",
 "aliases": [
  "CIMR-G7U",
  "G7U",
  "G7 Drive"
 ],
 "equipment_type": "Variable frequency drive",
 "applies_to": "Yaskawa G7 (CIMR-G7U) drives using built-in Modbus RTU on terminals R+/R-/S+/S-, per the Modbus Communication Manual G7 TM.G7.11 (rev 07-01).",
 "summary": "The G7 is Yaskawa's legacy high-performance vector drive with built-in Modbus RTU. Commands are written to hex registers 0001h-000Fh, detailed fault/alarm words are read from 0010h-001Bh, status from 0020h-002Dh, U1/U2/U3 monitors from 0031h upward, and every parameter has its own hex address. This map covers the command block, all status/fault words, monitors with their published units, decoded fault history, and the b1/H5 parameters.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": 31,
  "baud": 9600,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "hex 0-based",
  "note": "All addresses are hex and sent unchanged: the manual's read example uses starting register 00h 20h to read 0020h-0023h. Parameter addresses are the hex values in the parameter tables (b1-01 = 0180h, H5-01 = 0425h); ENTER/ACCEPT are printed as 900/910 (0900h/0910h)."
 },
 "default_word_order": null,
 "firmware": null,
 "source": {
  "title": "Modbus Communication Manual G7",
  "doc_number": "TM.G7.11 Rev 07-01",
  "revision_date": "2007-01-05",
  "url": "https://www.yaskawa.com/delegate/getAttachment?documentId=TM.G7.11&cmd=documents&documentName=TM.G7.11.pdf",
  "pages": "p. 21 (03h example), p. 42 (command registers), pp. 44-51 (monitor registers), p. 54 (b1), p. 67 (H5), p. 78 (ENTER/ACCEPT), p. 79 (fault decoding table 4.17)"
 },
 "notes": [
  "Frequency and speed monitors (0023h, 0024h, 0040h, 0041h, 0044h) scale with o1-03 and are left raw.",
  "Output current is 0.01 A at 0026h but 0.1 A at 0042h, exactly as printed in Table 4.3.",
  "Left out because the sign is not stated: output power (0027h, 0033h, 0047h), torque reference (0028h, 0048h), Iq/Id (0032h, 0051h, 0052h), PID levels and PID input/output (0038h-003Ah, 0063h-0065h), ASR and ACR monitors. 0025h output voltage reference is omitted because its unit switches with H5-10.",
  "Fault values for U2-01/U2-02/U3-xx are the decimal codes of Table 4.17 (e.g. 33 = CE).",
  "The command registers here differ from those of the CM090 Modbus TCP/IP option card, which is not covered.",
  "Broadcast (slave 0) uses 0001h and 0002h only; see the manual's Table 4.2.",
  "8 data bits and 1 stop bit for RS-422/485 come from the free G7 user manual TM.G7.01 (https://www.yaskawa.com/delegate/getAttachment?documentId=TM.G7.01&cmd=documents&documentName=TM.G7.01.pdf); TM.G7.11 states them only for the RS-232 port."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 1,
   "documented": "0001h",
   "name": "Digital input command",
   "description": "Run, direction, external fault, reset, network inputs S3-S12.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "Run command (0 stop, 1 run)",
    "1": "Direction (0 forward, 1 reverse)",
    "2": "External fault",
    "3": "Fault reset",
    "4": "Frequency reference source (1 = Modbus)",
    "5": "Run command source (1 = Modbus)",
    "6": "Terminal S3 (H1-01)",
    "7": "Terminal S4 (H1-02)",
    "8": "Terminal S5 (H1-03)",
    "9": "Terminal S6 (H1-04)",
    "10": "Terminal S7 (H1-05)",
    "11": "Terminal S8 (H1-06)",
    "12": "Terminal S9 (H1-07)",
    "13": "Terminal S10 (H1-08)",
    "14": "Terminal S11 (H1-09)",
    "15": "Terminal S12 (H1-10)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "0002h",
   "name": "Frequency reference setpoint",
   "description": "Scaling depends on o1-03; unscaled here.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "0006h",
   "name": "PID setpoint",
   "description": "Used when 000Fh bit 1 is set.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "0007h",
   "name": "Analog output FM setpoint",
   "description": "-1540 = -11 V ... 1540 = +11 V.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8,
   "documented": "0008h",
   "name": "Analog output AM setpoint",
   "description": "-1540 = -11 V ... 1540 = +11 V.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9,
   "documented": "0009h",
   "name": "Digital output command",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "Output 1 (M1-M2)",
    "1": "Output 2 (M3-M4)",
    "2": "Output 3 (M5-M6)",
    "3": "Output 4 (P3-C3)",
    "4": "Output 5 (P4-C4)",
    "6": "Fault contact output enable (use bit 7)",
    "7": "Fault contact output (MA, MB, MC)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15,
   "documented": "000Fh",
   "name": "Command selection",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "1": "PID setpoint enable (use 0006h)",
    "12": "Broadcast terminal S5 enable",
    "13": "Broadcast terminal S6 enable",
    "14": "Broadcast terminal S7 enable",
    "15": "Broadcast terminal S8 enable"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16,
   "documented": "0010h",
   "name": "Inverter status (0010h)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Run",
    "3": "Fault reset signal",
    "4": "Speed agree",
    "5": "Inverter ready",
    "6": "Minor fault (alarm)",
    "7": "Major fault",
    "14": "Frequency reference source = Modbus",
    "15": "Run command source = Modbus"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 17,
   "documented": "0011h",
   "name": "Operator status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "OPE keypad setting error",
    "1": "ERR EEPROM write failure",
    "2": "PRG keypad programming mode",
    "3": "PC connected (0 = digital operator)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 18,
   "documented": "0012h",
   "name": "OPE keypad setting error",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "1": "OPE01 kVA setting error",
    "2": "OPE02 parameter out of range",
    "3": "OPE03 multi-function input error",
    "5": "OPE05 run command selection error",
    "6": "OPE06 control method error",
    "7": "OPE07 analog input selection error",
    "8": "OPE08 function selection error",
    "9": "OPE09 PID setup error",
    "10": "OPE10 V/f pattern error",
    "11": "OPE11 carrier frequency error"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20,
   "documented": "0014h",
   "name": "Fault contents 1",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "PUF DC bus fuse",
    "1": "UV1 main circuit undervoltage",
    "2": "UV2 control circuit undervoltage",
    "3": "UV3 pre-charge contactor",
    "5": "GF ground fault",
    "6": "OC overcurrent",
    "7": "OV overvoltage",
    "8": "OH inverter overheat",
    "9": "OH1 inverter overheat warning",
    "10": "OL1 motor overload",
    "11": "OL2 inverter overload",
    "12": "OL3 overtorque 1",
    "13": "OL4 overtorque 2",
    "14": "RR braking resistor failure",
    "15": "RH braking resistor overheat"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 21,
   "documented": "0015h",
   "name": "Fault contents 2",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "EF3",
    "1": "EF4",
    "2": "EF5",
    "3": "EF6",
    "4": "EF7",
    "5": "EF8",
    "7": "OS overspeed",
    "8": "DEV speed deviation",
    "9": "PGO encoder feedback loss",
    "10": "PF input phase loss",
    "11": "LF output phase loss",
    "12": "OH3 overheat",
    "13": "OPR operator disconnected",
    "14": "ERR EEPROM write failure",
    "15": "OH4 motor overheat"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 22,
   "documented": "0016h",
   "name": "Fault contents 3",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "CE communication loss",
    "1": "BUS option card fault",
    "2": "E-15 SI-F/G fault",
    "3": "E-10 SI-F/G fault",
    "4": "CF loss of motor control",
    "5": "SVE zero servo fault",
    "6": "EF0 option external fault",
    "7": "FBL PID feedback loss",
    "8": "UL3 undertorque 1",
    "9": "UL4 undertorque 2",
    "10": "OL7 high slip braking overload",
    "11": "EF9",
    "12": "EF10",
    "13": "EF11",
    "14": "EF12"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 23,
   "documented": "0017h",
   "name": "CPF contents 1",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "2": "CPF02",
    "3": "CPF03",
    "4": "CPF04",
    "5": "CPF05",
    "6": "CPF06",
    "7": "CPF07",
    "8": "CPF08",
    "9": "CPF09",
    "10": "CPF10"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24,
   "documented": "0018h",
   "name": "CPF contents 2",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "CPF20",
    "1": "CPF21",
    "2": "CPF22",
    "3": "CPF23"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 25,
   "documented": "0019h",
   "name": "Minor fault contents 1",
   "description": "Alarms.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "UV undervoltage",
    "1": "OV overvoltage",
    "2": "OH inverter overheat",
    "3": "OH2 overheat warning",
    "4": "OL3 overtorque 1",
    "5": "OL4 overtorque 2",
    "6": "EF 2-wire sequence input fault",
    "7": "BB baseblock",
    "8": "EF3",
    "9": "EF4",
    "10": "EF5",
    "11": "EF6",
    "12": "EF7",
    "15": "OS overspeed"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 26,
   "documented": "001Ah",
   "name": "Minor fault contents 2",
   "description": "Alarms.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "DEV speed deviation",
    "1": "PGO encoder loss",
    "2": "OPR operator disconnected",
    "3": "CE communication loss",
    "4": "BUS option card fault",
    "5": "CALL waiting for communications",
    "6": "OL1 motor overload",
    "7": "OL2 inverter overload",
    "8": "E-15 SI-F/G communication fault",
    "9": "E-10 SI-F/G fault",
    "10": "Motor switch during run",
    "11": "FBL PID feedback loss",
    "12": "CALL waiting for first communication",
    "13": "UL3 undertorque 1",
    "14": "UL4 undertorque 2",
    "15": "Communication test fault"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 27,
   "documented": "001Bh",
   "name": "Minor fault contents 3",
   "description": "Alarms.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "OH3 motor overheat alarm",
    "1": "Drive not enabled"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32,
   "documented": "0020h",
   "name": "Inverter status (0020h)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Run",
    "1": "Reverse direction",
    "2": "Inverter ready",
    "3": "Fault",
    "4": "Data setting error",
    "5": "Output 1 (M1-M2)",
    "6": "Output 2 (M3-M4)",
    "7": "Output 3 (M5-M6)",
    "8": "Output 4 (P3-C3)",
    "9": "Output 5 (P4-C4)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 33,
   "documented": "0021h",
   "name": "Fault contents",
   "description": "Summary bits.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "OC or GF",
    "1": "OV",
    "2": "OL2",
    "3": "OH1 or OH2",
    "4": "RR or RH",
    "5": "PUF",
    "6": "FBL",
    "7": "EFx or EF0",
    "8": "CPF hardware",
    "9": "OL1, OL3 or OL4",
    "10": "PGO, OS or DEV",
    "11": "UV",
    "12": "UV1, UV2 or UV3",
    "13": "SPI or SPO phase loss",
    "14": "CE communication loss",
    "15": "OPR operator disconnected"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 34,
   "documented": "0022h",
   "name": "Data link status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Writing data",
    "3": "Upper or lower data limit error",
    "4": "Data integrity error"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 35,
   "documented": "0023h",
   "name": "Frequency reference monitor (U1-01)",
   "description": "Scaling follows o1-03.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 36,
   "documented": "0024h",
   "name": "Output frequency monitor (U1-02)",
   "description": "Scaling follows o1-03.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 38,
   "documented": "0026h",
   "name": "Output current monitor (U1-03)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 43,
   "documented": "002Bh",
   "name": "Digital input status",
   "description": "Terminals S1-S12 closed.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "S1 closed",
    "1": "S2 closed",
    "2": "S3 closed",
    "3": "S4 closed",
    "4": "S5 closed",
    "5": "S6 closed",
    "6": "S7 closed",
    "7": "S8 closed",
    "8": "S9 closed",
    "9": "S10 closed",
    "10": "S11 closed",
    "11": "S12 closed"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 44,
   "documented": "002Ch",
   "name": "Inverter status (002Ch)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "During run 1",
    "1": "Zero speed",
    "2": "Speed agree 1",
    "3": "Fref/set speed agree 1",
    "4": "Frequency detection 1",
    "5": "Frequency detection 2",
    "6": "Inverter ready",
    "7": "Undervoltage",
    "8": "Baseblock",
    "9": "Frequency reference from digital operator",
    "10": "Run command from digital operator",
    "11": "Overtorque detection 1",
    "12": "Loss of frequency reference",
    "13": "During fault retry",
    "14": "Fault",
    "15": "Communication timeout (CE)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 45,
   "documented": "002Dh",
   "name": "Digital output status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Output 1 (M1-M2)",
    "1": "Output 2 (M3-M4)",
    "2": "Output 3 (M5-M6)",
    "3": "Output 4 (P3-C3)",
    "4": "Output 5 (P4-C4)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 49,
   "documented": "0031h",
   "name": "Main circuit DC bus voltage (U1-07)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 59,
   "documented": "003Bh",
   "name": "Drive CPU number (U1-28)",
   "description": "Last 5 digits of CPU software number.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 60,
   "documented": "003Ch",
   "name": "Drive software number (U1-14)",
   "description": "Last 5 digits.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61,
   "documented": "003Dh",
   "name": "Communication error",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "CRC error",
    "1": "Invalid data length",
    "3": "Parity error",
    "4": "Overrun error",
    "5": "Framing error",
    "6": "Timeout"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62,
   "documented": "003Eh",
   "name": "kVA setting",
   "description": "Same data as o2-04.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 63,
   "documented": "003Fh",
   "name": "Control mode (U1-04)",
   "description": "Range 0-4, see A1-02.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 64,
   "documented": "0040h",
   "name": "Frequency reference (U1-01)",
   "description": "Scaling follows o1-03.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 65,
   "documented": "0041h",
   "name": "Output frequency (U1-02)",
   "description": "Scaling follows o1-03.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 66,
   "documented": "0042h",
   "name": "Output current (U1-03)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 69,
   "documented": "0045h",
   "name": "Output voltage reference (U1-06)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 70,
   "documented": "0046h",
   "name": "DC bus voltage (U1-07)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 73,
   "documented": "0049h",
   "name": "Digital input terminal status (U1-10)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "S1",
    "1": "S2",
    "2": "S3",
    "3": "S4",
    "4": "S5",
    "5": "S6",
    "6": "S7",
    "7": "S8"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 74,
   "documented": "004Ah",
   "name": "Digital output terminal status (U1-11)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "M1-M2",
    "1": "M3-M4",
    "2": "M5-M6",
    "3": "P3-C3",
    "4": "P4-C4",
    "7": "Fault output"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 75,
   "documented": "004Bh",
   "name": "Drive operation status (U1-12)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Run",
    "1": "Zero speed",
    "2": "Reverse direction",
    "3": "Fault reset",
    "4": "Speed agree",
    "5": "Inverter ready",
    "6": "Minor fault (alarm)",
    "7": "Major fault"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 76,
   "documented": "004Ch",
   "name": "Elapsed time (U1-13)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 78,
   "documented": "004Eh",
   "name": "Analog input A1 level (U1-15)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 79,
   "documented": "004Fh",
   "name": "Analog input A2 level (U1-16)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 80,
   "documented": "0050h",
   "name": "Analog input A3 level (U1-17)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 83,
   "documented": "0053h",
   "name": "Frequency reference after soft starter (U1-20)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 92,
   "documented": "005Ch",
   "name": "Accumulated kWh (U1-29)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 93,
   "documented": "005Dh",
   "name": "Accumulated MWh (U1-30)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "MWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 97,
   "documented": "0061h",
   "name": "First parameter causing OPE (U1-34)",
   "description": "Modbus address of the offending parameter.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 102,
   "documented": "0066h",
   "name": "Communication error code (U1-39)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "CRC error",
    "1": "Data length error",
    "3": "Parity error",
    "4": "Over-run error",
    "5": "Framing error",
    "6": "Timeout error"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 103,
   "documented": "0067h",
   "name": "Heatsink fan operation time (U1-40)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 128,
   "documented": "0080h",
   "name": "Current fault (U2-01)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "PUF DC bus fuse open",
    "2": "UV1 DC bus undervoltage",
    "3": "UV2 control PS undervoltage",
    "4": "UV3 MC answerback",
    "5": "SC short circuit",
    "6": "GF ground fault",
    "7": "OC overcurrent",
    "8": "OV DC bus overvoltage",
    "9": "OH heatsink overtemperature",
    "10": "OH1 heatsink max temperature",
    "11": "OL1 motor overload",
    "12": "OL2 inverter overload",
    "13": "OL3 overtorque detection 1",
    "14": "OL4 overtorque detection 2",
    "15": "RR braking transistor failure",
    "16": "RH braking resistor overheat",
    "17": "EF3 external fault S3",
    "18": "EF4 external fault S4",
    "19": "EF5 external fault S5",
    "20": "EF6 external fault S6",
    "21": "EF7 external fault S7",
    "22": "EF8 external fault S8",
    "24": "OS overspeed",
    "25": "DEV speed deviation",
    "26": "PGO encoder (PG) loss",
    "27": "PF input phase loss",
    "28": "LF output phase loss",
    "29": "OH3 motor overheat 1",
    "30": "OPR operator disconnected",
    "31": "ERR EEPROM read/write error",
    "32": "OH4 motor overheat 2",
    "33": "CE Modbus communication loss",
    "34": "BUS option communication error",
    "35": "E-15 SI-F/G communication error",
    "36": "E-10 SI-F/G communication loss",
    "37": "CF loss of motor control",
    "38": "SVE zero servo fault",
    "39": "EF0 option external fault",
    "40": "FBL PID feedback loss",
    "41": "UL3 undertorque detection 1",
    "42": "UL4 undertorque detection 2",
    "43": "OL7 high slip braking overload",
    "44": "EF9 external fault S9",
    "45": "EF10 external fault S10",
    "46": "EF11 external fault S11",
    "47": "EF12 external fault S12",
    "49": "VCN neutral point detection",
    "56": "PGOH encoder (PG) loss",
    "57": "E-5 SI-T communication loss",
    "58": "CF2 loss of motor control 2",
    "59": "SER speed search error",
    "60": "CFAL1 CASE fault 1",
    "61": "CFAL2 CASE fault 2",
    "62": "CFAL3 CASE fault 3",
    "63": "CFAL4 CASE fault 4",
    "64": "CFAL5 CASE fault 5"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 129,
   "documented": "0081h",
   "name": "Previous fault (U2-02)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "PUF DC bus fuse open",
    "2": "UV1 DC bus undervoltage",
    "3": "UV2 control PS undervoltage",
    "4": "UV3 MC answerback",
    "5": "SC short circuit",
    "6": "GF ground fault",
    "7": "OC overcurrent",
    "8": "OV DC bus overvoltage",
    "9": "OH heatsink overtemperature",
    "10": "OH1 heatsink max temperature",
    "11": "OL1 motor overload",
    "12": "OL2 inverter overload",
    "13": "OL3 overtorque detection 1",
    "14": "OL4 overtorque detection 2",
    "15": "RR braking transistor failure",
    "16": "RH braking resistor overheat",
    "17": "EF3 external fault S3",
    "18": "EF4 external fault S4",
    "19": "EF5 external fault S5",
    "20": "EF6 external fault S6",
    "21": "EF7 external fault S7",
    "22": "EF8 external fault S8",
    "24": "OS overspeed",
    "25": "DEV speed deviation",
    "26": "PGO encoder (PG) loss",
    "27": "PF input phase loss",
    "28": "LF output phase loss",
    "29": "OH3 motor overheat 1",
    "30": "OPR operator disconnected",
    "31": "ERR EEPROM read/write error",
    "32": "OH4 motor overheat 2",
    "33": "CE Modbus communication loss",
    "34": "BUS option communication error",
    "35": "E-15 SI-F/G communication error",
    "36": "E-10 SI-F/G communication loss",
    "37": "CF loss of motor control",
    "38": "SVE zero servo fault",
    "39": "EF0 option external fault",
    "40": "FBL PID feedback loss",
    "41": "UL3 undertorque detection 1",
    "42": "UL4 undertorque detection 2",
    "43": "OL7 high slip braking overload",
    "44": "EF9 external fault S9",
    "45": "EF10 external fault S10",
    "46": "EF11 external fault S11",
    "47": "EF12 external fault S12",
    "49": "VCN neutral point detection",
    "56": "PGOH encoder (PG) loss",
    "57": "E-5 SI-T communication loss",
    "58": "CF2 loss of motor control 2",
    "59": "SER speed search error",
    "60": "CFAL1 CASE fault 1",
    "61": "CFAL2 CASE fault 2",
    "62": "CFAL3 CASE fault 3",
    "63": "CFAL4 CASE fault 4",
    "64": "CFAL5 CASE fault 5"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 130,
   "documented": "0082h",
   "name": "Frequency reference at previous fault (U2-03)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 131,
   "documented": "0083h",
   "name": "Output frequency at previous fault (U2-04)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 132,
   "documented": "0084h",
   "name": "Output current at previous fault (U2-05)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 134,
   "documented": "0086h",
   "name": "Output voltage at previous fault (U2-07)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 135,
   "documented": "0087h",
   "name": "DC bus voltage at previous fault (U2-08)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 141,
   "documented": "008Dh",
   "name": "Elapsed time at previous fault (U2-14)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 384,
   "documented": "0180h",
   "name": "b1-01 Reference source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Operator",
    "1": "Terminals",
    "2": "Modbus communication",
    "3": "Option card",
    "4": "Pulse input"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 385,
   "documented": "0181h",
   "name": "b1-02 Run source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Operator",
    "1": "Terminals",
    "2": "Modbus communication",
    "3": "Option card"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1061,
   "documented": "0425h",
   "name": "H5-01 Modbus node address",
   "description": "0h-20h; default 1Fh.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1062,
   "documented": "0426h",
   "name": "H5-02 Baud rate",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "1200",
    "1": "2400",
    "2": "4800",
    "3": "9600",
    "4": "19200"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1063,
   "documented": "0427h",
   "name": "H5-03 Parity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "Even",
    "2": "Odd"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1064,
   "documented": "0428h",
   "name": "H5-04 CE fault response",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Ramp to stop",
    "1": "Coast to stop",
    "2": "Fast-stop (C1-09)",
    "3": "Alarm only"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1065,
   "documented": "0429h",
   "name": "H5-05 CE fault detection",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Disabled",
    "1": "Enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1066,
   "documented": "042Ah",
   "name": "H5-06 Transmit wait time",
   "description": "5-65 ms.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ms",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1067,
   "documented": "042Bh",
   "name": "H5-07 RTS control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Disabled",
    "1": "Enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1078,
   "documented": "0436h",
   "name": "H5-10 Unit for register 0025h",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "0.1 V",
    "1": "1 V"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2048,
   "documented": "0800h",
   "name": "Most recent fault (U3-01)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "PUF DC bus fuse open",
    "2": "UV1 DC bus undervoltage",
    "3": "UV2 control PS undervoltage",
    "4": "UV3 MC answerback",
    "5": "SC short circuit",
    "6": "GF ground fault",
    "7": "OC overcurrent",
    "8": "OV DC bus overvoltage",
    "9": "OH heatsink overtemperature",
    "10": "OH1 heatsink max temperature",
    "11": "OL1 motor overload",
    "12": "OL2 inverter overload",
    "13": "OL3 overtorque detection 1",
    "14": "OL4 overtorque detection 2",
    "15": "RR braking transistor failure",
    "16": "RH braking resistor overheat",
    "17": "EF3 external fault S3",
    "18": "EF4 external fault S4",
    "19": "EF5 external fault S5",
    "20": "EF6 external fault S6",
    "21": "EF7 external fault S7",
    "22": "EF8 external fault S8",
    "24": "OS overspeed",
    "25": "DEV speed deviation",
    "26": "PGO encoder (PG) loss",
    "27": "PF input phase loss",
    "28": "LF output phase loss",
    "29": "OH3 motor overheat 1",
    "30": "OPR operator disconnected",
    "31": "ERR EEPROM read/write error",
    "32": "OH4 motor overheat 2",
    "33": "CE Modbus communication loss",
    "34": "BUS option communication error",
    "35": "E-15 SI-F/G communication error",
    "36": "E-10 SI-F/G communication loss",
    "37": "CF loss of motor control",
    "38": "SVE zero servo fault",
    "39": "EF0 option external fault",
    "40": "FBL PID feedback loss",
    "41": "UL3 undertorque detection 1",
    "42": "UL4 undertorque detection 2",
    "43": "OL7 high slip braking overload",
    "44": "EF9 external fault S9",
    "45": "EF10 external fault S10",
    "46": "EF11 external fault S11",
    "47": "EF12 external fault S12",
    "49": "VCN neutral point detection",
    "56": "PGOH encoder (PG) loss",
    "57": "E-5 SI-T communication loss",
    "58": "CF2 loss of motor control 2",
    "59": "SER speed search error",
    "60": "CFAL1 CASE fault 1",
    "61": "CFAL2 CASE fault 2",
    "62": "CFAL3 CASE fault 3",
    "63": "CFAL4 CASE fault 4",
    "64": "CFAL5 CASE fault 5"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2049,
   "documented": "0801h",
   "name": "2nd most recent fault (U3-02)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "PUF DC bus fuse open",
    "2": "UV1 DC bus undervoltage",
    "3": "UV2 control PS undervoltage",
    "4": "UV3 MC answerback",
    "5": "SC short circuit",
    "6": "GF ground fault",
    "7": "OC overcurrent",
    "8": "OV DC bus overvoltage",
    "9": "OH heatsink overtemperature",
    "10": "OH1 heatsink max temperature",
    "11": "OL1 motor overload",
    "12": "OL2 inverter overload",
    "13": "OL3 overtorque detection 1",
    "14": "OL4 overtorque detection 2",
    "15": "RR braking transistor failure",
    "16": "RH braking resistor overheat",
    "17": "EF3 external fault S3",
    "18": "EF4 external fault S4",
    "19": "EF5 external fault S5",
    "20": "EF6 external fault S6",
    "21": "EF7 external fault S7",
    "22": "EF8 external fault S8",
    "24": "OS overspeed",
    "25": "DEV speed deviation",
    "26": "PGO encoder (PG) loss",
    "27": "PF input phase loss",
    "28": "LF output phase loss",
    "29": "OH3 motor overheat 1",
    "30": "OPR operator disconnected",
    "31": "ERR EEPROM read/write error",
    "32": "OH4 motor overheat 2",
    "33": "CE Modbus communication loss",
    "34": "BUS option communication error",
    "35": "E-15 SI-F/G communication error",
    "36": "E-10 SI-F/G communication loss",
    "37": "CF loss of motor control",
    "38": "SVE zero servo fault",
    "39": "EF0 option external fault",
    "40": "FBL PID feedback loss",
    "41": "UL3 undertorque detection 1",
    "42": "UL4 undertorque detection 2",
    "43": "OL7 high slip braking overload",
    "44": "EF9 external fault S9",
    "45": "EF10 external fault S10",
    "46": "EF11 external fault S11",
    "47": "EF12 external fault S12",
    "49": "VCN neutral point detection",
    "56": "PGOH encoder (PG) loss",
    "57": "E-5 SI-T communication loss",
    "58": "CF2 loss of motor control 2",
    "59": "SER speed search error",
    "60": "CFAL1 CASE fault 1",
    "61": "CFAL2 CASE fault 2",
    "62": "CFAL3 CASE fault 3",
    "63": "CFAL4 CASE fault 4",
    "64": "CFAL5 CASE fault 5"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2050,
   "documented": "0802h",
   "name": "3rd most recent fault (U3-03)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "PUF DC bus fuse open",
    "2": "UV1 DC bus undervoltage",
    "3": "UV2 control PS undervoltage",
    "4": "UV3 MC answerback",
    "5": "SC short circuit",
    "6": "GF ground fault",
    "7": "OC overcurrent",
    "8": "OV DC bus overvoltage",
    "9": "OH heatsink overtemperature",
    "10": "OH1 heatsink max temperature",
    "11": "OL1 motor overload",
    "12": "OL2 inverter overload",
    "13": "OL3 overtorque detection 1",
    "14": "OL4 overtorque detection 2",
    "15": "RR braking transistor failure",
    "16": "RH braking resistor overheat",
    "17": "EF3 external fault S3",
    "18": "EF4 external fault S4",
    "19": "EF5 external fault S5",
    "20": "EF6 external fault S6",
    "21": "EF7 external fault S7",
    "22": "EF8 external fault S8",
    "24": "OS overspeed",
    "25": "DEV speed deviation",
    "26": "PGO encoder (PG) loss",
    "27": "PF input phase loss",
    "28": "LF output phase loss",
    "29": "OH3 motor overheat 1",
    "30": "OPR operator disconnected",
    "31": "ERR EEPROM read/write error",
    "32": "OH4 motor overheat 2",
    "33": "CE Modbus communication loss",
    "34": "BUS option communication error",
    "35": "E-15 SI-F/G communication error",
    "36": "E-10 SI-F/G communication loss",
    "37": "CF loss of motor control",
    "38": "SVE zero servo fault",
    "39": "EF0 option external fault",
    "40": "FBL PID feedback loss",
    "41": "UL3 undertorque detection 1",
    "42": "UL4 undertorque detection 2",
    "43": "OL7 high slip braking overload",
    "44": "EF9 external fault S9",
    "45": "EF10 external fault S10",
    "46": "EF11 external fault S11",
    "47": "EF12 external fault S12",
    "49": "VCN neutral point detection",
    "56": "PGOH encoder (PG) loss",
    "57": "E-5 SI-T communication loss",
    "58": "CF2 loss of motor control 2",
    "59": "SER speed search error",
    "60": "CFAL1 CASE fault 1",
    "61": "CFAL2 CASE fault 2",
    "62": "CFAL3 CASE fault 3",
    "63": "CFAL4 CASE fault 4",
    "64": "CFAL5 CASE fault 5"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2051,
   "documented": "0803h",
   "name": "4th most recent fault (U3-04)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "PUF DC bus fuse open",
    "2": "UV1 DC bus undervoltage",
    "3": "UV2 control PS undervoltage",
    "4": "UV3 MC answerback",
    "5": "SC short circuit",
    "6": "GF ground fault",
    "7": "OC overcurrent",
    "8": "OV DC bus overvoltage",
    "9": "OH heatsink overtemperature",
    "10": "OH1 heatsink max temperature",
    "11": "OL1 motor overload",
    "12": "OL2 inverter overload",
    "13": "OL3 overtorque detection 1",
    "14": "OL4 overtorque detection 2",
    "15": "RR braking transistor failure",
    "16": "RH braking resistor overheat",
    "17": "EF3 external fault S3",
    "18": "EF4 external fault S4",
    "19": "EF5 external fault S5",
    "20": "EF6 external fault S6",
    "21": "EF7 external fault S7",
    "22": "EF8 external fault S8",
    "24": "OS overspeed",
    "25": "DEV speed deviation",
    "26": "PGO encoder (PG) loss",
    "27": "PF input phase loss",
    "28": "LF output phase loss",
    "29": "OH3 motor overheat 1",
    "30": "OPR operator disconnected",
    "31": "ERR EEPROM read/write error",
    "32": "OH4 motor overheat 2",
    "33": "CE Modbus communication loss",
    "34": "BUS option communication error",
    "35": "E-15 SI-F/G communication error",
    "36": "E-10 SI-F/G communication loss",
    "37": "CF loss of motor control",
    "38": "SVE zero servo fault",
    "39": "EF0 option external fault",
    "40": "FBL PID feedback loss",
    "41": "UL3 undertorque detection 1",
    "42": "UL4 undertorque detection 2",
    "43": "OL7 high slip braking overload",
    "44": "EF9 external fault S9",
    "45": "EF10 external fault S10",
    "46": "EF11 external fault S11",
    "47": "EF12 external fault S12",
    "49": "VCN neutral point detection",
    "56": "PGOH encoder (PG) loss",
    "57": "E-5 SI-T communication loss",
    "58": "CF2 loss of motor control 2",
    "59": "SER speed search error",
    "60": "CFAL1 CASE fault 1",
    "61": "CFAL2 CASE fault 2",
    "62": "CFAL3 CASE fault 3",
    "63": "CFAL4 CASE fault 4",
    "64": "CFAL5 CASE fault 5"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2058,
   "documented": "080Ah",
   "name": "Elapsed time at most recent fault (U3-05)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2304,
   "documented": "900",
   "name": "ENTER",
   "description": "Write 0 to store off-line parameter data in EEPROM (about 100,000 writes).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2320,
   "documented": "910",
   "name": "ACCEPT",
   "description": "Write 0 to activate off-line parameter data in RAM.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Set H5-01..H5-03 at the keypad and power-cycle, set b1-01 = 2 and b1-02 = 2, then write 0001h and 0002h with function 10h and poll 0020h-002Dh and 0040h-0046h.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 1,
    "why": "Run/stop, direction, reset"
   },
   {
    "table": "holding_register",
    "address": 2,
    "why": "Frequency reference"
   },
   {
    "table": "holding_register",
    "address": 32,
    "why": "Run/fault status"
   },
   {
    "table": "holding_register",
    "address": 33,
    "why": "Fault summary"
   },
   {
    "table": "holding_register",
    "address": 44,
    "why": "Status incl. comm timeout"
   },
   {
    "table": "holding_register",
    "address": 65,
    "why": "Output frequency"
   },
   {
    "table": "holding_register",
    "address": 66,
    "why": "Output current"
   },
   {
    "table": "holding_register",
    "address": 128,
    "why": "Current fault code"
   }
  ],
  "enable": "H5-01 node address (default 1Fh, 0h-20h), H5-02 baud (default 3 = 9600), H5-03 parity (default none); cycle power. b1-01 = 2 and b1-02 = 2 select Modbus for reference and run (or set 0001h bits 4/5).",
  "watchdog": "H5-05 = 1 (default) enables CE detection; H5-04 selects the response: 0 ramp, 1 coast, 2 fast-stop, 3 alarm only (default). 002Ch bit F shows a comm timeout.",
  "quirks": [
   "Registers and the node address are hex.",
   "Read 1-8 registers per 03h message.",
   "Command registers (0000h-00FFh) act immediately; parameter writes (0100h-07FFh) wait in an off-line area until 0 is written to 0910h (ACCEPT) or 0900h (ENTER, about 100,000 writes). Unconfirmed writes cause 'Busy Write Protected' on the keypad.",
   "Network digital inputs are ORed with the physical terminals."
  ],
  "setup": [
   "RS-422/485 on control terminals R+, R-, S+, S- (see the G7 user manual for 2-wire wiring).",
   "Node address 1-20h; 0 is broadcast and is not valid for reads.",
   "8 data bits, 1 stop bit; 1200-19200 baud."
  ],
  "gotchas": [
   "Two output-current registers use different resolutions (0026h 0.01 A, 0042h 0.1 A)."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/yaskawa/g7",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
