{
 "manufacturer": "Yaskawa",
 "manufacturer_slug": "yaskawa",
 "model": "HV305 HVAC micro drive (MEMOBUS/Modbus RTU)",
 "model_slug": "hv305",
 "short_model": "HV305",
 "aliases": [
  "HV35U",
  "HV305 drive",
  "HV305 Versatile Compact Drive"
 ],
 "equipment_type": "Variable frequency drive",
 "applies_to": "Yaskawa HV305 drives using the built-in RS-485 port with H5-08 = 0 (MEMOBUS/Modbus), per technical reference SIEPYAIHV3001B.",
 "summary": "Yaskawa's compact HVAC drive with a built-in RS-485 port that runs MEMOBUS/Modbus RTU or BACnet MS/TP. Command registers (run bits, frequency reference, PID setpoint, outputs) start at 0001H, status and monitor registers at 0020H, and every parameter is reachable at the hex number printed under it. This map covers the command and status words, key monitors, fault bits and the b1/H5 setup parameters.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": 31,
  "baud": 9600,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "hex 0-based",
  "note": "Register numbers are hex and are sent unchanged: the manual's read example (Figure 6.9) asks slave 2 for starting register 0020H as bytes 00 20. Parameters use the hex number printed under each parameter (H5-01 = 0425H)."
 },
 "default_word_order": null,
 "firmware": null,
 "source": {
  "title": "HV305 Drive Technical Reference",
  "doc_number": "SIEPYAIHV3001B",
  "revision_date": null,
  "url": "https://www.yaskawa.com/delegate/getAttachment?documentId=SIEPYAIHV3001&cmd=documents&documentName=SIEPYAIHV3001.pdf",
  "pages": "Section 6.3 MEMOBUS/Modbus: Table 6.2 specs, Table 6.5 function codes p. 230, Figure 6.9 read example p. 231, Table 6.11 command data pp. 237-239, Table 6.12 monitor data pp. 240-245; b1/H5 parameter tables in chapter 11 (H5 pp. 438-440)."
 },
 "notes": [
  "Frequency registers 0002H, 0023H and 0024H use the units chosen in o1-03, so they are left unscaled.",
  "Left out: 0007H analog output setting, 000AH pulse output, 0025H output voltage (unit switched by H5-10), 0026H output current, 0027H output power and 0028H/0032H torque reference (unit/sign not fixed for every model), 002FH frequency reference bias, 003EH/003FH output frequency in r/min or 0.01 % (sign not stated), the U-monitor and fault-history blocks from 0040H, 15C0H extended inputs and the clock registers 3004H-3007H.",
  "Supported function codes are 03H, 08H, 10H, 5AH and 67H (non-consecutive read/write); there is no 06H, so use 10H even for a single register.",
  "U4-01 cumulative operation time is split over two 16-bit registers (0098H = value / 10, 0099H = last digit), not a 32-bit value.",
  "H5-11 defaults to 1 (Enter not required) on this drive; with H5-11 = 0, parameter writes need the Enter command (0900H or 0910H).",
  "Stop bits are set by H5-29 (3AB0H): 1 or 2, default 1."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 1,
   "documented": "0001H",
   "name": "Run command / MFDI command",
   "description": "Run bits follow H5-12; bits 4-A drive multi-function inputs 1-7.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "H5-12=0: forward run (1) / stop; H5-12=1: run (1) / stop",
    "1": "H5-12=0: reverse run (1) / stop; H5-12=1: reverse (1) / forward",
    "2": "External fault EF0",
    "3": "Fault reset",
    "4": "Multi-function input 1 (ComRef when H1-01 = 40)",
    "5": "Multi-function input 2 (ComCtrl when H1-02 = 41)",
    "6": "Multi-function input 3",
    "7": "Multi-function input 4",
    "8": "Multi-function input 5",
    "9": "Multi-function input 6",
    "10": "Multi-function input 7"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "0002H",
   "name": "Frequency reference",
   "description": "Unsigned; units set by o1-03.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3,
   "documented": "0003H",
   "name": "Output voltage gain",
   "description": "20-2000 (2.0-200.0 %), 1000 at power-up.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4,
   "documented": "0004H",
   "name": "Torque limit",
   "description": "Enable with 000FH bit 2.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5,
   "documented": "0005H",
   "name": "Torque compensation",
   "description": "Enable with 000FH bit 3.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "0006H",
   "name": "PID setpoint",
   "description": "Enable with 000FH bit 1.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9,
   "documented": "0009H",
   "name": "MFDO setting",
   "description": "Drive the digital outputs from the network.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "MFDO MA/MB-MC",
    "1": "Photocoupler output P1-C1",
    "2": "Photocoupler output P2-C2"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15,
   "documented": "000FH",
   "name": "Command selection setting",
   "description": "Enables network sources and broadcast terminal inputs.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "1": "PID setpoint from Modbus",
    "2": "Torque limit from Modbus",
    "3": "Torque compensation from Modbus",
    "5": "PID feedback from Modbus (15FFH)",
    "12": "Broadcast terminal S5 input",
    "13": "Broadcast terminal S6 input",
    "14": "Broadcast terminal S7 input"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32,
   "documented": "0020H",
   "name": "Drive status 1",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "During run",
    "1": "During reverse",
    "2": "Drive ready",
    "3": "Fault",
    "4": "Data setting error (oPExx)",
    "5": "MFDO MA/MB-MC on",
    "6": "Photocoupler P1-C1 on",
    "7": "Photocoupler P2-C2 on",
    "14": "ComRef enabled",
    "15": "ComCtrl enabled"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 33,
   "documented": "0021H",
   "name": "Fault description 1",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "oC overcurrent / GF ground fault",
    "1": "ov overvoltage",
    "2": "oL2 drive overload",
    "3": "oH1 heatsink / oH2 external overheat",
    "4": "rH braking resistor overheat / rr braking transistor fault",
    "6": "FbL PID feedback loss / FbH excessive feedback",
    "7": "EF0-EF7 external fault",
    "8": "CPFxx hardware fault (incl. oFx)",
    "9": "oL1 motor overload, oL3/oL4 overtorque, UL3/UL4 undertorque",
    "10": "PGo encoder loss / oS overspeed / dEv speed deviation",
    "11": "During Uv detection",
    "12": "Uv1/Uv2/Uv3 undervoltage",
    "13": "LF output / PF input phase loss",
    "14": "CE Modbus / bUS option communication error"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 34,
   "documented": "0022H",
   "name": "Fault contents (data link)",
   "description": "Errors from the last write.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "During data write / motor switching",
    "3": "Upper/lower limit fault",
    "4": "Data integrity fault",
    "5": "During EEPROM write",
    "6": "0 = EEPROM writing, 1 = RAM only (H5-17 = 1)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 35,
   "documented": "0023H",
   "name": "U1-01 Frequency reference",
   "description": "Units set by o1-03.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 36,
   "documented": "0024H",
   "name": "U1-02 Output frequency",
   "description": "Units set by o1-03.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 41,
   "documented": "0029H",
   "name": "Fault description 2",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "1": "GF ground fault",
    "2": "PF input phase loss",
    "3": "LF output phase loss",
    "4": "rH braking resistor overheat",
    "6": "oH4 motor overheat fault (PTC)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 42,
   "documented": "002AH",
   "name": "Minor fault description 1",
   "description": "Alarms that do not trip the drive.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "2": "EF run command input error",
    "3": "bb baseblock",
    "4": "oL3 overtorque 1",
    "5": "oH heatsink overheat",
    "6": "ov overvoltage",
    "7": "Uv undervoltage",
    "9": "CE Modbus communication error",
    "10": "bUS option communication error",
    "11": "UL3/UL4 undertorque",
    "12": "oH3 motor overheat (PTC)",
    "13": "FbL / FbH PID feedback alarm",
    "15": "CALL serial transmission error"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 43,
   "documented": "002BH",
   "name": "U1-10 Input terminal status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Terminal S1 on",
    "1": "Terminal S2 on",
    "2": "Terminal S3 on",
    "3": "Terminal S4 on",
    "4": "Terminal S5 on",
    "5": "Terminal S6 on",
    "6": "Terminal S7 on"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 44,
   "documented": "002CH",
   "name": "Drive status 2",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "During run",
    "1": "During zero speed",
    "2": "Speed agree",
    "3": "User-defined speed agree",
    "4": "Frequency detection 1",
    "5": "Frequency detection 2",
    "6": "Run ready",
    "7": "During low-voltage detection",
    "8": "During baseblock",
    "9": "Frequency reference mode (1 = not from communication option)",
    "10": "Run command mode (1 = not from communication option)",
    "11": "Over/undertorque 1/2 detected",
    "12": "Frequency reference loss",
    "13": "Auto-restart in progress",
    "14": "Fault",
    "15": "Modbus communication timeout"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 45,
   "documented": "002DH",
   "name": "U1-11 Output terminal status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "MFDO MA/MB-MC",
    "1": "Photocoupler output P1-C1",
    "2": "Photocoupler output P2-C2"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 49,
   "documented": "0031H",
   "name": "U1-07 DC bus voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 56,
   "documented": "0038H",
   "name": "PID feedback",
   "description": "Unsigned; 100 % = maximum output frequency.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 57,
   "documented": "0039H",
   "name": "PID input",
   "description": "Signed; +/-100 % = +/- maximum output frequency.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 58,
   "documented": "003AH",
   "name": "PID output",
   "description": "Signed; +/-100 % = +/- maximum output frequency.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61,
   "documented": "003DH",
   "name": "Communications error description",
   "description": "Kept until the fault is reset.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "CRC error",
    "1": "Data length error",
    "3": "Parity error",
    "4": "Overrun error",
    "5": "Framing error",
    "6": "Timeout"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 75,
   "documented": "004BH",
   "name": "U1-12 Drive status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "During run",
    "1": "During zero speed",
    "2": "During reverse",
    "3": "During reset signal input",
    "4": "During speed agree",
    "5": "Drive ready",
    "6": "Minor fault",
    "7": "Fault",
    "8": "oPExx operation error",
    "9": "Momentary power loss recovery",
    "10": "Motor 2 selected",
    "14": "ComRef / NetRef status",
    "15": "ComCtrl / NetCtrl status"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 152,
   "documented": "0098H",
   "name": "U4-01 Cumulative operation time (tens)",
   "description": "U4-01 = 0098H x 10 + 0099H (manual example: 12345 h -> 1234 and 5).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 10,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 153,
   "documented": "0099H",
   "name": "U4-01 Cumulative operation time (ones)",
   "description": "Last digit of U4-01.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 384,
   "documented": "0180H",
   "name": "b1-01 Frequency reference selection 1",
   "description": "Set 2 to take the frequency reference from Modbus.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Keypad",
    "1": "Analog input",
    "2": "Serial communications",
    "3": "Option PCB",
    "4": "Pulse train input"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 385,
   "documented": "0181H",
   "name": "b1-02 Run command selection 1",
   "description": "Set 2 to take Run from Modbus.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Keypad",
    "1": "Digital input",
    "2": "Serial communications",
    "3": "Option PCB"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1061,
   "documented": "0425H",
   "name": "H5-01 Drive node address",
   "description": "0-FFH, default 1FH; 0 = no response. Reload needed.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1062,
   "documented": "0426H",
   "name": "H5-02 Communication speed selection",
   "description": "Default 3.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "1200 bps",
    "1": "2400 bps",
    "2": "4800 bps",
    "3": "9600 bps",
    "4": "19.2 kbps",
    "5": "38.4 kbps",
    "6": "57.6 kbps",
    "7": "76.8 kbps",
    "8": "115.2 kbps"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1063,
   "documented": "0427H",
   "name": "H5-03 Communication parity selection",
   "description": "Default 0.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No parity",
    "1": "Even parity",
    "2": "Odd parity"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1064,
   "documented": "0428H",
   "name": "H5-04 Communication error stop method",
   "description": "Reaction to CE; default 3.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Ramp to stop",
    "1": "Coast to stop",
    "2": "Fast stop (C1-09)",
    "3": "Alarm only"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1065,
   "documented": "0429H",
   "name": "H5-05 Comm fault detection selection",
   "description": "Default 1.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Disabled",
    "1": "Enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1066,
   "documented": "042AH",
   "name": "H5-06 Drive transmit wait time",
   "description": "0-65 ms, default 5 ms.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ms",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1077,
   "documented": "0435H",
   "name": "H5-09 CE detection time",
   "description": "0.0-25.0 s, default 2.0 s.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1078,
   "documented": "0436H",
   "name": "H5-10 Modbus register 0025H unit selection",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "0.1 V units",
    "1": "1 V units"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1084,
   "documented": "043CH",
   "name": "H5-11 Comm ENTER command mode",
   "description": "Default 1 on this drive.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "ENTER command required",
    "1": "ENTER command not required"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1085,
   "documented": "043DH",
   "name": "H5-12 Run command method selection",
   "description": "Meaning of 0001H bits 0/1; default 0.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "FWD/Stop, REV/Stop",
    "1": "Run/Stop, FWD/REV"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1581,
   "documented": "062DH",
   "name": "H5-08 Communication protocol selection",
   "description": "Default 0; must be 0 for Modbus.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Modbus/MEMOBUS",
    "3": "BACnet"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2304,
   "documented": "0900H",
   "name": "Enter command (save to EEPROM)",
   "description": "Write 0 to store written parameters; EEPROM limited to 100,000 writes.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2320,
   "documented": "0910H",
   "name": "Enter command (RAM only)",
   "description": "Write 0 to apply written parameters without saving.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2903,
   "documented": "0B57H",
   "name": "H5-20 Communication parameters reload",
   "description": "Apply H5 changes without a power cycle.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Reload at next power cycle",
    "1": "Reload now"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15024,
   "documented": "3AB0H",
   "name": "H5-29 Memobus stop bit selection",
   "description": "Default 1. Reload or power-cycle after change.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "1 stop bit",
    "2": "2 stop bits"
   },
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Keep H5-08 = 0, set H5-01..H5-03, then b1-01 = 2 and b1-02 = 2 so the frequency reference and Run come from Modbus. Write 0001H (run bits) and 0002H (frequency reference) with function 10H and poll 0020H, 0021H and 002CH.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 1,
    "why": "Run/stop, direction, fault reset"
   },
   {
    "table": "holding_register",
    "address": 2,
    "why": "Frequency reference (o1-03 units)"
   },
   {
    "table": "holding_register",
    "address": 32,
    "why": "Drive status 1"
   },
   {
    "table": "holding_register",
    "address": 33,
    "why": "Fault description 1"
   },
   {
    "table": "holding_register",
    "address": 36,
    "why": "U1-02 output frequency"
   },
   {
    "table": "holding_register",
    "address": 44,
    "why": "Drive status 2 incl. comm timeout"
   },
   {
    "table": "holding_register",
    "address": 49,
    "why": "U1-07 DC bus voltage"
   }
  ],
  "enable": "H5-08 = 0 selects Modbus (3 = BACnet). Set H5-01 node address (default 1FH), H5-02 speed (default 3 = 9600 bps) and H5-03 parity (default 0 = none), then power-cycle or set H5-20 = 1. For control set b1-01 = 2 and b1-02 = 2.",
  "watchdog": "H5-05 = 1 (default) enables CE detection; H5-09 sets the timeout (0.0-25.0 s, default 2.0 s) and H5-04 the reaction (0 ramp, 1 coast, 2 fast stop, 3 alarm only - default). Drive status 2 (002CH) bit F shows a timeout.",
  "quirks": [
   "Registers are hex and 0-based: 0020H is sent as 00 20.",
   "No function 06H; use 10H.",
   "H5-01 is limited to 127 when BACnet is selected."
  ],
  "setup": [
   "RS-485 on the control terminal block; 8 data bits fixed; up to 31 drives per line.",
   "H5-01 = 0 makes the drive ignore serial communications.",
   "H5-29 sets 1 or 2 stop bits (default 1)."
  ],
  "gotchas": [
   "The EEPROM Enter command (0900H) is limited to about 100,000 writes; use 0910H for frequent changes.",
   "Network inputs in 0001H are ORed with the physical terminals."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/yaskawa/hv305",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
