{
 "manufacturer": "Yaskawa",
 "manufacturer_slug": "yaskawa",
 "model": "iQpump drive (P7U-based, legacy) - Modbus RTU",
 "model_slug": "iqpump-p7u",
 "short_model": "iQpump (legacy)",
 "aliases": [
  "iQpump",
  "CIMR-P7U iQpump",
  "iQpump Drive"
 ],
 "equipment_type": "Variable frequency drive (pump)",
 "applies_to": "Legacy Yaskawa iQpump drives built on the P7U platform (CIMR-P7U...), per user manual TM.iQp.01, using the built-in RS-422/485 terminals R+/R-/S+/S-.",
 "summary": "The original Yaskawa iQpump is a pump-application drive based on the P7 platform with an embedded Modbus RTU slave on terminals R+/R-/S+/S-. Commands go to hex registers 0001H-000FH, status and fault words are read from 0020H upward, and parameters have their own hex Modbus addresses in Appendix A. This map covers the command block, status/fault words, PI levels, pump monitors, fault history codes and the b1/H5 setup parameters.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": 31,
  "baud": 9600,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "hex 0-based",
  "note": "Register numbers are hex and are sent unchanged: the 03H example reads from start address 00 20 (drive status), and the 10H example writes 0001H (run forward) and 0002H (0258H = 600 for 60.0 Hz) starting at 00 01. Parameters use the hex Modbus address in Appendix A (b1-01 = 0180H, H5-01 = 0425H)."
 },
 "default_word_order": null,
 "firmware": null,
 "source": {
  "title": "iQpump Drive User Manual",
  "doc_number": "TM.iQp.01",
  "revision_date": null,
  "url": "https://www.yaskawa.com/delegate/getAttachment?documentId=TM.iQp.01&cmd=documents&documentName=TM.iQp.01.pdf",
  "pages": "Appendix D pp. 207-219 (D.1 setup and H5 table p. 210, function examples pp. 212-213, data tables pp. 214-218); Appendix A monitor list pp. 190-192, fault trace/history pp. 193-194, d/E params p. 170"
 },
 "notes": [
  "Monitor registers 0023H/0024H and U1 monitors are listed raw where the manual gives no resolution or unit for them (only U1-90/U1-91 state 0.1 resolution and the PI levels state 10 = 1 %).",
  "Left out because the manual prints no units or resolution: 0025H output voltage, 0026H output current, 0027H output power, 0028H torque reference, 0031H DC bus voltage, and the 0040H-0067H U1 monitor block and U2 snapshot values.",
  "Fault code numbers for U2/U3 registers are not tabulated in this manual's Modbus appendix, so no value list is given.",
  "H5-08 (protocol select: Modbus, APOGEE FLN, Metasys N2) is referenced in the H5 table but its Modbus address is not printed there; it is not listed.",
  "Broadcast (address 0) accepts only 0001H with its own bit layout (bit 0 run, bit 1 reverse, bit 4 external error, bit 5 fault reset, bits C-E S5-S7) and 0002H (30000 = 100 %).",
  "U3-07 is printed as 009BH in the fault history table, which breaks the 0094H-0097H sequence; the elapsed-time registers are not included."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 1,
   "documented": "0001H",
   "name": "Operation command",
   "description": "Run forward/reverse, external fault, fault reset, virtual inputs.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "Run forward",
    "1": "Run reverse",
    "2": "External fault (EFO)",
    "3": "Fault reset",
    "4": "ComNet",
    "5": "ComCtrl",
    "6": "Multi-function input command 3",
    "7": "Multi-function input command 4",
    "8": "Multi-function input command 5",
    "9": "Multi-function input command 6",
    "10": "Multi-function input command 7"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "0002H",
   "name": "Frequency reference",
   "description": "Units set by o1-03; unscaled here.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "0006H",
   "name": "PI setpoint",
   "description": "Used when 000FH bit 1 is set.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "0007H",
   "name": "Analog output 1 setting",
   "description": "-11 V = -726 ... 11 V = 726 (10 V = 660).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8,
   "documented": "0008H",
   "name": "Analog output 2 setting",
   "description": "-11 V = -726 ... 11 V = 726 (10 V = 660).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9,
   "documented": "0009H",
   "name": "Multi-function contact output setting",
   "description": "Network control of M1-M2, M3-M4 and fault contact.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "Digital output 1 (M1-M2) on",
    "1": "Digital output 2 (M3-M4) on",
    "6": "Use bit 7 to drive fault contact MA-MC",
    "7": "Fault contact (MA-MC) on"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15,
   "documented": "000FH",
   "name": "Reference selection settings",
   "description": "Enables network PI setpoint and broadcast S5-S7 inputs.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "1": "Input PI setpoint (0006H) enabled",
    "12": "Broadcast terminal S5 input enabled",
    "13": "Broadcast terminal S6 input enabled",
    "14": "Broadcast terminal S7 input enabled"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32,
   "documented": "0020H",
   "name": "Drive status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Running",
    "1": "Reverse operation",
    "2": "Drive startup complete",
    "3": "Fault",
    "4": "Data setting error",
    "5": "Multi-function output 1 (M1-M2) on",
    "6": "Multi-function output 2 (M3-M4) on"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 33,
   "documented": "0021H",
   "name": "Fault details",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Overcurrent (OC) / ground fault (GF)",
    "1": "Main circuit overvoltage (OV)",
    "2": "Drive overload (OL2)",
    "3": "Drive overheat (OH1, OH2)",
    "5": "Fuse blown (PUF)",
    "6": "PI feedback reference lost (FbL)",
    "7": "External error (EF, EFO)",
    "8": "Hardware error (CPF)",
    "9": "Motor overload (OL1) or overtorque 1 (OL3)",
    "10": "PG broken wire (PGO), overspeed (OS), speed deviation (DEV)",
    "11": "Main circuit undervoltage (UV) detected",
    "12": "Undervoltage UV1, control power UV2, inrush circuit UV3, power loss",
    "13": "Missing output phase (LF)",
    "14": "Modbus communications error (CE)",
    "15": "Operator disconnected (OPR)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 34,
   "documented": "0022H",
   "name": "Data link status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Writing data",
    "3": "Upper/lower limit error",
    "4": "Data integrity error"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 35,
   "documented": "0023H",
   "name": "Frequency reference (U1-01)",
   "description": "Raw; units follow o1-03/P1-02.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 36,
   "documented": "0024H",
   "name": "Output frequency (U1-02)",
   "description": "Raw value; the data table gives no resolution.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 43,
   "documented": "002BH",
   "name": "Sequence input status",
   "description": "Terminals S1-S7.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "S1 on",
    "1": "S2 on",
    "2": "S3 on",
    "3": "S4 on",
    "4": "S5 on",
    "5": "S6 on",
    "6": "S7 on"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 44,
   "documented": "002CH",
   "name": "Drive status 2",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Operating",
    "1": "Zero speed",
    "2": "Frequency agree",
    "3": "Desired frequency agree",
    "4": "Frequency detection 1 (output <= L4-01)",
    "5": "Frequency detection 2 (output >= L4-01)",
    "6": "Drive startup completed",
    "7": "Low voltage detected",
    "8": "Baseblock",
    "9": "Frequency reference not from communication",
    "10": "Run command not from communication",
    "11": "Overtorque detected",
    "12": "Frequency reference lost",
    "13": "Retrying error",
    "14": "Error (incl. Modbus time-out)",
    "15": "Modbus communications time-out"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 45,
   "documented": "002DH",
   "name": "Multi-function digital output status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Output 1 (M1-M2) on",
    "1": "Output 2 (M3-M4) on"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 56,
   "documented": "0038H",
   "name": "PI feedback level",
   "description": "Unsigned, 10 = 1 % of max output frequency.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 57,
   "documented": "0039H",
   "name": "PI input level",
   "description": "Signed, 10 = 1 % of max output frequency.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 58,
   "documented": "003AH",
   "name": "PI output level",
   "description": "Signed, 10 = 1 % of max output frequency.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 59,
   "documented": "003BH",
   "name": "CPU software number",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 60,
   "documented": "003CH",
   "name": "Flash software number",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61,
   "documented": "003DH",
   "name": "Communication error details",
   "description": "Latched until a fault reset.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "CRC error",
    "1": "Invalid data length",
    "3": "Parity error",
    "4": "Overrun error",
    "5": "Framing error",
    "6": "Time-out"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62,
   "documented": "003EH",
   "name": "kVA setting",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 63,
   "documented": "003FH",
   "name": "Control method",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 128,
   "documented": "0080H",
   "name": "Current fault (U2-01)",
   "description": "Fault code of the active fault.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 129,
   "documented": "0081H",
   "name": "Previous fault (U2-02)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 144,
   "documented": "0090H",
   "name": "Most recent fault (U3-01)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 145,
   "documented": "0091H",
   "name": "2nd most recent fault (U3-02)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 146,
   "documented": "0092H",
   "name": "3rd most recent fault (U3-03)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 147,
   "documented": "0093H",
   "name": "4th most recent fault (U3-04)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 384,
   "documented": "0180H",
   "name": "b1-01 Frequency reference selection",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Operator",
    "1": "Terminals",
    "2": "Serial com (R+/R-/S+/S-)",
    "3": "Option PCB"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 385,
   "documented": "0181H",
   "name": "b1-02 Run command selection",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Operator",
    "1": "Terminals",
    "2": "Serial com (R+/R-/S+/S-)",
    "3": "Option PCB"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1061,
   "documented": "0425H",
   "name": "H5-01 Drive node address",
   "description": "Default 1F hex; power-cycle after change.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1062,
   "documented": "0426H",
   "name": "H5-02 Communication speed",
   "description": "Power-cycle after change.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "1200",
    "1": "2400",
    "2": "4800",
    "3": "9600",
    "4": "19200"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1063,
   "documented": "0427H",
   "name": "H5-03 Communication parity",
   "description": "Power-cycle after change.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "Even",
    "2": "Odd"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1064,
   "documented": "0428H",
   "name": "H5-04 Stopping method after comm error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Ramp to stop",
    "1": "Coast to stop",
    "2": "Fast-stop",
    "3": "Alarm only"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1065,
   "documented": "0429H",
   "name": "H5-05 Comm error detection",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Disabled",
    "1": "Enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1066,
   "documented": "042AH",
   "name": "H5-06 Drive transmit wait time",
   "description": "5-65 ms.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ms",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1067,
   "documented": "042BH",
   "name": "H5-07 RTS control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Disabled (RTS always on)",
    "1": "Enabled (RTS on only when sending)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1077,
   "documented": "0435H",
   "name": "H5-09 Comm error detection time",
   "description": "0.0-10.0 s in Modbus mode.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1824,
   "documented": "0720H",
   "name": "Pump setpoint (U1-90)",
   "description": "Excludes setpoint compensation; system units (P1-02).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1825,
   "documented": "0721H",
   "name": "Pump feedback (U1-91)",
   "description": "Scaled feedback in system units (P1-02).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1826,
   "documented": "0722H",
   "name": "Pump status (U1-92)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Drive (pump 1) running",
    "1": "Pump 2 on",
    "2": "Pump 3 on"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2304,
   "documented": "0900H",
   "name": "Enter command (EEPROM)",
   "description": "Write 0 to store written parameters in EEPROM and RAM.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2320,
   "documented": "0910H",
   "name": "Enter command (RAM only)",
   "description": "Write 0 to activate written parameters in RAM only.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Set H5-01..H5-03 at the keypad and power-cycle, set b1-01 = 2 and b1-02 = 2 for Modbus reference and run, then write 0001H and 0002H with function 10H and poll 0020H-002DH for status and faults.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 1,
    "why": "Run/stop and fault reset"
   },
   {
    "table": "holding_register",
    "address": 2,
    "why": "Frequency reference"
   },
   {
    "table": "holding_register",
    "address": 32,
    "why": "Drive status"
   },
   {
    "table": "holding_register",
    "address": 33,
    "why": "Fault details"
   },
   {
    "table": "holding_register",
    "address": 36,
    "why": "Output frequency"
   },
   {
    "table": "holding_register",
    "address": 44,
    "why": "Drive status 2 incl. comm timeout"
   },
   {
    "table": "holding_register",
    "address": 1825,
    "why": "Pump feedback"
   },
   {
    "table": "holding_register",
    "address": 128,
    "why": "Current fault code"
   }
  ],
  "enable": "Set H5-01 address (default 1F hex), H5-02 baud (default 3 = 9600) and H5-03 parity (default none), then cycle power. b1-01 = 2 and b1-02 = 2 hand the frequency reference and run command to Modbus. Status reads, parameter access, fault reset and multi-function inputs work regardless of b1-01/b1-02.",
  "watchdog": "H5-05 = 1 (default) enables CE detection after H5-09 seconds (default 2.0 s) without messages; H5-04 sets the reaction: 0 ramp, 1 coast, 2 fast-stop, 3 alarm only (default). 002CH bit F shows a comm time-out.",
  "quirks": [
   "Registers are hex and 0-based.",
   "Function codes 03H, 06H, 08H and 10H are supported; 1 to 16 registers per message.",
   "Parameter writes go to a temporary area until 0 is written to 0900H (EEPROM + RAM) or 0910H (RAM only); EEPROM write life is 100,000 cycles.",
   "Network multi-function inputs are ORed with terminals S3-S7.",
   "Write 0 to unused bits and never write reserved registers."
  ],
  "setup": [
   "Terminals S+, S-, R+, R-; for RS-485 jumper S+ to R+ and S- to R-. Up to 31 drives.",
   "Termination: DIP S1-1 ON (110 ohm) only at the end of the line.",
   "8 data bits, 1 stop bit; 1200-19200 baud; parity none/even/odd.",
   "Power-cycle after changing H5-01..H5-03."
  ],
  "gotchas": [
   "Frequency and pump setpoint registers follow the system units in P1-02/o1-03, so check those before scaling.",
   "Parameters cannot be written while running (error 22H) or during undervoltage (23H)."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/yaskawa/iqpump-p7u",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
