{
 "manufacturer": "Yaskawa",
 "manufacturer_slug": "yaskawa",
 "model": "J1000 compact V/f drive (MEMOBUS/Modbus RTU)",
 "model_slug": "j1000",
 "short_model": "J1000",
 "aliases": [
  "CIMR-JU",
  "CIMR-JC",
  "J1000 Compact V/f Control Drive"
 ],
 "equipment_type": "Variable frequency drive",
 "applies_to": "Yaskawa J1000 drives (CIMR-JU/JC) with the optional RS-422/485 MEMOBUS/Modbus interface, per Technical Manual SIEP C710606 31D.",
 "summary": "The J1000 is Yaskawa's compact V/f drive; MEMOBUS/Modbus RTU needs the optional RS-422/485 interface. Commands are written to hex registers 0001H-000FH, status, fault and alarm words are read from 0020H upward, U monitors from 0040H, and parameters have their own hex addresses. This map covers the command block, all status/fault/alarm/CPF words, the main monitors, fault and alarm code tables, and the b1/H5 setup parameters.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": 31,
  "baud": 9600,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "hex 0-based",
  "note": "Register numbers are hex and sent unchanged: the 03H example reads from 00 20 (drive status) and the 10H example writes 0001H/0002H from 00 01 (0002H = 1770H = 6000 for 60.00 Hz). The parameter table lists addresses in hex without the H suffix (b1-01 = 180, H5-01 = 425, U1-01 = 40)."
 },
 "default_word_order": null,
 "firmware": null,
 "source": {
  "title": "YASKAWA AC Drive J1000 Compact V/f Control Drive Technical Manual",
  "doc_number": "SIEP C710606 31D",
  "revision_date": null,
  "url": "https://www.yaskawa.com/delegate/getAttachment?documentId=SIEPC71060631&cmd=documents&documentName=SIEPC71060631.pdf",
  "pages": "Appendix C pp. 217-219 (H5), p. 220 (b1), pp. 224-225 (examples), pp. 226-232 (data table, fault/alarm codes), p. 233 (Enter); parameter table pp. 198-199 (H5), 203-205 (U monitors)"
 },
 "notes": [
  "U1-03 output current reads 8192 = 100 % of drive rated current over Modbus (parameter-table footnote), so it is mapped as percent.",
  "The 10H example writes 1770H (6000) for 60.00 Hz, while H5-13 default 0 is printed as 0.1 Hz/1; because of that conflict the frequency registers are left unscaled.",
  "Left out because the sign or unit is not stated: 0007H AM output setting, 0026H output current (no unit printed), 003FH/00B6H/00B8H frequency in 0.01 % (sign not stated), 0068H heatsink temperature, 00ABH rated current, U4-06/U4-07 and U4-13.",
  "Fault and alarm values are the hex codes of Tables C.4 and C.5 converted to decimal (e.g. 0021H CE = 33).",
  "Function codes 03H, 08H and 10H only; there is no single-register write (06H). Up to 16 registers per message.",
  "Broadcast (address 0) accepts 0001H (bit 0 run, bit 1 direction, bit 4 external fault, bit 5 fault reset, bit C S5) and 0002H (30000 = 100 %)."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 1,
   "documented": "0001H",
   "name": "Operation signals and multi-function inputs",
   "description": "Bits 0/1 meaning set by H5-12.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "H5-12=0: forward run; H5-12=1: run",
    "1": "H5-12=0: reverse run; H5-12=1: reverse direction",
    "2": "External fault (EF0)",
    "3": "Fault reset",
    "4": "Multi-function input 1",
    "5": "Multi-function input 2",
    "6": "Multi-function input 3",
    "7": "Multi-function input 4",
    "8": "Multi-function input 5"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "0002H",
   "name": "Frequency reference",
   "description": "Units set by H5-13 (default 0.1 Hz).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9,
   "documented": "0009H",
   "name": "Multi-function digital output setting",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "Contact output MA-MB-MC"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15,
   "documented": "000FH",
   "name": "Control selection setting",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "12": "Terminal S5 input enabled (broadcast)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32,
   "documented": "0020H",
   "name": "Drive status 1",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "During run",
    "1": "During reverse",
    "2": "Drive ready",
    "3": "Fault",
    "4": "Data setting error",
    "5": "Contact output MA/MB-MC",
    "14": "ComRef enabled",
    "15": "ComCtrl enabled"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 33,
   "documented": "0021H",
   "name": "Fault contents 1",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Overcurrent (oC)",
    "1": "Overvoltage (ov)",
    "2": "Drive overload (oL2)",
    "3": "Overheat 1 (oH1)",
    "4": "Braking resistor overheat (rH)",
    "7": "External fault EF0-EF5",
    "8": "Hardware fault CPF (incl. oFx)",
    "9": "Motor overload (oL1) / overtorque 1 (oL3)",
    "11": "Main circuit undervoltage (Uv)",
    "12": "Undervoltage (Uv1) / soft charge fault (Uv3)",
    "13": "Output (LF) or input (PF) phase loss",
    "14": "Modbus communication error (CE)",
    "15": "Operator connection fault (oPr)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 34,
   "documented": "0022H",
   "name": "Data link status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Writing data or switching motors",
    "3": "Upper or lower limit error",
    "4": "Data conformity error",
    "5": "Writing to EEPROM"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 35,
   "documented": "0023H",
   "name": "Frequency reference",
   "description": "Units set by H5-13.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 36,
   "documented": "0024H",
   "name": "Output frequency",
   "description": "Units set by H5-13.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 37,
   "documented": "0025H",
   "name": "Output voltage reference",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 41,
   "documented": "0029H",
   "name": "Fault contents 2",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "2": "Input phase loss (PF)",
    "3": "Output phase loss (LF)",
    "4": "Braking resistor overheat (rH)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 42,
   "documented": "002AH",
   "name": "Alarm contents 1",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "2": "Run command input error (EF)",
    "3": "Drive baseblock (bb)",
    "4": "Overtorque detection 1 (oL3)",
    "5": "Heatsink overheat (oH)",
    "6": "Overvoltage (ov)",
    "7": "Undervoltage (Uv)",
    "9": "Modbus communication error (CE)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 43,
   "documented": "002BH",
   "name": "Input terminal status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "S1 closed",
    "1": "S2 closed",
    "2": "S3 closed",
    "3": "S4 closed",
    "4": "S5 closed"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 44,
   "documented": "002CH",
   "name": "Drive status 2",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "During run",
    "1": "Zero speed",
    "2": "Speed agree",
    "3": "User speed agree",
    "4": "Frequency detection 1",
    "5": "Frequency detection 2",
    "6": "Drive ready",
    "7": "During undervoltage",
    "8": "During baseblock",
    "9": "Frequency reference from operator keypad",
    "10": "Run command from operator keypad",
    "11": "Overtorque",
    "14": "Fault",
    "15": "Communication timeout"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 45,
   "documented": "002DH",
   "name": "Output terminal status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Contact output MA/MB-MC"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 49,
   "documented": "0031H",
   "name": "DC bus voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61,
   "documented": "003DH",
   "name": "Communications error log",
   "description": "Kept until fault reset.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "CRC error",
    "1": "Data length error",
    "3": "Parity error",
    "4": "Overrun error",
    "5": "Framing error",
    "6": "Timeout"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 64,
   "documented": "40",
   "name": "Frequency reference (U1-01)",
   "description": "Raw; display unit follows o1-03 (default 0.01 Hz).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 65,
   "documented": "41",
   "name": "Output frequency (U1-02)",
   "description": "Raw; display unit follows o1-03 (default 0.01 Hz).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 66,
   "documented": "42",
   "name": "Output current (U1-03)",
   "description": "Over Modbus 8192 = 100 % of drive rated current.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01220703125,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 69,
   "documented": "45",
   "name": "Output voltage reference (U1-06)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 70,
   "documented": "46",
   "name": "DC bus voltage (U1-07)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 73,
   "documented": "49",
   "name": "Input terminal status (U1-10)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "S1",
    "1": "S2",
    "2": "S3",
    "3": "S4",
    "4": "S5"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 74,
   "documented": "4A",
   "name": "Output terminal status (U1-11)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "MA/MB-MC (fault)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 76,
   "documented": "4C",
   "name": "Accumulated operation time (U4-01)",
   "description": "Modbus value is in 10 h units.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 10,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 78,
   "documented": "4E",
   "name": "Terminal A1 input level (U1-13)",
   "description": "100 % = 10 V or 20 mA.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 102,
   "documented": "66",
   "name": "Modbus error code (U1-19)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "CRC error",
    "1": "Data length error",
    "3": "Parity error",
    "4": "Overrun error",
    "5": "Framing error",
    "6": "Timed out"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 124,
   "documented": "7C",
   "name": "Capacitor maintenance (U4-05)",
   "description": "Percent of expected life.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 126,
   "documented": "7E",
   "name": "Cooling fan maintenance (U4-04)",
   "description": "Percent of expected life.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 127,
   "documented": "007FH",
   "name": "Alarm code",
   "description": "Active alarm (Table C.5).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Uv undervoltage",
    "2": "ov overvoltage",
    "3": "oH heatsink overheat",
    "5": "oL3 overtorque 1",
    "7": "EF run command input error",
    "8": "bb baseblock",
    "9": "EF3 external fault S3",
    "10": "EF4 external fault S4",
    "11": "EF5 external fault S5",
    "20": "CE Modbus communication error",
    "23": "oL1 motor overload",
    "24": "oL2 drive overload",
    "32": "SE Modbus test mode fault",
    "57": "EF1 external fault S1",
    "58": "EF2 external fault S2"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 128,
   "documented": "80",
   "name": "Current fault (U2-01)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "2": "Uv1 undervoltage",
    "4": "Uv3 soft charge circuit fault",
    "7": "oC overcurrent",
    "8": "ov overvoltage",
    "10": "oH1 heatsink overheat",
    "11": "oL1 motor overload",
    "12": "oL2 drive overload",
    "13": "oL3 overtorque detection 1",
    "16": "rH braking resistor overheat",
    "17": "EF3 external fault S3",
    "18": "EF4 external fault S4",
    "19": "EF5 external fault S5",
    "27": "PF input phase loss",
    "28": "LF output phase loss",
    "30": "oPr operator connection",
    "31": "Err EEPROM write error",
    "33": "CE Modbus communication error",
    "39": "EF0 option external fault",
    "66": "EF1 external fault S1",
    "67": "EF2 external fault S2",
    "70": "CoF current offset fault",
    "131": "CPF02 A/D conversion error",
    "135": "CPF06 drive specification mismatch",
    "137": "CPF08 EEPROM serial communication fault",
    "140": "CPF11 RAM fault",
    "141": "CPF12 flash memory fault",
    "143": "CPF14 control circuit fault",
    "146": "CPF17 timing fault",
    "147": "CPF18 control circuit fault",
    "149": "CPF20 hardware fault at power up",
    "150": "CPF21 hardware fault at communication start",
    "151": "CPF22 A/D conversion fault",
    "152": "CPF23 PWM feedback fault",
    "153": "CPF24 drive capacity signal fault",
    "257": "oFA00 option compatibility error"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 129,
   "documented": "81",
   "name": "Previous fault (U2-02)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "2": "Uv1 undervoltage",
    "4": "Uv3 soft charge circuit fault",
    "7": "oC overcurrent",
    "8": "ov overvoltage",
    "10": "oH1 heatsink overheat",
    "11": "oL1 motor overload",
    "12": "oL2 drive overload",
    "13": "oL3 overtorque detection 1",
    "16": "rH braking resistor overheat",
    "17": "EF3 external fault S3",
    "18": "EF4 external fault S4",
    "19": "EF5 external fault S5",
    "27": "PF input phase loss",
    "28": "LF output phase loss",
    "30": "oPr operator connection",
    "31": "Err EEPROM write error",
    "33": "CE Modbus communication error",
    "39": "EF0 option external fault",
    "66": "EF1 external fault S1",
    "67": "EF2 external fault S2",
    "70": "CoF current offset fault",
    "131": "CPF02 A/D conversion error",
    "135": "CPF06 drive specification mismatch",
    "137": "CPF08 EEPROM serial communication fault",
    "140": "CPF11 RAM fault",
    "141": "CPF12 flash memory fault",
    "143": "CPF14 control circuit fault",
    "146": "CPF17 timing fault",
    "147": "CPF18 control circuit fault",
    "149": "CPF20 hardware fault at power up",
    "150": "CPF21 hardware fault at communication start",
    "151": "CPF22 A/D conversion fault",
    "152": "CPF23 PWM feedback fault",
    "153": "CPF24 drive capacity signal fault",
    "257": "oFA00 option compatibility error"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 152,
   "documented": "0098H",
   "name": "Cumulative operation time (upper)",
   "description": "Hours / 10, e.g. 12345 h -> 1234.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 10,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 153,
   "documented": "0099H",
   "name": "Cumulative operation time (ones)",
   "description": "Last digit of hours, e.g. 12345 h -> 5.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 191,
   "documented": "00BFH",
   "name": "oPE error number",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 192,
   "documented": "00C0H",
   "name": "Fault contents 1 (detail)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "1": "Uv1",
    "3": "Uv3",
    "6": "oC",
    "7": "ov",
    "9": "oH1",
    "10": "oL1",
    "11": "oL2",
    "12": "oL3",
    "15": "rH"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 193,
   "documented": "00C1H",
   "name": "Fault contents 2 (detail)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "EF3",
    "1": "EF4",
    "2": "EF5",
    "10": "PF",
    "13": "oPr",
    "14": "Err"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 194,
   "documented": "00C2H",
   "name": "Fault contents 3 (detail)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "CE",
    "6": "EF0 from RS-422/485 interface",
    "15": "Hardware fault (incl. oFx)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 196,
   "documented": "00C4H",
   "name": "Fault contents 5 (detail)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "1": "EF1",
    "2": "EF2",
    "5": "CoF current offset fault"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 200,
   "documented": "00C8H",
   "name": "Alarm contents 2",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Uv",
    "1": "ov",
    "2": "oH",
    "4": "oL3",
    "6": "EF run command input error",
    "7": "bb",
    "8": "EF3",
    "9": "EF4",
    "10": "EF5"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 201,
   "documented": "00C9H",
   "name": "Alarm contents 3",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "2": "oPr",
    "3": "CE",
    "5": "CALL serial transmission error",
    "6": "oL1",
    "7": "oL2"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 203,
   "documented": "00CBH",
   "name": "Alarm contents 5",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "8": "EF1",
    "9": "EF2"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 208,
   "documented": "00D0H",
   "name": "CPF contents 1",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "2": "CPF02",
    "6": "CPF06",
    "8": "CPF08",
    "11": "CPF11",
    "12": "CPF12",
    "14": "CPF14"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 209,
   "documented": "00D1H",
   "name": "CPF contents 2",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "1": "CPF17",
    "2": "CPF18",
    "6": "CPF22",
    "7": "CPF23",
    "8": "CPF24"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 384,
   "documented": "180",
   "name": "b1-01 Frequency reference selection",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Digital operator",
    "1": "Terminal A1",
    "2": "MEMOBUS/Modbus (option)",
    "3": "Potentiometer (option)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 385,
   "documented": "181",
   "name": "b1-02 Run command selection",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Digital operator",
    "1": "Digital input terminals",
    "2": "MEMOBUS/Modbus (option)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1061,
   "documented": "425",
   "name": "H5-01 Drive slave address",
   "description": "0-FFh, default 1Fh; 0 = no response. Power-cycle.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1062,
   "documented": "426",
   "name": "H5-02 Communication speed",
   "description": "Power-cycle after change.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "1200",
    "1": "2400",
    "2": "4800",
    "3": "9600",
    "4": "19200",
    "5": "38400"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1063,
   "documented": "427",
   "name": "H5-03 Parity",
   "description": "Power-cycle after change.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "Even",
    "2": "Odd"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1064,
   "documented": "428",
   "name": "H5-04 Stopping method after CE",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Ramp to stop",
    "1": "Coast to stop",
    "2": "Fast-stop",
    "3": "Alarm only"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1065,
   "documented": "429",
   "name": "H5-05 CE fault detection",
   "description": "CE after 2 s without data when enabled.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Disabled",
    "1": "Enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1066,
   "documented": "42A",
   "name": "H5-06 Drive transmit wait time",
   "description": "10-65 ms.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ms",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1067,
   "documented": "42B",
   "name": "H5-07 RTS control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Disabled (RTS always on)",
    "1": "Enabled (RTS on when sending)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1085,
   "documented": "43D",
   "name": "H5-12 Run command method",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "FWD/STOP, REV/STOP",
    "1": "RUN/STOP, FWD/REV"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1086,
   "documented": "43E",
   "name": "H5-13 Frequency reference/monitor unit",
   "description": "Unit of 0002H, 0023H, 0024H.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "0.1 Hz / 1",
    "1": "o1-03 based",
    "2": "100 % / 30000",
    "3": "0.1 % / 1"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2304,
   "documented": "0900H",
   "name": "Enter command",
   "description": "Write 0 to save parameters to EEPROM (100,000 writes max).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Fit the RS-422/485 option, set H5-01..H5-03 and power-cycle, set b1-01 = 2 and b1-02 = 2, then write 0001H/0002H with function 10H and poll 0020H-002DH.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 1,
    "why": "Run/stop and reset"
   },
   {
    "table": "holding_register",
    "address": 2,
    "why": "Frequency reference"
   },
   {
    "table": "holding_register",
    "address": 32,
    "why": "Drive status 1"
   },
   {
    "table": "holding_register",
    "address": 33,
    "why": "Fault contents"
   },
   {
    "table": "holding_register",
    "address": 36,
    "why": "Output frequency"
   },
   {
    "table": "holding_register",
    "address": 44,
    "why": "Drive status 2 incl. comm timeout"
   },
   {
    "table": "holding_register",
    "address": 66,
    "why": "Output current (% rated)"
   },
   {
    "table": "holding_register",
    "address": 128,
    "why": "Current fault code"
   }
  ],
  "enable": "H5-01 address (default 1Fh), H5-02 speed (default 3 = 9600), H5-03 parity (default none); cycle power. b1-01 = 2 and b1-02 = 2 hand reference and run to Modbus; H5-12 picks FWD/REV vs RUN/DIR bit meaning and H5-13 the frequency unit.",
  "watchdog": "H5-05 = 1 (default) raises CE when no data arrives for 2 s; H5-04 sets the reaction: 0 ramp, 1 coast, 2 fast-stop, 3 alarm only (default). 002CH bit F flags the timeout.",
  "quirks": [
   "Registers are hex and 0-based.",
   "No 06H function: use 10H for single writes.",
   "Parameter changes take effect in RAM immediately; write 0 to 0900H to keep them over power loss. 0900H is write-only.",
   "Wait at least 10 ms between commands, 50 ms after a parameter write and 3-5 s after Enter."
  ],
  "setup": [
   "MEMOBUS/Modbus needs the optional RS-422/485 interface for the J1000.",
   "Speeds 1200-38400 bps; parity none/even/odd; power-cycle after H5-01..H5-03 changes.",
   "H5-07 = 1 (RTS switched) for RS-485."
  ],
  "gotchas": [
   "With H5-01 = 0 the drive sends no Modbus responses."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/yaskawa/j1000",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
