<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Yaskawa Z1000 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Yaskawa Z1000 Modbus register map: 53 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/yaskawa/z1000">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Yaskawa Z1000 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Yaskawa Z1000 Modbus register map: 53 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/yaskawa/z1000">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Yaskawa Z1000 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Yaskawa Z1000 Modbus register map: 53 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/yaskawa/z1000",
   "url": "https://easymodbus.com/modbus-register-maps/yaskawa/z1000",
   "name": "Yaskawa Z1000 Modbus Register List & Map | Easy Modbus",
   "description": "Yaskawa Z1000 Modbus register map: 53 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/yaskawa/z1000#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/yaskawa/z1000#dataset",
   "name": "Yaskawa Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU) Modbus register map",
   "description": "The Z1000 is Yaskawa's HVAC fan and pump drive; its built-in RS-485 port speaks MEMOBUS/Modbus RTU, BACnet, Metasys N2 or APOGEE FLN. Commands are written to hex registers 0001H-000FH, status, fault and alarm words are read from 0020H upward, U monitors from 0040H, and parameters have their own hex addresses. This map covers the command block, status/fault/alarm words, main monitors, fault codes and the b1/H5 setup parameters. Yaskawa Z1000 Modbus register map: 53 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/yaskawa/z1000",
   "keywords": [
    "Yaskawa Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU) Modbus register map",
    "Yaskawa Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU) Modbus registers",
    "Yaskawa Modbus map",
    "CIMR-ZU Modbus register map",
    "Z1000 AC Drive for HVAC Fan and Pump Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "YASKAWA AC Drive Z1000 AC Drive for HVAC Fan and Pump Programming Manual",
    "url": "https://www.yaskawa.com/delegate/getAttachment?documentId=SIEPYAIZ1U03&cmd=documents&documentName=SIEPYAIZ1U03.pdf",
    "author": {
     "@type": "Organization",
     "name": "Yaskawa"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Yaskawa Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU)",
    "brand": {
     "@type": "Brand",
     "name": "Yaskawa"
    },
    "category": "Variable frequency drive (HVAC fan / pump)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/yaskawa/z1000.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/yaskawa/z1000.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Yaskawa Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 53 registers: 53 holding registers. 21 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Yaskawa Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Register numbers are hex and sent unchanged: the 03H example reads start address 00 20 (drive status). The parameter list gives each parameter's hex address in brackets (b1-01 = (180), H5-01 = (425), U1-06 = (45))."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Yaskawa Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 1 Operation commands and multi-function inputs (Run/stop and reset); HR 2 Frequency reference (Frequency reference); HR 32 Drive status 1 (Drive status 1); HR 33 Fault contents 1 (Fault contents 1); HR 36 Output frequency (Output frequency); HR 38 Output current (Output current); HR 44 Drive status 2 (Status 2 incl. comm timeout); HR 128 Current fault (U2-01) (Current fault code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Yaskawa Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "H5-08 = 0 selects MEMOBUS/Modbus (1 N2, 2 P1, 3 BACnet). H5-01 address (default 1Fh), H5-02 speed (default 3 = 9600), H5-03 parity (default none); cycle power. b1-01 = 2 and b1-02 = 2 (AUTO mode sources) hand reference and run to serial communications."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Yaskawa Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "H5-05 = 1 (default) enables CE detection after H5-09 (default 2.0 s); H5-04 sets the reaction: 0 ramp, 1 coast, 2 fast stop, 3 alarm only (default), 4 run at d1-04. 002CH bit F flags the timeout."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Yaskawa Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is YASKAWA AC Drive Z1000 AC Drive for HVAC Fan and Pump Programming Manual (SIEP YAIZ1U 03C), published free by Yaskawa at https://www.yaskawa.com/delegate/getAttachment?documentId=SIEPYAIZ1U03&cmd=documents&documentName=SIEPYAIZ1U03.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Yaskawa",
     "item": "https://easymodbus.com/modbus-register-maps/yaskawa/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/yaskawa/z1000"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/yaskawa/">Yaskawa</a></li><li aria-current="page">Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU)</li></ol>
<p class="eyebrow">Variable frequency drive (HVAC fan / pump) &middot; Modbus register map</p><h1><span class="mfr">Yaskawa</span> Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Z1000 is Yaskawa&#x27;s HVAC fan and pump drive; its built-in RS-485 port speaks MEMOBUS/Modbus RTU, BACnet, Metasys N2 or APOGEE FLN. Commands are written to hex registers 0001H-000FH, status, fault and alarm words are read from 0020H upward, U monitors from 0040H, and parameters have their own hex addresses. This map covers the command block, status/fault/alarm words, main monitors, fault codes and the b1/H5 setup parameters.</p>
<p>This page lists <strong>53 Modbus registers</strong> for the Yaskawa Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU) &mdash; 21 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Yaskawa&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/yaskawa/">Yaskawa</a></dd></div><div><dt>Model</dt><dd>Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive (HVAC fan / pump)</a></dd></div><div><dt>Registers</dt><dd>53 (21 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>31</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>Also known as</dt><dd>CIMR-ZU, Z1000 AC Drive for HVAC Fan and Pump</dd></div><div><dt>Source document</dt><dd><a href="https://www.yaskawa.com/delegate/getAttachment?documentId=SIEPYAIZ1U03&amp;cmd=documents&amp;documentName=SIEPYAIZ1U03.pdf" rel="nofollow noopener" target="_blank">YASKAWA AC Drive Z1000 AC Drive for HVAC Fan and Pump Programming Manual &middot; SIEP YAIZ1U 03C</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/yaskawa/z1000.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/yaskawa/z1000.json">JSON</a>
  <a class="btn" href="https://www.yaskawa.com/delegate/getAttachment?documentId=SIEPYAIZ1U03&amp;cmd=documents&amp;documentName=SIEPYAIZ1U03.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Yaskawa Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Set H5-08 = 0 and H5-01..H5-03, power-cycle, set b1-01 = 2 and b1-02 = 2, then write 0001H/0002H with function 10H and poll 0020H-002DH.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Operation commands and multi-function inputs</td><td class="f">BITMAP16</td><td>Run/stop and reset</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2">HR 2</a></td><td class="n">Frequency reference</td><td class="f">UINT16</td><td>Frequency reference</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-32">HR 32</a></td><td class="n">Drive status 1</td><td class="f">BITMAP16</td><td>Drive status 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-33">HR 33</a></td><td class="n">Fault contents 1</td><td class="f">BITMAP16</td><td>Fault contents 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-36">HR 36</a></td><td class="n">Output frequency</td><td class="f">UINT16</td><td>Output frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-38">HR 38</a></td><td class="n">Output current</td><td class="f">UINT16</td><td>Output current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-44">HR 44</a></td><td class="n">Drive status 2</td><td class="f">BITMAP16</td><td>Status 2 incl. comm timeout</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-128">HR 128</a></td><td class="n">Current fault (U2-01)</td><td class="f">UINT16</td><td>Current fault code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>H5-08 = 0 selects MEMOBUS/Modbus (1 N2, 2 P1, 3 BACnet). H5-01 address (default 1Fh), H5-02 speed (default 3 = 9600), H5-03 parity (default none); cycle power. b1-01 = 2 and b1-02 = 2 (AUTO mode sources) hand reference and run to serial communications.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>H5-05 = 1 (default) enables CE detection after H5-09 (default 2.0 s); H5-04 sets the reaction: 0 ramp, 1 coast, 2 fast stop, 3 alarm only (default), 4 run at d1-04. 002CH bit F flags the timeout.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Registers are hex and 0-based.</li><li>No 06H function: use 10H even for one register.</li><li>H5-11 = 0 (default) means parameter writes need an Enter command (0 to 0900H for EEPROM or 0910H for RAM); registers 0000H-001FH never need Enter.</li><li>Enter registers are write-only; reading them returns error 02H.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 on terminals R+, R-, S+, S-; speeds 1200-115200 bps.</li><li>Power-cycle after H5-01..H5-03 changes.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>b1-01/b1-02 are the reference and run sources for AUTO mode on the HOA keypad.</li><li>H5-01 = 0 disables Modbus responses.</li></ul>
</section>
<h2 id="registers">Yaskawa Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>53</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">53 of 53 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Yaskawa Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 0001H</small></td><td class="n">Operation commands and multi-function inputs</td><td class="d">Bits 0/1 meaning set by H5-12.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = H5-12=0: forward run; H5-12=1: run; bit 1 = H5-12=0: reverse run; H5-12=1: reverse direction; bit 2 = External fault (EF0); bit 3 = Fault reset; bit 4 = Multi-function input 1; bit 5 = Multi-function input 2; bit 6 = Multi-function input 3; bit 7 = Multi-function input 4; bit 8 = Multi-function input 5; bit 9 = Multi-function input 6; bit 10 = Multi-function input 7</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 0002H</small></td><td class="n">Frequency reference</td><td class="d">Units set by o1-03.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 0006H</small></td><td class="n">PI target</td><td class="d">Signed, 0.01 % units.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 0009H</small></td><td class="n">Multi-function digital output settings</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Contact output 1 (M1-M2); bit 1 = Contact output 2 (M3-M4); bit 2 = Contact output 3 (M5-M6); bit 6 = Enable bit 7; bit 7 = Fault contact output (MA/MB-MC)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 000FH</small></td><td class="n">Control selection setting</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 1 = PI setpoint input; bit 4 = PI2 target input from Modbus; bit 12 = Broadcast S5 enable; bit 13 = Broadcast S6 enable; bit 14 = Broadcast S7 enable</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 0020H</small></td><td class="n">Drive status 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = During run; bit 1 = During reverse; bit 2 = Drive ready; bit 3 = Fault; bit 4 = Data setting error; bit 5 = Output 1 (M1-M2); bit 6 = Output 2 (M3-M4); bit 7 = Output 3 (M5-M6); bit 14 = ComRef status; bit 15 = ComCtrl status</td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 0021H</small></td><td class="n">Fault contents 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = oC / GF; bit 1 = ov; bit 2 = oL2; bit 3 = oH1 / oH2; bit 6 = FbL / FbH PI feedback loss; bit 7 = EF to EF7 external fault; bit 8 = CPF hardware fault (incl. oFx); bit 9 = oL1 / oL3 / UL3; bit 11 = Uv main circuit undervoltage; bit 12 = Uv1 / Uv2 / Uv3; bit 13 = LF / PF phase loss; bit 14 = CE / bUS communication error; bit 15 = oPr operator connection fault</td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 0022H</small></td><td class="n">Data link status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Writing data or switching motors; bit 3 = Upper or lower limit error; bit 4 = Data conformity error; bit 5 = Writing to EEPROM</td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35<small>doc 0023H</small></td><td class="n">Frequency reference</td><td class="d">Units set by o1-03.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc 0024H</small></td><td class="n">Output frequency</td><td class="d">Units set by o1-03.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38<small>doc 0026H</small></td><td class="n">Output current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41<small>doc 0029H</small></td><td class="n">Fault contents 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = GF ground fault; bit 2 = PF input phase loss; bit 3 = LF output phase loss; bit 6 = oH4 motor overheat 2 (PTC)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42<small>doc 002AH</small></td><td class="n">Alarm contents 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 2 = EF run command input error; bit 3 = bb drive baseblock; bit 4 = oL3 overtorque 1; bit 5 = oH heatsink overheat; bit 6 = ov overvoltage; bit 7 = Uv undervoltage; bit 8 = FAn cooling fan error; bit 9 = CE Modbus communication error; bit 10 = bUS option communication error; bit 11 = UL3 undertorque 1; bit 12 = oH3 motor overheat; bit 13 = FbL / FbH PI feedback loss; bit 15 = CALL serial transmission error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-43"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">43<small>doc 002BH</small></td><td class="n">Input terminal status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = S1 closed; bit 1 = S2 closed; bit 2 = S3 closed; bit 3 = S4 closed; bit 4 = S5 closed; bit 5 = S6 closed; bit 6 = S7 closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-44"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44<small>doc 002CH</small></td><td class="n">Drive status 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = During run; bit 1 = Zero speed; bit 2 = Speed agree; bit 3 = User speed agree; bit 4 = Frequency detection 1; bit 5 = Frequency detection 2; bit 6 = Drive ready; bit 7 = During undervoltage; bit 8 = During baseblock; bit 9 = Frequency reference from keypad; bit 10 = Run command from keypad; bit 11 = Over/undertorque 1; bit 12 = Frequency reference loss; bit 13 = During fault restart; bit 14 = Fault; bit 15 = Communication timeout</td></tr>
<tr data-row data-type="holding_register" id="r-hr-45"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">45<small>doc 002DH</small></td><td class="n">Output terminal status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Output 1 (M1-M2); bit 1 = Output 2 (M3-M4); bit 2 = Output 3 (M5-M6); bit 7 = Fault contact (MA/MB-MC)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49<small>doc 0031H</small></td><td class="n">DC bus voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-56"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">56<small>doc 0038H</small></td><td class="n">PI feedback</td><td class="d">Unsigned, 100 % = max output frequency.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57<small>doc 0039H</small></td><td class="n">PI input</td><td class="d">Signed, 100 % = max output frequency.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-58"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">58<small>doc 003AH</small></td><td class="n">PI output</td><td class="d">Signed, 100 % = max output frequency.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61<small>doc 003DH</small></td><td class="n">Communications error contents</td><td class="d">Kept until fault reset.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = CRC error; bit 1 = Data length error; bit 3 = Parity error; bit 4 = Overrun error; bit 5 = Framing error; bit 6 = Timeout</td></tr>
<tr data-row data-type="holding_register" id="r-hr-69"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">69<small>doc 45</small></td><td class="n">Output voltage reference (U1-06)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-70"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">70<small>doc 46</small></td><td class="n">DC bus voltage (U1-07)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-73"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">73<small>doc 49</small></td><td class="n">Input terminal status (U1-10)</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = S1; bit 1 = S2; bit 2 = S3; bit 3 = S4; bit 4 = S5; bit 5 = S6; bit 6 = S7</td></tr>
<tr data-row data-type="holding_register" id="r-hr-75"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">75<small>doc 004BH</small></td><td class="n">Drive status (U1-12)</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = During run; bit 1 = During zero speed; bit 2 = During reverse run; bit 3 = Fault reset signal input; bit 4 = Speed agree; bit 5 = Drive ready; bit 6 = Alarm; bit 7 = Fault; bit 8 = Operation error (oPE); bit 9 = Momentary power loss; bit 14 = ComRef / NetRef; bit 15 = ComCtrl / NetCtrl</td></tr>
<tr data-row data-type="holding_register" id="r-hr-127"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">127<small>doc 007FH</small></td><td class="n">Alarm code</td><td class="d">Active alarm (Table E.4).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">128<small>doc 0080H</small></td><td class="n">Current fault (U2-01)</td><td class="d">Fault code (Table E.3).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">2 = Uv1; 3 = Uv2; 4 = Uv3; 6 = GF; 7 = oC; 8 = ov; 9 = oH; 10 = oH1; 11 = oL1; 12 = oL2; 13 = oL3; 17 = EF3; 18 = EF4; 19 = EF5; 20 = EF6; 21 = EF7; 27 = PF input phase loss; 28 = LF output phase loss; 29 = oH3 motor overheat (PTC); 30 = oPr operator connection; 31 = Err EEPROM write; 32 = oH4 motor overheat (PTC); 33 = CE Modbus communication error; 34 = bUS option communication error; 39 = EF0 option external fault; 40 = FbL PI feedback loss; 41 = UL3 undertorque 1; 43 = oL7 high slip braking overload; 48 = Hardware fault (incl. oFx); 54 = LF2 output current imbalance; 55 = STo pullout detection; 59 = SEr too many speed search restarts; 65 = FbH PI feedback loss; 66 = EF1; 67 = EF2; 70 = CoF current offset; 71 = PE1 PLC detection error 1; 72 = PE2 PLC detection error 2; 77 = voF output voltage detection; 82 = nSE node setup fault; 90 = UL6 motor underload; 131 = CPF02; 132 = CPF03; 135 = CPF06; 136 = CPF07; 137 = CPF08; 140 = CPF11; 141 = CPF12; 142 = CPF13; 143 = CPF14; 145 = CPF16; 146 = CPF17; 147 = CPF18; 148 = CPF19; 149 = CPF20; 150 = CPF21; 151 = CPF22; 152 = CPF23; 153 = CPF24; 154 = CPF25; 155 = CPF26; 156 = CPF27; 157 = CPF28; 158 = CPF29; 159 = CPF30; 160 = CPF31; 161 = CPF32; 162 = CPF33; 163 = CPF34; 164 = CPF35; 169 = CPF40; 170 = CPF41; 171 = CPF42; 172 = CPF43; 173 = CPF44; 174 = CPF45; 257 = oFA00; 258 = oFA01; 262 = oFA05; 263 = oFA06; 1025 = TIM time not set; 1026 = bAT operator battery low; 1027 = TdE time data error; 1028 = TiE time interval error; 1029 = ov2 overvoltage 2; 1031 = Fn1 external fan fault</td></tr>
<tr data-row data-type="holding_register" id="r-hr-129"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">129<small>doc 0081H</small></td><td class="n">Previous fault (U2-02)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">2 = Uv1; 3 = Uv2; 4 = Uv3; 6 = GF; 7 = oC; 8 = ov; 9 = oH; 10 = oH1; 11 = oL1; 12 = oL2; 13 = oL3; 17 = EF3; 18 = EF4; 19 = EF5; 20 = EF6; 21 = EF7; 27 = PF input phase loss; 28 = LF output phase loss; 29 = oH3 motor overheat (PTC); 30 = oPr operator connection; 31 = Err EEPROM write; 32 = oH4 motor overheat (PTC); 33 = CE Modbus communication error; 34 = bUS option communication error; 39 = EF0 option external fault; 40 = FbL PI feedback loss; 41 = UL3 undertorque 1; 43 = oL7 high slip braking overload; 48 = Hardware fault (incl. oFx); 54 = LF2 output current imbalance; 55 = STo pullout detection; 59 = SEr too many speed search restarts; 65 = FbH PI feedback loss; 66 = EF1; 67 = EF2; 70 = CoF current offset; 71 = PE1 PLC detection error 1; 72 = PE2 PLC detection error 2; 77 = voF output voltage detection; 82 = nSE node setup fault; 90 = UL6 motor underload; 131 = CPF02; 132 = CPF03; 135 = CPF06; 136 = CPF07; 137 = CPF08; 140 = CPF11; 141 = CPF12; 142 = CPF13; 143 = CPF14; 145 = CPF16; 146 = CPF17; 147 = CPF18; 148 = CPF19; 149 = CPF20; 150 = CPF21; 151 = CPF22; 152 = CPF23; 153 = CPF24; 154 = CPF25; 155 = CPF26; 156 = CPF27; 157 = CPF28; 158 = CPF29; 159 = CPF30; 160 = CPF31; 161 = CPF32; 162 = CPF33; 163 = CPF34; 164 = CPF35; 169 = CPF40; 170 = CPF41; 171 = CPF42; 172 = CPF43; 173 = CPF44; 174 = CPF45; 257 = oFA00; 258 = oFA01; 262 = oFA05; 263 = oFA06; 1025 = TIM time not set; 1026 = bAT operator battery low; 1027 = TdE time data error; 1028 = TiE time interval error; 1029 = ov2 overvoltage 2; 1031 = Fn1 external fan fault</td></tr>
<tr data-row data-type="holding_register" id="r-hr-152"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">152<small>doc 0098H</small></td><td class="n">Accumulated operation time, high (U4-01)</td><td class="d">10 h units.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 10</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-153"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">153<small>doc 0099H</small></td><td class="n">Accumulated operation time, low (U4-01)</td><td class="d">1 h units.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-191"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">191<small>doc 00BFH</small></td><td class="n">oPE error number</td><td class="d">Last two digits of oPE code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-192"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">192<small>doc 00C0H</small></td><td class="n">Fault contents 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Uv1; bit 2 = Uv2; bit 3 = Uv3; bit 5 = GF; bit 6 = oC; bit 7 = ov; bit 8 = oH; bit 9 = oH1; bit 10 = oL1; bit 11 = oL2; bit 12 = oL3</td></tr>
<tr data-row data-type="holding_register" id="r-hr-193"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">193<small>doc 00C1H</small></td><td class="n">Fault contents 4</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = EF3; bit 1 = EF4; bit 2 = EF5; bit 3 = EF6; bit 4 = EF7; bit 6 = FAn cooling fan error; bit 10 = PF; bit 11 = LF; bit 12 = oH3; bit 13 = oPr; bit 14 = Err EEPROM write; bit 15 = oH4</td></tr>
<tr data-row data-type="holding_register" id="r-hr-194"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">194<small>doc 00C2H</small></td><td class="n">Fault contents 5</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = CE; bit 1 = bUS; bit 6 = EF0; bit 7 = FbL; bit 8 = UL3; bit 10 = oL7; bit 15 = Hardware fault (incl. oFx)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-195"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">195<small>doc 00C3H</small></td><td class="n">Fault contents 6</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 5 = LF2 current imbalance; bit 6 = STo pullout detection; bit 10 = SEr too many speed search restarts</td></tr>
<tr data-row data-type="holding_register" id="r-hr-196"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">196<small>doc 00C4H</small></td><td class="n">Fault contents 7</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = FbH; bit 1 = EF1; bit 2 = EF2; bit 5 = CoF current offset; bit 12 = voF output voltage detection</td></tr>
<tr data-row data-type="holding_register" id="r-hr-197"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">197<small>doc 00C5H</small></td><td class="n">Fault contents 8</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = nSE node setup fault; bit 9 = UL6 motor underload</td></tr>
<tr data-row data-type="holding_register" id="r-hr-384"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">384<small>doc 180</small></td><td class="n">b1-01 Frequency reference selection (AUTO)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = HOA keypad; 1 = Terminals; 2 = Serial communications; 3 = Option card</td></tr>
<tr data-row data-type="holding_register" id="r-hr-385"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">385<small>doc 181</small></td><td class="n">b1-02 Run command selection (AUTO)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Control circuit terminal; 2 = Serial communications; 3 = Option card</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1061"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1061<small>doc 425</small></td><td class="n">H5-01 Drive slave address</td><td class="d">Default 1Fh; 0 disables Modbus responses. Power-cycle.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1062"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1062<small>doc 426</small></td><td class="n">H5-02 Communication speed</td><td class="d">Power-cycle after change.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1200; 1 = 2400; 2 = 4800; 3 = 9600; 4 = 19200; 5 = 38400; 6 = 57600; 7 = 76800; 8 = 115200</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1063"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1063<small>doc 427</small></td><td class="n">H5-03 Parity</td><td class="d">Power-cycle after change.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Even; 2 = Odd</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1064"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1064<small>doc 428</small></td><td class="n">H5-04 Stopping method after CE</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Ramp to stop; 1 = Coast to stop; 2 = Fast stop; 3 = Alarm only; 4 = Run at d1-04</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1065"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1065<small>doc 429</small></td><td class="n">H5-05 CE detection</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1066"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1066<small>doc 42A</small></td><td class="n">H5-06 Drive transmit wait time</td><td class="d">5-65 ms.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1067"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1067<small>doc 42B</small></td><td class="n">H5-07 RTS control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1077"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1077<small>doc 435</small></td><td class="n">H5-09 CE detection time</td><td class="d">0.0-10.0 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1078"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1078<small>doc 436</small></td><td class="n">H5-10 Unit for register 0025H</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0.1 V; 1 = 1 V</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1084"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1084<small>doc 43C</small></td><td class="n">H5-11 Enter function selection</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Enter command required; 1 = No Enter required</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1085"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1085<small>doc 43D</small></td><td class="n">H5-12 Run command method</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = FWD/Stop, REV/Stop; 1 = Run/Stop, FWD/REV</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1581"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1581<small>doc 62D</small></td><td class="n">H5-08 Protocol selection</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = MEMOBUS/Modbus; 1 = N2 (Metasys); 2 = P1 (APOGEE FLN); 3 = BACnet</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2304<small>doc 0900H</small></td><td class="n">Enter command (EEPROM)</td><td class="d">Write 0: save to EEPROM and apply.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2320"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2320<small>doc 0910H</small></td><td class="n">Enter command (RAM)</td><td class="d">Write 0: apply in RAM only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>This manual edition lists only 600 V class models; the register layout is the Z1000 one but check your model&#x27;s manual for other voltage classes.</li><li>0002H/0023H/0024H frequency values follow o1-03 and are left unscaled.</li><li>0026H output current is printed as 0.1 A units in the data table; U1-03 (0042H) is not included because its unit footnote is model-dependent (00ABH rated current: 0.01 A for 5A0007-5A0017, 0.1 A for 5A0022-5A0242).</li><li>Left out: 0025H output voltage (unit switched by H5-10; 0045H is included), 0027H/0047H output power (unit not printed in the data table), 0007H/0008H analog outputs (sign not stated), 003EH/003FH and 00ACH-00B8H speed/frequency in r/min or 0.01 % (sign not stated), and the RTC registers 3000H-3030H.</li><li>Fault codes (Table E.3) are converted from hex to decimal (e.g. 0021H CE = 33); the oFA1x/oFA3x option codes are omitted from the value list. Alarm codes for 007FH (Table E.4) are not decoded.</li><li>Only function codes 03H, 08H and 10H are supported; up to 16 registers per message.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Yaskawa Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Yaskawa Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU) have?</summary><p>This map lists 53 registers: 53 holding registers. 21 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Yaskawa Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Register numbers are hex and sent unchanged: the 03H example reads start address 00 20 (drive status). The parameter list gives each parameter&#x27;s hex address in brackets (b1-01 = (180), H5-01 = (425), U1-06 = (45)).</p></details><details><summary>What are the minimum Modbus registers to integrate the Yaskawa Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU)?</summary><p>Start with HR 1 Operation commands and multi-function inputs (Run/stop and reset); HR 2 Frequency reference (Frequency reference); HR 32 Drive status 1 (Drive status 1); HR 33 Fault contents 1 (Fault contents 1); HR 36 Output frequency (Output frequency); HR 38 Output current (Output current); HR 44 Drive status 2 (Status 2 incl. comm timeout); HR 128 Current fault (U2-01) (Current fault code).</p></details><details><summary>How do I enable Modbus control of the Yaskawa Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU)?</summary><p>H5-08 = 0 selects MEMOBUS/Modbus (1 N2, 2 P1, 3 BACnet). H5-01 address (default 1Fh), H5-02 speed (default 3 = 9600), H5-03 parity (default none); cycle power. b1-01 = 2 and b1-02 = 2 (AUTO mode sources) hand reference and run to serial communications.</p></details><details><summary>What happens when the Yaskawa Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU) loses Modbus communication?</summary><p>H5-05 = 1 (default) enables CE detection after H5-09 (default 2.0 s); H5-04 sets the reaction: 0 ramp, 1 coast, 2 fast stop, 3 alarm only (default), 4 run at d1-04. 002CH bit F flags the timeout.</p></details><details><summary>Where is the official Yaskawa Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU) Modbus documentation?</summary><p>The source is YASKAWA AC Drive Z1000 AC Drive for HVAC Fan and Pump Programming Manual (SIEP YAIZ1U 03C), published free by Yaskawa at https://www.yaskawa.com/delegate/getAttachment?documentId=SIEPYAIZ1U03&amp;cmd=documents&amp;documentName=SIEPYAIZ1U03.pdf.</p></details></div>
<h2>More Yaskawa Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/yaskawa/a1000" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa A1000 AC drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa A1000 drives (CIMR-AU; 200 V, 400 V and 600 V classes) using the built-in RS-422/485 MEMOBUS/Modbus terminals (TB5), per Technical Manual SIEP C710616 41H.</p><div class="meta">66 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-AU, CIMR-AUA, A1000 High Performance Vector Control Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/e7" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Yaskawa E7 HVAC drive (CIMR-E7U) - Modbus RTU</h3><p>Yaskawa E7 (CIMR-E7U) HVAC fan and pump drives using the built-in RS-422/485 terminals with H5-08 = 0 (Memobus/Modbus), per Parameter Access Technical Manual TM.E7.11 (rev 3016).</p><div class="meta">66 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-E7U, E7U, E7 Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/f7" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa F7 drive (CIMR-F7U, legacy) - Modbus RTU</h3><p>Yaskawa F7 (CIMR-F7U) general-purpose drives using the built-in RS-422/485 terminals R+/R-/S+/S-, per user manual TM.F7.01 Appendix D, with parameter and monitor addresses from TM.F7.11.</p><div class="meta">50 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-F7U, F7U, F7 Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/g7" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa G7 drive (CIMR-G7U, legacy) - Modbus RTU</h3><p>Yaskawa G7 (CIMR-G7U) drives using built-in Modbus RTU on terminals R+/R-/S+/S-, per the Modbus Communication Manual G7 TM.G7.11 (rev 07-01).</p><div class="meta">76 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-G7U, G7U, G7 Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/ga500" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa GA500 AC drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa GA500 drives using the built-in RS-485 MEMOBUS/Modbus port (terminal TB4), per technical reference SIEPC71061752 revision C.</p><div class="meta">48 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: CIPR-GA50U, GA500 Versatile Compact</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/ga800" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa GA800 AC drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa GA800 drives using the built-in RS-485 MEMOBUS/Modbus port, per technical reference SIEPC71061737 revision G.</p><div class="meta">34 registers &middot; 23 writable &middot; RTU</div><span class="sr-only"> Also known as: CIPR-GA80, GA800 Industrial AC Microdrive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/hv600" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa HV600 HVAC fan and pump drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa HV600 drives using the built-in RS-485 port with H5-08 = 0 (MEMOBUS/Modbus), per technical reference SIEPC71061732 revision F.</p><div class="meta">40 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: CIPR-HV60, HV600 HVAC drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/iqpump-p7u" data-row><span class="k">Variable frequency drive (pump)</span><h3>Yaskawa iQpump drive (P7U-based, legacy) - Modbus RTU</h3><p>Legacy Yaskawa iQpump drives built on the P7U platform (CIMR-P7U...), per user manual TM.iQp.01, using the built-in RS-422/485 terminals R+/R-/S+/S-.</p><div class="meta">44 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: iQpump, CIMR-P7U iQpump, iQpump Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/j1000" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa J1000 compact V/f drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa J1000 drives (CIMR-JU/JC) with the optional RS-422/485 MEMOBUS/Modbus interface, per Technical Manual SIEP C710606 31D.</p><div class="meta">56 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-JU, CIMR-JC, J1000 Compact V/f Control Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/p1000" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa P1000 industrial fan and pump drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa P1000 drives using the built-in RS-485/422 MEMOBUS/Modbus port (terminals R+, R-, S+, S-), per technical manual SIEP YAIP1U 01C.</p><div class="meta">39 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-PU, P1000 Industrial Fan and Pump Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/p7" data-row><span class="k">Variable frequency drive (fan / pump)</span><h3>Yaskawa P7 fan/pump drive (CIMR-P7U, legacy) - Modbus RTU</h3><p>Yaskawa P7 (CIMR-P7U) fan and pump drives using the built-in RS-422/485 terminals R+/R-/S+/S-, per user manual TM.P7.01 Appendix D.</p><div class="meta">25 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-P7U, P7U, P7 Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/p7b-bypass" data-row><span class="k">Variable frequency drive (fan / pump bypass package)</span><h3>Yaskawa P7B drive/bypass (legacy) - Modbus RTU</h3><p>Yaskawa P7B drive/bypass packages (P7 drive CIMR-P7U inside a bypass enclosure, option V native Modbus) using the drive&#x27;s RS-422/485 terminals, per technical manual TM.P7B.01 Appendix D.</p><div class="meta">25 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: P7B, P7 Bypass</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/u1000" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa U1000 Industrial MATRIX drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa U1000 matrix drives using the built-in RS-422/485 MEMOBUS/Modbus port (terminals R+, R-, S+, S-), per technical manual SIEP C710636 04E.</p><div class="meta">41 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-UU, U1000 Industrial MATRIX Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/v1000" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa V1000 AC drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa V1000 drives (CIMR-VU; 200 V single/three-phase and 400 V three-phase, 0.1-18.5 kW) using the built-in RS-422/485 MEMOBUS/Modbus terminals, per Technical Manual SIEP C710606 18F.</p><div class="meta">63 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-VU, V1000 Compact Vector Control Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/v7-v74x" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa V7 / V74X compact drive (legacy) - Modbus RTU</h3><p>Yaskawa V7 (CIMR-V7AM) and V74X (CIMR-V7CU) compact drives with built-in Modbus RTU (keypad RJ-45 or R+/R-/S+/S- terminals), per TM.V7.11 Rev 07-01.</p><div class="meta">26 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-V7AM, CIMR-V7CU, V74X</span></a></li></ul><h2>Other variable frequency drives register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/abb/acs355" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS355 machinery drive (embedded Modbus RTU)</h3><p>ACS355 drives with firmware 5.110 or later using the embedded fieldbus (Modbus RTU) over an FMBA-01 adapter on terminal X3 (EIA-485) or the panel port (RS-232).</p><div class="meta">55 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS355-01E, ACS355-03E, ACS355-01U, ACS355-03U, ACS355 with FMBA-01</span></a></li><li><a class="card" href="/modbus-register-maps/abb/dcs880" data-row><span class="k">Variable frequency drive (DC drive)</span><h3>ABB DCS880 DC drive (embedded Modbus RTU)</h3><p>DCS880 DC drives, firmware manual revision E, embedded fieldbus (EFB) Modbus RTU on control-board terminal XD2D, ABB Drives profile, 58.33 Addressing mode = Mode 0.</p><div class="meta">26 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: DCS880-S01, DCS880-S02, DCS880-H, DCS880-R</span></a></li><li><a class="card" href="/modbus-register-maps/bonfiglioli/active-cube" data-row><span class="k">Variable frequency drive</span><h3>Bonfiglioli ACTIVE / ACTIVE Cube inverter with CM-232 / CM-485 (Modbus RTU/ASCII)</h3><p>Bonfiglioli ACTIVE (ACT) and ACTIVE Cube (ACU 201/401/210/410) inverters with a CM-232 or CM-485 communication module set to Modbus, per manual VEC 383 R4 (04/23).</p><div class="meta">16 registers &middot; 10 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: ACTIVE Cube, ACU, ACU 201, ACU 401, ACU 210, ACU 410, ACTIVE, ACT, CM-232, CM-485, CM-MODBUS</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-51" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT Micro Drive FC 51 (Modbus RTU)</h3><p>VLT Micro Drive FC 51 on the built-in RS-485 port with 8-30 = Modbus, software 3.1x; registers per design guide MG02K402 and parameter data per programming guide MG02C702.</p><div class="meta">60 registers &middot; 28 writable &middot; RTU</div><span class="sr-only"> Also known as: FC 51, FC51, VLT Micro Drive, VLT Micro Drive FC 51</span></a></li><li><a class="card" href="/modbus-register-maps/invertek-drives/optidrive-e3" data-row><span class="k">Variable frequency drive</span><h3>Invertek Drives Optidrive E3 IP20 (built-in Modbus RTU)</h3><p>Invertek Optidrive E3 (ODE-3) IP20 drives on the RJ45 Modbus RTU port, per user guide 82-E3I20-IN V1.05.</p><div class="meta">29 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: ODE-3, Optidrive E3, ODE-3 IP20, Optidrive ODE-3</span></a></li><li><a class="card" href="/modbus-register-maps/lenze/scf-series" data-row><span class="k">Variable frequency drive</span><h3>Lenze SCF Series drive with Modbus module (basic network control)</h3><p>Lenze AC Tech SCF Series drives with the optional Modbus RTU communication module; application note AN0028/A1 (January 2008).</p><div class="meta">6 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: SCF, Lenze AC Tech SCF, AN0028</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/vfds/">All variable frequency drives Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.yaskawa.com/delegate/getAttachment?documentId=SIEPYAIZ1U03&amp;cmd=documents&amp;documentName=SIEPYAIZ1U03.pdf" rel="nofollow noopener" target="_blank">YASKAWA AC Drive Z1000 AC Drive for HVAC Fan and Pump Programming Manual &middot; SIEP YAIZ1U 03C</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
