{
 "manufacturer": "Yaskawa",
 "manufacturer_slug": "yaskawa",
 "model": "Z1000U HVAC matrix drive (MEMOBUS/Modbus RTU)",
 "model_slug": "z1000u",
 "short_model": "Z1000U",
 "aliases": [
  "Z1000U HVAC MATRIX Drive",
  "Z1000U Matrix"
 ],
 "equipment_type": "Variable frequency drive",
 "applies_to": "Yaskawa Z1000U HVAC matrix drives using the built-in serial terminals with H5-08 = 0 (MEMOBUS/Modbus), per programming manual SIEP C710636 10D.",
 "summary": "Yaskawa's low-harmonic matrix drive for HVAC fans and pumps, with a built-in serial port that runs MEMOBUS/Modbus RTU, Metasys N2, APOGEE FLN or BACnet. Command registers (run bits, frequency reference, PID target, outputs) start at 0001H, status and monitor registers at 0020H, and parameters are reachable at their hex numbers. This map covers command and status words, key monitors, fault/alarm bits and the b1/H5 setup parameters.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": 31,
  "baud": 9600,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "hex 0-based",
  "note": "Register numbers are hex and sent unchanged: the manual's read example asks slave 2 for starting register 0020H as Starting No. 00H 20H. Parameters use the hex numbers in the parameter list (H5-01 = 0425H)."
 },
 "default_word_order": null,
 "firmware": null,
 "source": {
  "title": "Z1000U HVAC MATRIX Drive Programming Manual",
  "doc_number": "SIEP C710636 10D",
  "revision_date": null,
  "url": "https://www.yaskawa.com/delegate/getAttachment?documentId=SIEPC71063610&cmd=documents&documentName=SIEPC71063610.pdf",
  "pages": "H5 parameter list p. 226, b1 list in Appendix A, B.4 H5 descriptions pp. 285-287, function codes and read example in B.5-B.7, B.9 MEMOBUS/Modbus data table pp. 295-300, Enter command section."
 },
 "notes": [
  "Frequency registers 0002H, 0023H and 0024H use the units chosen in o1-03, so they are left unscaled.",
  "Left out: analog/pulse output settings (0007H, 0008H, 000AH, 001BH-001DH), 0025H output voltage (unit switched by H5-10), 0026H output current (unit footnote varies), 0027H output power, 0028H/0032H torque reference, 002FH frequency reference bias, 003EH/003FH output frequency in r/min or 0.01 % (sign not stated), the U-monitor and fault-trace blocks from 0040H and 00ABH rated current.",
  "0031H is printed as Control Circuit Voltage (1 Vdc units) in this manual; it is kept with that name.",
  "The H5 parameter table prints H5-02's address as (426); it is listed here as 0426H, between the printed 0425H and 0427H.",
  "Only function codes 03H (read, max. 16 registers), 08H (loopback) and 10H (write multiple) are supported; use 10H for single writes.",
  "With H5-11 = 0 (default), parameter writes take effect only after the Enter command (0900H or 0910H). Command registers do not need Enter.",
  "Data length 8 bits and 1 stop bit are fixed. H5-02 = 8 (115.2 kbps) is not available when H5-08 = 0 (Modbus)."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 1,
   "documented": "0001H",
   "name": "Operation commands and multi-function inputs",
   "description": "Run bits follow H5-12; bits 4-B drive multi-function inputs 1-8.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "H5-12=0: forward run (1) / stop; H5-12=1: run (1) / stop",
    "1": "H5-12=0: reverse run (1) / stop; H5-12=1: reverse (1) / forward",
    "2": "External fault EF0",
    "3": "Fault reset",
    "4": "Multi-function input 1 (ComRef when H1-01 = 40)",
    "5": "Multi-function input 2 (ComCtrl when H1-02 = 41)",
    "6": "Multi-function input 3",
    "7": "Multi-function input 4",
    "8": "Multi-function input 5",
    "9": "Multi-function input 6",
    "10": "Multi-function input 7",
    "11": "Multi-function input 8"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "0002H",
   "name": "Frequency reference",
   "description": "Units set by o1-03.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3,
   "documented": "0003H",
   "name": "Output voltage gain",
   "description": "20-2000 (2.0-200.0 %), 1000 at power-up.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4,
   "documented": "0004H",
   "name": "Torque reference / torque limit",
   "description": "Signed; only with torque control.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5,
   "documented": "0005H",
   "name": "Torque compensation",
   "description": "Signed; only with torque control.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "0006H",
   "name": "PID target",
   "description": "Signed; enable with 000FH bit 1.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9,
   "documented": "0009H",
   "name": "Multi-function digital output settings",
   "description": "Drive the outputs from the network.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "Contact output 1 M1-M2",
    "1": "Contact output 2 M3-M4",
    "2": "Contact output 3 MD-ME-MF",
    "6": "Enable bit 7",
    "7": "Fault contact MA/MB-MC"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15,
   "documented": "000FH",
   "name": "Control selection setting",
   "description": "Enables network setpoints and broadcast terminal inputs.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "1": "PID setpoint input",
    "2": "Torque reference/limit from Modbus",
    "3": "Torque compensation from Modbus",
    "12": "Broadcast terminal S5 input",
    "13": "Broadcast terminal S6 input",
    "14": "Broadcast terminal S7 input",
    "15": "Broadcast terminal S8 input"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32,
   "documented": "0020H",
   "name": "Drive status 1",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "During run",
    "1": "During reverse",
    "2": "Drive ready",
    "3": "Fault",
    "4": "Data setting error",
    "5": "Contact output M1-M2",
    "6": "Contact output 2 M3-M4",
    "7": "Contact output 3 MD-ME-MF",
    "14": "ComRef enabled",
    "15": "ComCtrl enabled"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 33,
   "documented": "0021H",
   "name": "Fault contents 1",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "oC overcurrent / GF ground fault",
    "1": "ov control circuit overvoltage",
    "2": "oL2 overload",
    "3": "oH1 overheat / oH2 heatsink overheat warning",
    "6": "FbL / FbH PID feedback loss",
    "7": "EF to EF8 external fault",
    "8": "CPFxx hardware fault (incl. oFx)",
    "9": "oL1 motor overload, oL3/oL4 overtorque, UL3/UL4 undertorque",
    "10": "PGo / PGoH PG fault, oS overspeed, dEv speed deviation",
    "11": "Uv / AUv / Fdv power supply fault",
    "12": "Uv1/Uv2/Uv3/Fdv/AUv/SrC power supply fault",
    "13": "LF output phase loss",
    "14": "CE Modbus / bUS option communication error",
    "15": "oPr external operator connection fault"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 34,
   "documented": "0022H",
   "name": "Data link status",
   "description": "Errors from the last write.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Writing data or switching motors",
    "3": "Upper or lower limit error",
    "4": "Data conformity error",
    "5": "Writing to EEPROM",
    "6": "0 = write to EEPROM, 1 = RAM only (H5-17 = 1)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 35,
   "documented": "0023H",
   "name": "Frequency reference monitor",
   "description": "Units set by o1-03.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 36,
   "documented": "0024H",
   "name": "Output frequency",
   "description": "Units set by o1-03.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 41,
   "documented": "0029H",
   "name": "Fault contents 2",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "1": "GF ground fault",
    "3": "LF output phase loss",
    "6": "oH4 motor overheat 2 (PTC)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 42,
   "documented": "002AH",
   "name": "Alarm contents 1",
   "description": "Alarms that do not trip the drive.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "2": "EF run command input error",
    "3": "bb baseblock",
    "4": "oL3 overtorque 1",
    "5": "oH heatsink overheat",
    "6": "ov control circuit overvoltage",
    "7": "Uv control circuit undervoltage",
    "8": "FAn fan fault",
    "9": "CE Modbus communication error",
    "10": "bUS option communication error",
    "11": "UL3/UL4 undertorque",
    "12": "oH3 motor overheat",
    "13": "FbL / FbH PID feedback loss",
    "15": "CALL serial transmission error"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 43,
   "documented": "002BH",
   "name": "Input terminal status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Terminal S1 closed",
    "1": "Terminal S2 closed",
    "2": "Terminal S3 closed",
    "3": "Terminal S4 closed",
    "4": "Terminal S5 closed",
    "5": "Terminal S6 closed",
    "6": "Terminal S7 closed",
    "7": "Terminal S8 closed"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 44,
   "documented": "002CH",
   "name": "Drive status 2",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "During run",
    "1": "Zero speed",
    "2": "Speed agree",
    "3": "User speed agree",
    "4": "Frequency detection 1",
    "5": "Frequency detection 2",
    "6": "Drive ready",
    "7": "During undervoltage",
    "8": "During baseblock",
    "9": "Frequency reference from operator keypad",
    "10": "Run command from operator keypad",
    "11": "Over/undertorque 1, 2",
    "12": "Frequency reference loss",
    "13": "During fault restart",
    "14": "Fault",
    "15": "Communication timeout"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 45,
   "documented": "002DH",
   "name": "Output terminal status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Contact output 1 M1-M2",
    "1": "Contact output 2 M3-M4",
    "2": "Contact output 3 MD-ME-MF",
    "7": "Fault contact MA/MB-MC"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 49,
   "documented": "0031H",
   "name": "Control circuit voltage",
   "description": "As printed (1 Vdc units).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 56,
   "documented": "0038H",
   "name": "PID feedback",
   "description": "Unsigned; 100 % = max. output frequency.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 57,
   "documented": "0039H",
   "name": "PID input",
   "description": "Signed; 100 % = max. output frequency.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 58,
   "documented": "003AH",
   "name": "PID output",
   "description": "Signed; 100 % = max. output frequency.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61,
   "documented": "003DH",
   "name": "Communications error contents",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "CRC error",
    "1": "Data length error",
    "3": "Parity error",
    "4": "Overrun error",
    "5": "Framing error",
    "6": "Timeout"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 384,
   "documented": "0180H",
   "name": "b1-01 Frequency reference selection (AUTO mode)",
   "description": "Set 2 for a Modbus frequency reference.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "HOA keypad",
    "1": "Terminals (analog input)",
    "2": "Serial communications",
    "3": "Option card"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 385,
   "documented": "0181H",
   "name": "b1-02 Run command selection (AUTO mode)",
   "description": "Set 2 to take Run from Modbus.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Control circuit terminal",
    "2": "Serial communications",
    "3": "Option card"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1061,
   "documented": "0425H",
   "name": "H5-01 Drive node address",
   "description": "0-FFH, default 1FH. Power-cycle after change.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1062,
   "documented": "0426H",
   "name": "H5-02 Communication speed selection (table prints 426)",
   "description": "Default 3 with Modbus. Setting 8 is not allowed with Modbus.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "1200 bps",
    "1": "2400 bps",
    "2": "4800 bps",
    "3": "9600 bps",
    "4": "19.2 kbps",
    "5": "38.4 kbps",
    "6": "57.6 kbps",
    "7": "76.8 kbps",
    "8": "115.2 kbps (not available with H5-08 = 0 Modbus)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1063,
   "documented": "0427H",
   "name": "H5-03 Communication parity selection",
   "description": "Default 0.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No parity",
    "1": "Even parity",
    "2": "Odd parity"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1064,
   "documented": "0428H",
   "name": "H5-04 Stopping method after CE",
   "description": "Default 3.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Ramp to stop",
    "1": "Coast to stop",
    "2": "Fast stop",
    "3": "Alarm only",
    "4": "Run at d1-04"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1065,
   "documented": "0429H",
   "name": "H5-05 Communication fault detection selection",
   "description": "Default 1.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Disabled",
    "1": "Enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1066,
   "documented": "042AH",
   "name": "H5-06 Drive transmit wait time",
   "description": "5-65 ms, default 5 ms.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ms",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1067,
   "documented": "042BH",
   "name": "H5-07 RTS control selection",
   "description": "Default 1; 0 only for point-to-point RS-422.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Disabled (RTS always on)",
    "1": "Enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1077,
   "documented": "0435H",
   "name": "H5-09 Communications fault detection time",
   "description": "0.0-10.0 s, default 2.0 s.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1078,
   "documented": "0436H",
   "name": "H5-10 Unit selection for register 0025H",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "0.1 V units",
    "1": "1 V units"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1084,
   "documented": "043CH",
   "name": "H5-11 Communications enter function selection",
   "description": "Default 0.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Enter command necessary",
    "1": "Enter command not necessary"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1085,
   "documented": "043DH",
   "name": "H5-12 Run command method selection",
   "description": "Meaning of 0001H bits 0/1; default 0.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "FWD/Stop, REV/Stop",
    "1": "Run/Stop, FWD/REV"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1581,
   "documented": "062DH",
   "name": "H5-08 Communication protocol selection",
   "description": "Default 0; must be 0 for Modbus.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "MEMOBUS/Modbus",
    "1": "N2 (Metasys)",
    "2": "P1 (APOGEE FLN)",
    "3": "BACnet"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2304,
   "documented": "0900H",
   "name": "Enter command (save to EEPROM)",
   "description": "Write 0 to store written parameters in EEPROM.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2320,
   "documented": "0910H",
   "name": "Enter command (RAM only)",
   "description": "Write 0 to apply written parameters without saving.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Keep H5-08 = 0, set H5-01..H5-03 and power-cycle, then b1-01 = 2 and b1-02 = 2 so the AUTO-mode frequency reference and Run come from Modbus. Write 0001H (run bits) and 0002H (frequency reference) with function 10H and poll 0020H, 0021H, 002AH and 002CH.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 1,
    "why": "Run/stop, direction, fault reset"
   },
   {
    "table": "holding_register",
    "address": 2,
    "why": "Frequency reference (o1-03 units)"
   },
   {
    "table": "holding_register",
    "address": 32,
    "why": "Drive status 1"
   },
   {
    "table": "holding_register",
    "address": 33,
    "why": "Fault contents 1"
   },
   {
    "table": "holding_register",
    "address": 36,
    "why": "Output frequency"
   },
   {
    "table": "holding_register",
    "address": 42,
    "why": "Alarm contents 1"
   },
   {
    "table": "holding_register",
    "address": 44,
    "why": "Drive status 2 incl. comm timeout"
   }
  ],
  "enable": "H5-08 = 0 selects MEMOBUS/Modbus (1 = N2, 2 = APOGEE FLN, 3 = BACnet). Set H5-01 node address (default 1FH), H5-02 speed (default 3 = 9600 bps) and H5-03 parity (default 0 = none), then cycle power. For AUTO-mode control set b1-01 = 2 and b1-02 = 2.",
  "watchdog": "H5-05 = 1 (default) enables CE detection after H5-09 (0.0-10.0 s, default 2.0 s) without data; H5-04 sets the reaction (0 ramp, 1 coast, 2 fast stop, 3 alarm only - default, 4 run at d1-04).",
  "quirks": [
   "Registers are hex and 0-based: 0020H is sent as 00 20.",
   "No function 06H; use 10H.",
   "Parameter writes need the Enter command unless H5-11 = 1."
  ],
  "setup": [
   "Wire the serial terminals R+, R-, S+, S-; keep H5-07 = 1 (RTS control) for RS-485.",
   "Power-cycle after changing the H5 communication settings."
  ],
  "gotchas": [
   "Network inputs in 0001H are ORed with the physical terminals.",
   "b1-01/b1-02 set the AUTO-mode sources; HAND mode on the HOA keypad uses its own sources."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/yaskawa/z1000u",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
