<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Yokogawa UM33A Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Yokogawa UM33A Modbus register map: 12 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/yokogawa/um33a">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Yokogawa UM33A Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Yokogawa UM33A Modbus register map: 12 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/yokogawa/um33a">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Yokogawa UM33A Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Yokogawa UM33A Modbus register map: 12 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/yokogawa/um33a",
   "url": "https://easymodbus.com/modbus-register-maps/yokogawa/um33a",
   "name": "Yokogawa UM33A Modbus Register List & Map | Easy Modbus",
   "description": "Yokogawa UM33A Modbus register map: 12 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/yokogawa/um33a#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/yokogawa/um33a#dataset",
   "name": "Yokogawa UTAdvanced UM33A digital indicator with alarms Modbus register map",
   "description": "The UM33A is a single-input digital indicator with up to eight alarms in Yokogawa's UTAdvanced family. Its D registers map one-to-one onto Modbus holding registers. This map covers the process monitoring block: PV, input and A/D error flags, alarm and alarm-output states, latch states and parameter/option error words. Yokogawa UM33A Modbus register map: 12 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/yokogawa/um33a",
   "keywords": [
    "Yokogawa UTAdvanced UM33A digital indicator with alarms Modbus register map",
    "Yokogawa UTAdvanced UM33A digital indicator with alarms Modbus registers",
    "Yokogawa Modbus map",
    "UM33A Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "UTAdvanced Series Communication Interface (RS-485, Ethernet) User's Manual",
    "url": "https://web-material3.yokogawa.com/IM05P07A01-01EN.pdf",
    "author": {
     "@type": "Organization",
     "name": "Yokogawa"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Yokogawa UTAdvanced UM33A digital indicator with alarms",
    "description": "Sensor (digital indicator with alarms)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/yokogawa/um33a.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/yokogawa/um33a.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Yokogawa UTAdvanced UM33A digital indicator with alarms have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 12 registers: 12 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Yokogawa UTAdvanced UM33A digital indicator with alarms Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual lists D register numbers; the Modbus reference is the D number with D replaced by 4 (D2003 = 42003) and the wire address is that minus 40001, as printed in the H No. column (07D2H)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Yokogawa UTAdvanced UM33A digital indicator with alarms?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 2002 PV_L1 measured value (PV (D2003)); HR 2001 PV1.E_L1 PV input error status (PV input error flags (D2002)); HR 2010 ALM_L1 alarm 1-8 status (Alarm status (D2011)); HR 2036 ALO_L1 alarm output 1-8 status (Alarm output status (D2037))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Yokogawa UTAdvanced UM33A digital indicator with alarms?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the communication setup parameters PSL, BPS, PRI, STP, DLN and ADR on the keypad (factory protocol is Modbus RTU)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Yokogawa UTAdvanced UM33A digital indicator with alarms Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is UTAdvanced Series Communication Interface (RS-485, Ethernet) User's Manual (IM 05P07A01-01EN 13th Edition), revision 2026-03, published free by Yokogawa at https://web-material3.yokogawa.com/IM05P07A01-01EN.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Yokogawa",
     "item": "https://easymodbus.com/modbus-register-maps/yokogawa/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "UTAdvanced UM33A digital indicator with alarms",
     "item": "https://easymodbus.com/modbus-register-maps/yokogawa/um33a"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/yokogawa/">Yokogawa</a></li><li aria-current="page">UTAdvanced UM33A digital indicator with alarms</li></ol>
<p class="eyebrow">Sensor (digital indicator with alarms) &middot; Modbus register map</p><h1><span class="mfr">Yokogawa</span> UTAdvanced UM33A digital indicator with alarms Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The UM33A is a single-input digital indicator with up to eight alarms in Yokogawa&#x27;s UTAdvanced family. Its D registers map one-to-one onto Modbus holding registers. This map covers the process monitoring block: PV, input and A/D error flags, alarm and alarm-output states, latch states and parameter/option error words.</p>
<p>This page lists <strong>12 Modbus registers</strong> for the Yokogawa UTAdvanced UM33A digital indicator with alarms &mdash; 0 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Yokogawa&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/yokogawa/">Yokogawa</a></dd></div><div><dt>Model</dt><dd>UTAdvanced UM33A digital indicator with alarms</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/valves-actuators-sensors/">Sensor (digital indicator with alarms)</a></dd></div><div><dt>Registers</dt><dd>12 (0 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus ASCII</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>Also known as</dt><dd>UM33A</dd></div><div><dt>Source document</dt><dd><a href="https://web-material3.yokogawa.com/IM05P07A01-01EN.pdf" rel="nofollow noopener" target="_blank">UTAdvanced Series Communication Interface (RS-485, Ethernet) User&#x27;s Manual &middot; IM 05P07A01-01EN 13th Edition &middot; rev. 2026-03</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/yokogawa/um33a.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/yokogawa/um33a.json">JSON</a>
  <a class="btn" href="https://web-material3.yokogawa.com/IM05P07A01-01EN.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Yokogawa UTAdvanced UM33A digital indicator with alarms</h2>
<div class="answer"><b>Integration in brief</b><p>Use the factory Modbus RTU setting, then read D2001-D2003 for errors and PV and D2011/D2037 for alarm and relay states.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-2002">HR 2002</a></td><td class="n">PV_L1 measured value</td><td class="f">INT16</td><td>PV (D2003)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2001">HR 2001</a></td><td class="n">PV1.E_L1 PV input error status</td><td class="f">BITMAP16</td><td>PV input error flags (D2002)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2010">HR 2010</a></td><td class="n">ALM_L1 alarm 1-8 status</td><td class="f">BITMAP16</td><td>Alarm status (D2011)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2036">HR 2036</a></td><td class="n">ALO_L1 alarm output 1-8 status</td><td class="f">BITMAP16</td><td>Alarm output status (D2037)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set the communication setup parameters PSL, BPS, PRI, STP, DLN and ADR on the keypad (factory protocol is Modbus RTU).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Wire address = D number - 1 (D2003 = 07D2H).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Factory defaults: Modbus RTU, 19200 bps, even parity, 1 stop bit, 8 data bits, address 1.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Reading undefined (blank) D registers is not allowed and can upset the unit.</li></ul>
</section>
<h2 id="registers">Yokogawa UTAdvanced UM33A digital indicator with alarms Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>12</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">12 of 12 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Yokogawa UTAdvanced UM33A digital indicator with alarms Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-2000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2000<small>doc D2001</small></td><td class="n">AD1.E A/D converter error status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = PV input A/D converter error; bit 5 = PV input RJC error; bit 8 = PV input burnout error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2001<small>doc D2002</small></td><td class="n">PV1.E_L1 PV input error status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = PV input burnout; bit 4 = PV over-scale; bit 5 = PV under-scale</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2002<small>doc D2003</small></td><td class="n">PV_L1 measured value</td><td class="d">-5 to 105 % of input range, engineering value without decimal point.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2010<small>doc D2011</small></td><td class="n">ALM_L1 alarm 1-8 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1 ON; bit 1 = Alarm 2 ON; bit 2 = Alarm 3 ON; bit 4 = Alarm 4 ON; bit 5 = Alarm 5 ON; bit 6 = Alarm 6 ON; bit 8 = Alarm 7 ON; bit 9 = Alarm 8 ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2036"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2036<small>doc D2037</small></td><td class="n">ALO_L1 alarm output 1-8 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm output 1 contact closed; bit 1 = Alarm output 2 contact closed; bit 2 = Alarm output 3 contact closed; bit 4 = Alarm output 4 contact closed; bit 5 = Alarm output 5 contact closed; bit 6 = Alarm output 6 contact closed; bit 8 = Alarm output 7 contact closed; bit 9 = Alarm output 8 contact closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2065"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2065<small>doc D2066</small></td><td class="n">DIMG message display status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Message 1 displayed; bit 1 = Message 2 displayed; bit 2 = Message 3 displayed; bit 4 = Message 4 displayed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2067"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2067<small>doc D2068</small></td><td class="n">PA.ER parameter error status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = System data error; bit 1 = Calibration value error; bit 2 = User default value error; bit 4 = Setup parameter error; bit 5 = Operation parameter error; bit 8 = Faulty FRAM; bit 10 = Control parameter error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2069"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2069<small>doc D2070</small></td><td class="n">OP.ER option error status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = E1 terminal hardware not responding; bit 8 = E1 communication error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2070"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2070<small>doc D2071</small></td><td class="n">ALOLA1_L1 alarm latch-1 output status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1 latch-1; bit 1 = Alarm 2 latch-1; bit 2 = Alarm 3 latch-1; bit 4 = Alarm 4 latch-1; bit 5 = Alarm 5 latch-1; bit 6 = Alarm 6 latch-1; bit 8 = Alarm 7 latch-1; bit 9 = Alarm 8 latch-1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2072"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2072<small>doc D2073</small></td><td class="n">ALOLA2_L1 alarm latch-2 output status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1 latch-2; bit 1 = Alarm 2 latch-2; bit 2 = Alarm 3 latch-2; bit 4 = Alarm 4 latch-2; bit 5 = Alarm 5 latch-2; bit 6 = Alarm 6 latch-2; bit 8 = Alarm 7 latch-2; bit 9 = Alarm 8 latch-2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2074"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2074<small>doc D2075</small></td><td class="n">ALOLA3_L1 alarm latch-3 output status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1 latch-3; bit 1 = Alarm 2 latch-3; bit 2 = Alarm 3 latch-3; bit 4 = Alarm 4 latch-3; bit 5 = Alarm 5 latch-3; bit 6 = Alarm 6 latch-3; bit 8 = Alarm 7 latch-3; bit 9 = Alarm 8 latch-3</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2076"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2076<small>doc D2077</small></td><td class="n">ALOLA4_L1 alarm latch-4 output status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1 latch-4; bit 1 = Alarm 2 latch-4; bit 2 = Alarm 3 latch-4; bit 4 = Alarm 4 latch-4; bit 5 = Alarm 5 latch-4; bit 6 = Alarm 6 latch-4; bit 8 = Alarm 7 latch-4; bit 9 = Alarm 8 latch-4</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>All registers are 16-bit and read-only in this block (D2001-D2100).</li><li>PV is sent without its decimal point; the position follows the input&#x27;s decimal point setting.</li><li>Alarm setpoints and setup parameters (D2501 onward) are not included in this map.</li><li>Bits 3 and 7 are unused in the 8-alarm words; alarms 4 and 7 sit on bits 4 and 8.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Yokogawa UTAdvanced UM33A digital indicator with alarms</h2><div class="faq"><details open><summary>What Modbus registers does the Yokogawa UTAdvanced UM33A digital indicator with alarms have?</summary><p>This map lists 12 registers: 12 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Yokogawa UTAdvanced UM33A digital indicator with alarms Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual lists D register numbers; the Modbus reference is the D number with D replaced by 4 (D2003 = 42003) and the wire address is that minus 40001, as printed in the H No. column (07D2H).</p></details><details><summary>What are the minimum Modbus registers to integrate the Yokogawa UTAdvanced UM33A digital indicator with alarms?</summary><p>Start with HR 2002 PV_L1 measured value (PV (D2003)); HR 2001 PV1.E_L1 PV input error status (PV input error flags (D2002)); HR 2010 ALM_L1 alarm 1-8 status (Alarm status (D2011)); HR 2036 ALO_L1 alarm output 1-8 status (Alarm output status (D2037)).</p></details><details><summary>How do I enable Modbus control of the Yokogawa UTAdvanced UM33A digital indicator with alarms?</summary><p>Set the communication setup parameters PSL, BPS, PRI, STP, DLN and ADR on the keypad (factory protocol is Modbus RTU).</p></details><details><summary>Where is the official Yokogawa UTAdvanced UM33A digital indicator with alarms Modbus documentation?</summary><p>The source is UTAdvanced Series Communication Interface (RS-485, Ethernet) User&#x27;s Manual (IM 05P07A01-01EN 13th Edition), revision 2026-03, published free by Yokogawa at https://web-material3.yokogawa.com/IM05P07A01-01EN.pdf.</p></details></div>
<h2>More Yokogawa Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/yokogawa/ut35a-ut32a" data-row><span class="k">Sensor (digital indicating temperature controller)</span><h3>Yokogawa UTAdvanced UT35A / UT32A digital indicating controller</h3><p>Yokogawa UT35A and UT32A single-loop controllers with RS-485 or Ethernet communication; D-register map from IM 05P07A01-01EN chapter 8 (UT32A-D loop 2 and UP35A/UP32A program items excluded).</p><div class="meta">52 registers &middot; 29 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: UT35A, UT32A, UT35A/MDL, UT32A/MDL</span></a></li><li><a class="card" href="/modbus-register-maps/yokogawa/ut35a-l" data-row><span class="k">Sensor (limit controller)</span><h3>Yokogawa UTAdvanced UT35A-L limit controller</h3><p>Yokogawa UT35A-L limit controllers with RS-485 (Modbus RTU/ASCII); process monitoring D registers from IM 05P07A01-01EN chapter 12.</p><div class="meta">16 registers &middot; 0 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: UT35A-L</span></a></li></ul><h2>Other valves, actuators &amp; sensors register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/belimo/air-water-actuators-mod" data-row><span class="k">Actuator / valve (damper and valve actuator)</span><h3>Belimo Air/water actuators with Modbus RTU (..24A-MOD)</h3><p>Belimo ..M(C)24A-MOD, ..R24A-MOD, ..V(K)24A-MOD, ..F24A-MOD, ..RF24A-MOD and ..H24A-MOD air/water actuators, per Modbus interface description edition 2026-05 / V3.08.</p><div class="meta">22 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: LM24A-MOD, NM24A-MOD, SM24A-MOD, GM24A-MOD, LMC24A-MOD, NMC24A-MOD, NR24A-MOD, LR24A-MOD, NV24A-MOD, NVK24A-MOD, LF24A-MOD, NF24A-MOD, NRF24A-MOD, LRF24A-MOD, LH24A-MOD, SH24A-MOD</span></a></li><li><a class="card" href="/modbus-register-maps/johnson-controls/gs3000" data-row><span class="k">Sensor</span><h3>Johnson Controls GS3000 indoor Modbus carbon monoxide transmitter</h3><p>Johnson Controls GS3000 / GS3001 electrochemical CO transmitters with RS-485 Modbus RTU, per installation guide 24-11484-00021 (2020-10-01).</p><div class="meta">2 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: GS3000, GS3001, 24-11484-00021</span></a></li><li><a class="card" href="/modbus-register-maps/rle-technologies/ld5200" data-row><span class="k">Sensor (leak detection controller)</span><h3>RLE Technologies LD5200 leak detection controller (Modbus RTU / Modbus TCP slave)</h3><p>RLE LD5200 distance-read leak detection controller, user guide version 04.22 (firmware 2.3.1).</p><div class="meta">47 registers &middot; 4 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: LD5200</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/qfa3150-mo" data-row><span class="k">Sensor (room humidity / temperature)</span><h3>Siemens QFA3150/MO room humidity and temperature sensor (Modbus RTU)</h3><p>Siemens QFA3150/MO room relative humidity and temperature sensor, basic documentation edition a (2021-01).</p><div class="meta">10 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: QFA3150/MO, S55720-S535</span></a></li><li><a class="card" href="/modbus-register-maps/vts/co2-sens-d-modrtu" data-row><span class="k">Sensor</span><h3>VTS CO2-SENS-D-MODRTU</h3><p>VTS CO2-SENS-D-MODRTU duct CO2 transducer (MH-Z19B sensing module), manual ver. 2.0 (11.2021).</p><div class="meta">8 registers &middot; 3 writable &middot; RTU</div><span class="sr-only"> Also known as: CO2 transducer CO2-SENS-D-MODRTU, VTS duct CO2 sensor</span></a></li><li><a class="card" href="/modbus-register-maps/dfrobot/sen0662" data-row><span class="k">Sensor (particulate matter)</span><h3>DFRobot SEN0662 Gravity BMV080 PM2.5 air quality sensor (UART Modbus RTU)</h3><p>DFRobot SEN0662 Gravity BMV080 module with its DIP switch set to UART, firmware V1.0.0 / register map version 4, per the DFRobot wiki register page.</p><div class="meta">26 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: SEN0662, Gravity BMV080, BMV080 PM2.5 sensor, DFRobot BMV080</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/valves-actuators-sensors/">All valves, actuators &amp; sensors Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://web-material3.yokogawa.com/IM05P07A01-01EN.pdf" rel="nofollow noopener" target="_blank">UTAdvanced Series Communication Interface (RS-485, Ethernet) User&#x27;s Manual &middot; IM 05P07A01-01EN 13th Edition &middot; rev. 2026-03</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
