<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Yokogawa UP35A/UP32A Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Yokogawa UP35A/UP32A Modbus register map: 40 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/yokogawa/up35a-up32a">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Yokogawa UP35A/UP32A Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Yokogawa UP35A/UP32A Modbus register map: 40 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/yokogawa/up35a-up32a">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Yokogawa UP35A/UP32A Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Yokogawa UP35A/UP32A Modbus register map: 40 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/yokogawa/up35a-up32a",
   "url": "https://easymodbus.com/modbus-register-maps/yokogawa/up35a-up32a",
   "name": "Yokogawa UP35A/UP32A Modbus Register List & Map | Easy Modbus",
   "description": "Yokogawa UP35A/UP32A Modbus register map: 40 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/yokogawa/up35a-up32a#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/yokogawa/up35a-up32a#dataset",
   "name": "Yokogawa UTAdvanced UP35A / UP32A program controller Modbus register map",
   "description": "The UP35A and UP32A are compact UTAdvanced program (ramp/soak) controllers with up to 2 patterns (4 with option /AP) and one loop. Its D registers map one-to-one onto Modbus holding registers over RS-485 (Modbus RTU/ASCII) or Modbus/TCP on Ethernet models. This map covers process data, program status and events, local-mode settings and the program operation commands. Yokogawa UP35A/UP32A Modbus register map: 40 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/yokogawa/up35a-up32a",
   "keywords": [
    "Yokogawa UTAdvanced UP35A / UP32A program controller Modbus register map",
    "Yokogawa UTAdvanced UP35A / UP32A program controller Modbus registers",
    "Yokogawa Modbus map",
    "UP35A Modbus register map",
    "UP32A Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "UTAdvanced Series Communication Interface (RS-485, Ethernet) User's Manual",
    "url": "https://web-material3.yokogawa.com/IM05P07A01-01EN.pdf",
    "author": {
     "@type": "Organization",
     "name": "Yokogawa"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Yokogawa UTAdvanced UP35A / UP32A program controller",
    "description": "Sensor (program temperature controller)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/yokogawa/up35a-up32a.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/yokogawa/up35a-up32a.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Yokogawa UTAdvanced UP35A / UP32A program controller have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 40 registers: 40 holding registers. 13 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Yokogawa UTAdvanced UP35A / UP32A program controller Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual lists D register numbers (D2003). The Modbus reference number replaces the D with 4 (42003) and the wire address is that minus 40001, printed in the table's H No. column (D2003 = 07D2H)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Yokogawa UTAdvanced UP35A / UP32A program controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 2002 PV_L1 measured value (Loop-1 PV (D2003)); HR 2003 CSP_L1 control setpoint (Loop-1 SP (D2004)); HR 2007 MOD_L1 operation mode status (UP35A/UP32A) (Operation mode status (D2008)); HR 2015 SEG.N current segment number (Current segment (D2016)); HR 2010 ALM_L1 alarm status (Alarm status (D2011)); HR 2315 MODE program operation mode (Program MODE (D2316)); HR 2321 PTNO. program pattern number selection (Pattern number (D2322))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Yokogawa UTAdvanced UP35A / UP32A program controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the communication setup parameters (protocol MBRTU or MBASC, baud, parity, stop bits, data length, address) on the keypad. Ethernet models use Modbus/TCP on port 502 by default."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Yokogawa UTAdvanced UP35A / UP32A program controller Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is UTAdvanced Series Communication Interface (RS-485, Ethernet) User's Manual (IM 05P07A01-01EN 13th Edition), revision 2026-03, published free by Yokogawa at https://web-material3.yokogawa.com/IM05P07A01-01EN.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Yokogawa",
     "item": "https://easymodbus.com/modbus-register-maps/yokogawa/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "UTAdvanced UP35A / UP32A program controller",
     "item": "https://easymodbus.com/modbus-register-maps/yokogawa/up35a-up32a"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/yokogawa/">Yokogawa</a></li><li aria-current="page">UTAdvanced UP35A / UP32A program controller</li></ol>
<p class="eyebrow">Sensor (program temperature controller) &middot; Modbus register map</p><h1><span class="mfr">Yokogawa</span> UTAdvanced UP35A / UP32A program controller Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The UP35A and UP32A are compact UTAdvanced program (ramp/soak) controllers with up to 2 patterns (4 with option /AP) and one loop. Its D registers map one-to-one onto Modbus holding registers over RS-485 (Modbus RTU/ASCII) or Modbus/TCP on Ethernet models. This map covers process data, program status and events, local-mode settings and the program operation commands.</p>
<p>This page lists <strong>40 Modbus registers</strong> for the Yokogawa UTAdvanced UP35A / UP32A program controller &mdash; 13 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Yokogawa&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/yokogawa/">Yokogawa</a></dd></div><div><dt>Model</dt><dd>UTAdvanced UP35A / UP32A program controller</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/temperature-process-controllers/">Sensor (program temperature controller)</a></dd></div><div><dt>Registers</dt><dd>40 (13 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus ASCII, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>Also known as</dt><dd>UP35A, UP32A</dd></div><div><dt>Source document</dt><dd><a href="https://web-material3.yokogawa.com/IM05P07A01-01EN.pdf" rel="nofollow noopener" target="_blank">UTAdvanced Series Communication Interface (RS-485, Ethernet) User&#x27;s Manual &middot; IM 05P07A01-01EN 13th Edition &middot; rev. 2026-03</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/yokogawa/up35a-up32a.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/yokogawa/up35a-up32a.json">JSON</a>
  <a class="btn" href="https://web-material3.yokogawa.com/IM05P07A01-01EN.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Yokogawa UTAdvanced UP35A / UP32A program controller</h2>
<div class="answer"><b>Integration in brief</b><p>Select a pattern with D2322 and start it with D2316 = 1 (PROG); stop with 0 (RESET). Poll D2003-D2008 for PV, SP, output and mode, D2015-D2017 for pattern, segment and remaining time, and D2040 for time events.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-2002">HR 2002</a></td><td class="n">PV_L1 measured value</td><td class="f">INT16</td><td>Loop-1 PV (D2003)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2003">HR 2003</a></td><td class="n">CSP_L1 control setpoint</td><td class="f">INT16</td><td>Loop-1 SP (D2004)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2007">HR 2007</a></td><td class="n">MOD_L1 operation mode status (UP35A/UP32A)</td><td class="f">BITMAP16</td><td>Operation mode status (D2008)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2015">HR 2015</a></td><td class="n">SEG.N current segment number</td><td class="f">UINT16</td><td>Current segment (D2016)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2010">HR 2010</a></td><td class="n">ALM_L1 alarm status</td><td class="f">BITMAP16</td><td>Alarm status (D2011)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2315">HR 2315</a></td><td class="n">MODE program operation mode</td><td class="f">UINT16</td><td>Program MODE (D2316)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2321">HR 2321</a></td><td class="n">PTNO. program pattern number selection</td><td class="f">UINT16</td><td>Pattern number (D2322)</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set the communication setup parameters (protocol MBRTU or MBASC, baud, parity, stop bits, data length, address) on the keypad. Ethernet models use Modbus/TCP on port 502 by default.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Address D register n at wire address n-1.</li><li>Write values without the decimal point (50.0 with one decimal place = 500).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Factory defaults: Modbus RTU, 19200 bps, even parity, 1 stop bit, 8 data bits, address 1.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>HOLD (D2317) and ADV (D2318) are program-operation items: write them while a program is running.</li></ul>
</section>
<h2 id="registers">Yokogawa UTAdvanced UP35A / UP32A program controller Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>40</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">40 of 40 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Yokogawa UTAdvanced UP35A / UP32A program controller Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-2000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2000<small>doc D2001</small></td><td class="n">AD1.E A/D converter error status 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = PV input A/D converter error; bit 5 = PV input RJC error; bit 8 = PV input burnout error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2001<small>doc D2002</small></td><td class="n">PV1.E_L1 PV input error status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = PV input burnout; bit 4 = PV over-scale; bit 5 = PV under-scale; bit 14 = Auto-tuning timeout error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2002<small>doc D2003</small></td><td class="n">PV_L1 measured value</td><td class="d">Engineering value without decimal point; position set by the PV input decimal point.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2003<small>doc D2004</small></td><td class="n">CSP_L1 control setpoint</td><td class="d">Engineering value without decimal point; position set by the PV input decimal point.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2004<small>doc D2005</small></td><td class="n">OUT_L1 control output</td><td class="d">-5.0 to 105.0 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2005<small>doc D2006</small></td><td class="n">H.OUT_L1 heating-side output</td><td class="d">Heating/cooling control.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2006<small>doc D2007</small></td><td class="n">C.OUT_L1 cooling-side output</td><td class="d">0.0 to 105.0 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2007<small>doc D2008</small></td><td class="n">MOD_L1 operation mode status (UP35A/UP32A)</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = A.M (0 AUTO, 1 MAN); bit 4 = Program reset; bit 5 = Program operation; bit 6 = Local operation; bit 10 = Advance of segment; bit 12 = Pause (hold); bit 13 = Wait; bit 14 = Auto-tuning ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2008<small>doc D2009</small></td><td class="n">PID_L1 current PID number</td><td class="d">Bits 0-2 hold the PID number; reads 0 for reference PID.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2010<small>doc D2011</small></td><td class="n">ALM_L1 alarm status</td><td class="d">UP35A/UP32A use alarms 1 and 2.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1 ON; bit 1 = Alarm 2 ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2011<small>doc D2012</small></td><td class="n">LA.ER ladder error status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Corrupted ladder program; bit 1 = Ladder calculation overflow; bit 2 = Ladder program error; bit 4 = Load factor over 100 %; bit 5 = Load factor over 200 % (forced end)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2014<small>doc D2015</small></td><td class="n">C.PTNO. current program pattern number</td><td class="d">0-2 (0-4 with option /AP).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2015"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2015<small>doc D2016</small></td><td class="n">SEG.N current segment number</td><td class="d">0 = not executing, 1-20 (40 with /AP).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2016<small>doc D2017</small></td><td class="n">SEG_RTIME remaining segment time</td><td class="d">0-59999; elapsed time during wait. Unit set by TMU.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2032"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2032<small>doc D2033</small></td><td class="n">CTSP_L1 final target setpoint</td><td class="d">Engineering value without decimal point; position set by the PV input decimal point.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2034"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2034<small>doc D2035</small></td><td class="n">DEV_L1 deviation</td><td class="d">Engineering value of span without decimal point.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2038"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2038<small>doc D2039</small></td><td class="n">PV_EV PV event status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = PV event 1 ON; bit 1 = PV event 2 ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2039"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2039<small>doc D2040</small></td><td class="n">TIME_EV_1 time event status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Time event 1 ON; bit 1 = Time event 2 ON; bit 2 = Time event 3 ON; bit 4 = Time event 4 ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2043"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2043<small>doc D2044</small></td><td class="n">SEG_USE segments in selected pattern</td><td class="d">0-20 (40 with /AP).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2047"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2047<small>doc D2048</small></td><td class="n">NOW_RST repeat start segment</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2048"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2048<small>doc D2049</small></td><td class="n">NOW_REN repeat end segment</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2049"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2049<small>doc D2050</small></td><td class="n">PV_EV_OUT PV event output status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = PV event 1 output ON; bit 1 = PV event 2 output ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2060"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2060<small>doc D2061</small></td><td class="n">HC1 heater break alarm-1 current</td><td class="d">0.0-360.0 A rms.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2061"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2061<small>doc D2062</small></td><td class="n">HC2 heater break alarm-2 current</td><td class="d">0.0-360.0 A rms.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2062"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2062<small>doc D2063</small></td><td class="n">CT_AL heater break alarm status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Heater break alarm 1 ON; bit 1 = Heater break alarm 2 ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2063"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2063<small>doc D2064</small></td><td class="n">VALV valve status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Estimating-type operation (0 = feedback input); bit 1 = Open output on; bit 2 = Close output on; bit 3 = Automatic valve position adjustment running</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2067"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2067<small>doc D2068</small></td><td class="n">PA.ER parameter error status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = System data error; bit 1 = Calibration value error; bit 2 = User default value error; bit 4 = Setup parameter error; bit 5 = Operation parameter error; bit 6 = Program pattern error (UP35A); bit 8 = Faulty FRAM; bit 10 = Control parameter error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2200<small>doc D2201</small></td><td class="n">LSP_L1 local target setpoint</td><td class="d">Setpoint for local-mode operation. Engineering value without decimal point; position set by the PV input decimal point.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2202<small>doc D2203</small></td><td class="n">L.PID PID number for local-mode operation</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2307"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2307<small>doc D2308</small></td><td class="n">AT_L1 auto-tuning switch</td><td class="d">0 = off, 1-4 = tune into that PID, 9 = reference PID.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2313"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2313<small>doc D2314</small></td><td class="n">TRK_ON_L1 output tracking</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2315"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2315<small>doc D2316</small></td><td class="n">MODE program operation mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = RESET (stop program); 1 = PROG (start program); 2 = LOCAL (start local-mode operation)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2316"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2316<small>doc D2317</small></td><td class="n">HOLD program pause</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = OFF (release pause); 1 = ON (pause)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2317"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2317<small>doc D2318</small></td><td class="n">ADV advance segment</td><td class="d">Write 1 to jump to the next segment.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Advance</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2318"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2318<small>doc D2319</small></td><td class="n">A.M_L1 AUTO/MAN switch</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = AUTO; 1 = MAN</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2321"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2321<small>doc D2322</small></td><td class="n">PTNO. program pattern number selection</td><td class="d">0 = none.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2332"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2332<small>doc D2333</small></td><td class="n">MOUT_L1 manual output</td><td class="d">Output in MAN mode.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2333"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2333<small>doc D2334</small></td><td class="n">MOUTc_L1 cooling-side manual output</td><td class="d">Cooling-side output in MAN mode.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2336"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2336<small>doc D2337</small></td><td class="n">H.SP_L1 SP for HOLD state</td><td class="d">Engineering value without decimal point; position set by the PV input decimal point.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2338"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2338<small>doc D2339</small></td><td class="n">H.TSP_L1 TSP for HOLD state</td><td class="d">Engineering value without decimal point; position set by the PV input decimal point.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>All registers are 16-bit. Values are sent without their decimal point: PV/SP-type values follow the input&#x27;s decimal point setting, percentages carry one decimal (scale 0.1).</li><li>Only registers whose UP35A/UP32A columns show R or R/W are listed. D2001-D2100 are read-only.</li><li>The current PID group registers (D2114 onward) are left out: in the source table the access mark for those rows cannot be placed reliably under the UP35A or UP32A column.</li><li>D2045-D2047 (pattern repeat counters) are left out because the source gives two of them the same description.</li><li>Which of D2061-D2064 (heater break, valve) are present depends on the model suffix and options.</li><li>Program pattern data (D8001-D9000), the GREEN-series compatible area (D0001-D2000) and setup parameters (D2501 onward) are not included.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Yokogawa UTAdvanced UP35A / UP32A program controller</h2><div class="faq"><details open><summary>What Modbus registers does the Yokogawa UTAdvanced UP35A / UP32A program controller have?</summary><p>This map lists 40 registers: 40 holding registers. 13 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Yokogawa UTAdvanced UP35A / UP32A program controller Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual lists D register numbers (D2003). The Modbus reference number replaces the D with 4 (42003) and the wire address is that minus 40001, printed in the table&#x27;s H No. column (D2003 = 07D2H).</p></details><details><summary>What are the minimum Modbus registers to integrate the Yokogawa UTAdvanced UP35A / UP32A program controller?</summary><p>Start with HR 2002 PV_L1 measured value (Loop-1 PV (D2003)); HR 2003 CSP_L1 control setpoint (Loop-1 SP (D2004)); HR 2007 MOD_L1 operation mode status (UP35A/UP32A) (Operation mode status (D2008)); HR 2015 SEG.N current segment number (Current segment (D2016)); HR 2010 ALM_L1 alarm status (Alarm status (D2011)); HR 2315 MODE program operation mode (Program MODE (D2316)); HR 2321 PTNO. program pattern number selection (Pattern number (D2322)).</p></details><details><summary>How do I enable Modbus control of the Yokogawa UTAdvanced UP35A / UP32A program controller?</summary><p>Set the communication setup parameters (protocol MBRTU or MBASC, baud, parity, stop bits, data length, address) on the keypad. Ethernet models use Modbus/TCP on port 502 by default.</p></details><details><summary>Where is the official Yokogawa UTAdvanced UP35A / UP32A program controller Modbus documentation?</summary><p>The source is UTAdvanced Series Communication Interface (RS-485, Ethernet) User&#x27;s Manual (IM 05P07A01-01EN 13th Edition), revision 2026-03, published free by Yokogawa at https://web-material3.yokogawa.com/IM05P07A01-01EN.pdf.</p></details></div>
<h2>More Yokogawa Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/yokogawa/um33a" data-row><span class="k">Sensor (digital indicator with alarms)</span><h3>Yokogawa UTAdvanced UM33A digital indicator with alarms</h3><p>Yokogawa UM33A indicators with RS-485 (Modbus RTU/ASCII); process monitoring D registers from IM 05P07A01-01EN chapter 10.</p><div class="meta">12 registers &middot; 0 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: UM33A</span></a></li><li><a class="card" href="/modbus-register-maps/yokogawa/up55a" data-row><span class="k">Sensor (program temperature controller)</span><h3>Yokogawa UTAdvanced UP55A program controller</h3><p>Yokogawa UP55A program controller with RS-485 or Ethernet communication; D-register map from IM 05P07A01-01EN chapter 6 (UP55A column).</p><div class="meta">51 registers &middot; 21 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: UP55A</span></a></li><li><a class="card" href="/modbus-register-maps/yokogawa/ut35a-ut32a" data-row><span class="k">Sensor (digital indicating temperature controller)</span><h3>Yokogawa UTAdvanced UT35A / UT32A digital indicating controller</h3><p>Yokogawa UT35A and UT32A single-loop controllers with RS-485 or Ethernet communication; D-register map from IM 05P07A01-01EN chapter 8 (UT32A-D loop 2 and UP35A/UP32A program items excluded).</p><div class="meta">52 registers &middot; 29 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: UT35A, UT32A, UT35A/MDL, UT32A/MDL</span></a></li><li><a class="card" href="/modbus-register-maps/yokogawa/ut35a-l" data-row><span class="k">Sensor (limit controller)</span><h3>Yokogawa UTAdvanced UT35A-L limit controller</h3><p>Yokogawa UT35A-L limit controllers with RS-485 (Modbus RTU/ASCII); process monitoring D registers from IM 05P07A01-01EN chapter 12.</p><div class="meta">16 registers &middot; 0 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: UT35A-L</span></a></li><li><a class="card" href="/modbus-register-maps/yokogawa/ut55a-ut52a" data-row><span class="k">Sensor (digital indicating temperature controller)</span><h3>Yokogawa UTAdvanced UT55A / UT52A digital indicating controller</h3><p>Yokogawa UT55A and UT52A one- or two-loop controllers with RS-485 or Ethernet communication; D-register map from IM 05P07A01-01EN chapter 6 (UP55A program items excluded).</p><div class="meta">63 registers &middot; 32 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: UT55A, UT52A</span></a></li><li><a class="card" href="/modbus-register-maps/yokogawa/ut75a" data-row><span class="k">Sensor (digital indicating temperature controller)</span><h3>Yokogawa UTAdvanced UT75A digital indicating controller</h3><p>Yokogawa UT75A one- or two-loop controller with RS-485 or Ethernet communication; D-register map from IM 05P07A01-01EN chapter 14.</p><div class="meta">66 registers &middot; 35 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: UT75A</span></a></li></ul><h2>Other temperature &amp; process controllers register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/autonics/tk-series" data-row><span class="k">Sensor / controller (PID temperature controller)</span><h3>Autonics TK series PID temperature controller (Modbus RTU)</h3><p>Autonics TK series heating/cooling PID temperature controllers with RS-485, communication manual MCT-TKC1-V2.2-EN.</p><div class="meta">62 registers &middot; 36 writable &middot; RTU</div><span class="sr-only"> Also known as: TK4S, TK4M, TK4H, TK4W, TK4L, TK4S-14RR, TK4</span></a></li><li><a class="card" href="/modbus-register-maps/rkc-instrument/srx-tio" data-row><span class="k">Sensor (modular temperature controller)</span><h3>RKC Instrument SRX module type controller, TIO temperature control module (Modbus RTU)</h3><p>RKC SRX two-channel temperature control (TIO) modules, basic type X-TIO-A and extension type X-TIO-B, with Modbus selected; DI and DO module maps are not included.</p><div class="meta">99 registers &middot; 68 writable &middot; RTU</div><span class="sr-only"> Also known as: SRX, X-TIO-A, X-TIO-B, SRX TIO module, RKC SRX</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/fc-series" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos FC series digital indicating controller (C/C5 option, Modbus ASCII)</h3><p>Shinko FCS-23A, FCR-13A, FCR-23A and FCD-13A with the C or C5 serial option; FCR-15A and FCD-15A have no Modbus (Shinko protocol only). Manual No.FC1CE11.</p><div class="meta">160 registers &middot; 153 writable &middot; ASCII</div><span class="sr-only"> Also known as: FCS-23A, FCR-13A, FCR-23A, FCD-13A</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/wcl-13a" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos WCL-13A 2-channel digital indicating controller (C5 option)</h3><p>Shinko WCL-13A two-loop controller with the C5 option; communication manual No.WCL1CE3.</p><div class="meta">146 registers &middot; 130 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: WCL-13A-C5, WCL-13A C5</span></a></li><li><a class="card" href="/modbus-register-maps/autonics/ct-series" data-row><span class="k">Sensor / counter-timer (programmable counter and timer)</span><h3>Autonics CT series programmable counter / timer (Modbus RTU)</h3><p>Autonics CT series counters/timers with RS-485 communication, communication manual MCC-CTC1-V1.3-EN.</p><div class="meta">53 registers &middot; 32 writable &middot; RTU</div><span class="sr-only"> Also known as: CT4S, CT6, CT6S, CT6M, CT6Y, CT6M-2P, CT6S-1P4</span></a></li><li><a class="card" href="/modbus-register-maps/rkc-instrument/srv-tio" data-row><span class="k">Sensor (modular temperature controller)</span><h3>RKC Instrument SRV module type controller, TIO temperature control module (Modbus RTU)</h3><p>RKC SRV two-channel temperature control (TIO) modules, basic and extension type, with Modbus selected.</p><div class="meta">98 registers &middot; 72 writable &middot; RTU</div><span class="sr-only"> Also known as: SRV, SRV TIO module, RKC SRV</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/temperature-process-controllers/">All temperature &amp; process controllers Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://web-material3.yokogawa.com/IM05P07A01-01EN.pdf" rel="nofollow noopener" target="_blank">UTAdvanced Series Communication Interface (RS-485, Ethernet) User&#x27;s Manual &middot; IM 05P07A01-01EN 13th Edition &middot; rev. 2026-03</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
