{
 "manufacturer": "Yokogawa",
 "manufacturer_slug": "yokogawa",
 "model": "UTAdvanced UP35A / UP32A program controller",
 "model_slug": "up35a-up32a",
 "short_model": "UP35A/UP32A",
 "aliases": [
  "UP35A",
  "UP32A"
 ],
 "equipment_type": "Sensor (program temperature controller)",
 "applies_to": "Yokogawa UP35A and UP32A single-loop program controllers with RS-485 or Ethernet communication; D-register map from IM 05P07A01-01EN chapter 8 (UP35A/UP32A columns).",
 "summary": "The UP35A and UP32A are compact UTAdvanced program (ramp/soak) controllers with up to 2 patterns (4 with option /AP) and one loop. Its D registers map one-to-one onto Modbus holding registers over RS-485 (Modbus RTU/ASCII) or Modbus/TCP on Ethernet models. This map covers process data, program status and events, local-mode settings and the program operation commands.",
 "transport": [
  "RTU",
  "ASCII",
  "TCP"
 ],
 "defaults": {
  "unit_id": 1,
  "baud": 19200,
  "parity": "Even",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": 502
 },
 "addressing": {
  "convention": "1-based",
  "note": "The manual lists D register numbers (D2003). The Modbus reference number replaces the D with 4 (42003) and the wire address is that minus 40001, printed in the table's H No. column (D2003 = 07D2H)."
 },
 "default_word_order": null,
 "firmware": null,
 "source": {
  "title": "UTAdvanced Series Communication Interface (RS-485, Ethernet) User's Manual",
  "doc_number": "IM 05P07A01-01EN 13th Edition",
  "revision_date": "2026-03",
  "url": "https://web-material3.yokogawa.com/IM05P07A01-01EN.pdf",
  "pages": "D register addressing p. 3-4; tables and descriptions pp. 8-6 to 8-25 (UP35A/UP32A columns)"
 },
 "notes": [
  "All registers are 16-bit. Values are sent without their decimal point: PV/SP-type values follow the input's decimal point setting, percentages carry one decimal (scale 0.1).",
  "Only registers whose UP35A/UP32A columns show R or R/W are listed. D2001-D2100 are read-only.",
  "The current PID group registers (D2114 onward) are left out: in the source table the access mark for those rows cannot be placed reliably under the UP35A or UP32A column.",
  "D2045-D2047 (pattern repeat counters) are left out because the source gives two of them the same description.",
  "Which of D2061-D2064 (heater break, valve) are present depends on the model suffix and options.",
  "Program pattern data (D8001-D9000), the GREEN-series compatible area (D0001-D2000) and setup parameters (D2501 onward) are not included."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 2000,
   "documented": "D2001",
   "name": "AD1.E A/D converter error status 1",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "PV input A/D converter error",
    "5": "PV input RJC error",
    "8": "PV input burnout error"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2001,
   "documented": "D2002",
   "name": "PV1.E_L1 PV input error status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "PV input burnout",
    "4": "PV over-scale",
    "5": "PV under-scale",
    "14": "Auto-tuning timeout error"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2002,
   "documented": "D2003",
   "name": "PV_L1 measured value",
   "description": "Engineering value without decimal point; position set by the PV input decimal point.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2003,
   "documented": "D2004",
   "name": "CSP_L1 control setpoint",
   "description": "Engineering value without decimal point; position set by the PV input decimal point.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2004,
   "documented": "D2005",
   "name": "OUT_L1 control output",
   "description": "-5.0 to 105.0 %.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2005,
   "documented": "D2006",
   "name": "H.OUT_L1 heating-side output",
   "description": "Heating/cooling control.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2006,
   "documented": "D2007",
   "name": "C.OUT_L1 cooling-side output",
   "description": "0.0 to 105.0 %.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2007,
   "documented": "D2008",
   "name": "MOD_L1 operation mode status (UP35A/UP32A)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "A.M (0 AUTO, 1 MAN)",
    "4": "Program reset",
    "5": "Program operation",
    "6": "Local operation",
    "10": "Advance of segment",
    "12": "Pause (hold)",
    "13": "Wait",
    "14": "Auto-tuning ON"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2008,
   "documented": "D2009",
   "name": "PID_L1 current PID number",
   "description": "Bits 0-2 hold the PID number; reads 0 for reference PID.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2010,
   "documented": "D2011",
   "name": "ALM_L1 alarm status",
   "description": "UP35A/UP32A use alarms 1 and 2.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Alarm 1 ON",
    "1": "Alarm 2 ON"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2011,
   "documented": "D2012",
   "name": "LA.ER ladder error status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Corrupted ladder program",
    "1": "Ladder calculation overflow",
    "2": "Ladder program error",
    "4": "Load factor over 100 %",
    "5": "Load factor over 200 % (forced end)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2014,
   "documented": "D2015",
   "name": "C.PTNO. current program pattern number",
   "description": "0-2 (0-4 with option /AP).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2015,
   "documented": "D2016",
   "name": "SEG.N current segment number",
   "description": "0 = not executing, 1-20 (40 with /AP).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2016,
   "documented": "D2017",
   "name": "SEG_RTIME remaining segment time",
   "description": "0-59999; elapsed time during wait. Unit set by TMU.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2032,
   "documented": "D2033",
   "name": "CTSP_L1 final target setpoint",
   "description": "Engineering value without decimal point; position set by the PV input decimal point.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2034,
   "documented": "D2035",
   "name": "DEV_L1 deviation",
   "description": "Engineering value of span without decimal point.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2038,
   "documented": "D2039",
   "name": "PV_EV PV event status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "PV event 1 ON",
    "1": "PV event 2 ON"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2039,
   "documented": "D2040",
   "name": "TIME_EV_1 time event status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Time event 1 ON",
    "1": "Time event 2 ON",
    "2": "Time event 3 ON",
    "4": "Time event 4 ON"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2043,
   "documented": "D2044",
   "name": "SEG_USE segments in selected pattern",
   "description": "0-20 (40 with /AP).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2047,
   "documented": "D2048",
   "name": "NOW_RST repeat start segment",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2048,
   "documented": "D2049",
   "name": "NOW_REN repeat end segment",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2049,
   "documented": "D2050",
   "name": "PV_EV_OUT PV event output status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "PV event 1 output ON",
    "1": "PV event 2 output ON"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2060,
   "documented": "D2061",
   "name": "HC1 heater break alarm-1 current",
   "description": "0.0-360.0 A rms.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2061,
   "documented": "D2062",
   "name": "HC2 heater break alarm-2 current",
   "description": "0.0-360.0 A rms.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2062,
   "documented": "D2063",
   "name": "CT_AL heater break alarm status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Heater break alarm 1 ON",
    "1": "Heater break alarm 2 ON"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2063,
   "documented": "D2064",
   "name": "VALV valve status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Estimating-type operation (0 = feedback input)",
    "1": "Open output on",
    "2": "Close output on",
    "3": "Automatic valve position adjustment running"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2067,
   "documented": "D2068",
   "name": "PA.ER parameter error status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "System data error",
    "1": "Calibration value error",
    "2": "User default value error",
    "4": "Setup parameter error",
    "5": "Operation parameter error",
    "6": "Program pattern error (UP35A)",
    "8": "Faulty FRAM",
    "10": "Control parameter error"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2200,
   "documented": "D2201",
   "name": "LSP_L1 local target setpoint",
   "description": "Setpoint for local-mode operation. Engineering value without decimal point; position set by the PV input decimal point.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2202,
   "documented": "D2203",
   "name": "L.PID PID number for local-mode operation",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2307,
   "documented": "D2308",
   "name": "AT_L1 auto-tuning switch",
   "description": "0 = off, 1-4 = tune into that PID, 9 = reference PID.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2313,
   "documented": "D2314",
   "name": "TRK_ON_L1 output tracking",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "OFF",
    "1": "ON"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2315,
   "documented": "D2316",
   "name": "MODE program operation mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "RESET (stop program)",
    "1": "PROG (start program)",
    "2": "LOCAL (start local-mode operation)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2316,
   "documented": "D2317",
   "name": "HOLD program pause",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "OFF (release pause)",
    "1": "ON (pause)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2317,
   "documented": "D2318",
   "name": "ADV advance segment",
   "description": "Write 1 to jump to the next segment.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Advance"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2318,
   "documented": "D2319",
   "name": "A.M_L1 AUTO/MAN switch",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "AUTO",
    "1": "MAN"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2321,
   "documented": "D2322",
   "name": "PTNO. program pattern number selection",
   "description": "0 = none.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2332,
   "documented": "D2333",
   "name": "MOUT_L1 manual output",
   "description": "Output in MAN mode.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2333,
   "documented": "D2334",
   "name": "MOUTc_L1 cooling-side manual output",
   "description": "Cooling-side output in MAN mode.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2336,
   "documented": "D2337",
   "name": "H.SP_L1 SP for HOLD state",
   "description": "Engineering value without decimal point; position set by the PV input decimal point.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2338,
   "documented": "D2339",
   "name": "H.TSP_L1 TSP for HOLD state",
   "description": "Engineering value without decimal point; position set by the PV input decimal point.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Select a pattern with D2322 and start it with D2316 = 1 (PROG); stop with 0 (RESET). Poll D2003-D2008 for PV, SP, output and mode, D2015-D2017 for pattern, segment and remaining time, and D2040 for time events.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 2002,
    "why": "Loop-1 PV (D2003)"
   },
   {
    "table": "holding_register",
    "address": 2003,
    "why": "Loop-1 SP (D2004)"
   },
   {
    "table": "holding_register",
    "address": 2007,
    "why": "Operation mode status (D2008)"
   },
   {
    "table": "holding_register",
    "address": 2015,
    "why": "Current segment (D2016)"
   },
   {
    "table": "holding_register",
    "address": 2010,
    "why": "Alarm status (D2011)"
   },
   {
    "table": "holding_register",
    "address": 2315,
    "why": "Program MODE (D2316)"
   },
   {
    "table": "holding_register",
    "address": 2321,
    "why": "Pattern number (D2322)"
   }
  ],
  "enable": "Set the communication setup parameters (protocol MBRTU or MBASC, baud, parity, stop bits, data length, address) on the keypad. Ethernet models use Modbus/TCP on port 502 by default.",
  "watchdog": null,
  "quirks": [
   "Address D register n at wire address n-1.",
   "Write values without the decimal point (50.0 with one decimal place = 500)."
  ],
  "setup": [
   "Factory defaults: Modbus RTU, 19200 bps, even parity, 1 stop bit, 8 data bits, address 1."
  ],
  "gotchas": [
   "HOLD (D2317) and ADV (D2318) are program-operation items: write them while a program is running."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/yokogawa/up35a-up32a",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
